<!DOCTYPE html>
<html lang="zh-Hant">
<head>
<meta charset="UTF-8">
<title>住宅用電計算書與配電盤單線圖｜互動計算表 v4</title>
<style>
  :root{
    --ink:#1c2431; --paper:#f7f6f2; --line:#c9c2b4; --line-dark:#8a8272;
    --accent:#1f5c4d; --accent2:#a6472f; --earth:#2e7d32; --panelbg:#ffffff;
    --mono: 'Consolas','Menlo',monospace;
  }
  *{box-sizing:border-box;}
  body{margin:0; background:var(--paper); color:var(--ink); font-family:"Noto Sans TC","Microsoft JhengHei",sans-serif; line-height:1.55;}
  header{padding:28px 24px 18px; border-bottom:3px solid var(--ink); display:flex; justify-content:space-between; align-items:flex-end; flex-wrap:wrap; gap:12px;}
  header h1{margin:0; font-size:1.5rem; letter-spacing:.03em;}
  header .sub{color:#555; font-size:.85rem;}
  header .badge{font-family:var(--mono); font-size:.72rem; background:var(--accent); color:#fff; padding:4px 10px; border-radius:2px; letter-spacing:.05em;}
  nav{display:flex; gap:0; border-bottom:1px solid var(--line-dark); background:#efece3; position:sticky; top:0; z-index:5;}
  nav button{flex:1; padding:14px 8px; border:none; background:transparent; cursor:pointer; font-family:"Noto Sans TC",sans-serif; font-size:.95rem; font-weight:600; color:#666; border-bottom:3px solid transparent; transition:.15s;}
  nav button.active{color:var(--ink); border-bottom-color:var(--accent2); background:var(--paper);}
  main{max-width:1320px; margin:0 auto; padding:26px 20px 80px;}
  .tabgrp{display:none;} .tabgrp.active{display:block; animation:fade .25s ease;}
  @keyframes fade{from{opacity:0}to{opacity:1}}
  .meta-row{display:flex; gap:14px; flex-wrap:wrap; margin-bottom:18px;}
  .meta-card{background:var(--panelbg); border:1px solid var(--line); border-radius:3px; padding:12px 16px; flex:1; min-width:150px;}
  .meta-card .label{font-size:.72rem; color:#888; letter-spacing:.04em;}
  .meta-card .val{font-family:var(--mono); font-size:1.05rem; font-weight:700; color:var(--accent);}
  h2.section{font-size:1.05rem; margin:32px 0 12px; padding-bottom:6px; border-bottom:2px solid var(--ink); display:flex; align-items:center; gap:8px;}
  h2.section .num{font-family:var(--mono); color:var(--accent2); font-size:.85rem;}
  h3.sub{font-size:.92rem; margin:22px 0 8px; color:var(--accent);}
  h4.subsub{font-size:.86rem; margin:16px 0 6px; color:var(--accent2);}
  .tablewrap{overflow-x:auto;}
  table{width:100%; border-collapse:collapse; font-size:.75rem; background:var(--panelbg); min-width:1080px;}
  table.method{min-width:0;}
  table.refonly{min-width:640px;}
  th,td{border:1px solid var(--line); padding:6px 6px; text-align:center;}
  th{background:var(--ink); color:#fff; font-weight:600; font-size:.67rem;}
  td.left{text-align:left;}
  tr.elcb td{background:#fbf1ec;} tr.elcb td:first-child{border-left:3px solid var(--accent2);}
  .tag{display:inline-block; font-size:.64rem; font-family:var(--mono); padding:1px 5px; border-radius:2px; background:var(--accent2); color:#fff;}
  .tag2{display:inline-block; font-size:.64rem; font-family:var(--mono); padding:1px 5px; border-radius:2px; background:#5b6b8c; color:#fff;}
  .note{font-size:.78rem; color:#777; margin-top:8px; line-height:1.6;}
  .note b{color:var(--ink);}
  .warn{font-size:.78rem; color:var(--accent2); margin-top:8px; line-height:1.6; font-weight:600;}
  .diagram-wrap{background:#fff; border:1px solid var(--line); border-radius:3px; padding:10px; overflow-x:auto;}
  svg{display:block; font-family:var(--mono);}
  .legend{display:flex; gap:18px; flex-wrap:wrap; margin-top:10px; font-size:.75rem; color:#555;}
  .legend span{display:inline-flex; align-items:center; gap:6px;}
  .swatch{width:14px; height:14px; border:1px solid #888; display:inline-block;}
  .swatch.green{background:#fff; border-color:var(--earth);}
  footer{max-width:1320px; margin:0 auto; padding:16px 20px 60px; font-size:.75rem; color:#888; border-top:1px solid var(--line);}

  .methodbox{background:#fff; border:1px solid var(--line); border-radius:3px; padding:16px 18px; margin-bottom:26px;}
  .formula{
    font-family:var(--mono); background:#f2f0ea; border-left:3px solid var(--accent);
    padding:8px 12px; margin:8px 0; font-size:.85rem; overflow-x:auto; white-space:pre-wrap;
  }
  .example{
    background:#f7fbf7; border:1px dashed var(--earth); border-radius:3px;
    padding:12px 14px; margin:10px 0; font-size:.82rem;
  }
  .example .title{font-weight:700; color:var(--earth); margin-bottom:6px;}
  .example .step{margin:3px 0; font-family:var(--mono); font-size:.8rem;}
  .twocol{display:grid; grid-template-columns:1fr 1fr; gap:16px;}
  @media(max-width:760px){.twocol{grid-template-columns:1fr;}}

  .calc-cell{cursor:pointer; color:var(--accent); text-decoration:underline dotted; text-underline-offset:2px;}
  .calc-cell:hover{background:#eef4ee;}
  .modal-overlay{position:fixed; inset:0; background:rgba(20,20,20,.55); display:none; align-items:center; justify-content:center; z-index:60; padding:16px;}
  .modal-overlay.show{display:flex;}
  .modal-box{background:#fff; border-radius:4px; max-width:560px; width:100%; padding:20px 22px; box-shadow:0 10px 40px rgba(0,0,0,.35); max-height:85vh; overflow-y:auto;}
  .modal-box h4{margin:0 0 12px; color:var(--accent); font-size:1rem; border-bottom:2px solid var(--ink); padding-bottom:8px;}
  .modal-box .mline{font-family:var(--mono); font-size:.83rem; margin:6px 0; line-height:1.55;}
  .modal-close{margin-top:16px; padding:6px 16px; border:1px solid var(--ink); background:#fff; border-radius:3px; cursor:pointer; font-size:.8rem;}
  .modal-close:hover{background:var(--ink); color:#fff;}
  .pillA{background:#eaf1fb; color:#2a5a94; font-family:var(--mono); font-size:.68rem; padding:1px 6px; border-radius:2px;}
  .pillB{background:#fbeaf0; color:#943a5a; font-family:var(--mono); font-size:.68rem; padding:1px 6px; border-radius:2px;}
  .pillAB{background:#f3eafb; color:#6a3a94; font-family:var(--mono); font-size:.68rem; padding:1px 6px; border-radius:2px;}

  .keynote{background:#fff3f0; border:1.5px solid var(--accent2); border-radius:4px; padding:10px 16px; margin:16px 24px; font-size:.85rem; color:var(--accent2); font-weight:700; line-height:1.7;}
  .refbox{border-left:3px solid #5b6b8c; background:#f4f6fa; padding:8px 12px; margin:8px 0; font-size:.76rem; color:#3a4560; line-height:1.7;}
  .refbox a{color:#2a5a94;}
  .toolbar{display:flex; flex-wrap:wrap; gap:8px; align-items:center; background:#f2f0ea; border:1px solid var(--line); border-radius:3px; padding:10px 12px; margin:10px 0 4px;}
  .toolbar label{font-size:.72rem; color:#555; display:flex; flex-direction:column; gap:2px;}
  .toolbar input, .toolbar select{font-family:"Noto Sans TC",sans-serif; font-size:.78rem; padding:4px 6px; border:1px solid var(--line-dark); border-radius:2px;}
  .toolbar input[type=number]{width:80px;}
  .toolbar input[type=text]{width:150px;}
  .btn{padding:6px 14px; border:1px solid var(--accent); background:#fff; color:var(--accent); border-radius:3px; cursor:pointer; font-size:.78rem; font-weight:600;}
  .btn:hover{background:var(--accent); color:#fff;}
  .btn-del{padding:3px 8px; border:1px solid var(--accent2); background:#fff; color:var(--accent2); border-radius:2px; cursor:pointer; font-size:.68rem;}
  .btn-del:hover{background:var(--accent2); color:#fff;}
  .liverow td{background:#f4f8fb;}
  details.refdetail{margin:6px 0;}
  details.refdetail summary{cursor:pointer; font-size:.8rem; color:var(--accent); font-weight:600; padding:4px 0;}
</style>
</head>
<body>

<header>
  <div>
    <h1>住宅用電計算書 &amp; 室內配電盤單線圖_v1.6_20260804 by 李世權</h1>
  </div>
  <div class="badge">依用戶用電設備裝置規則估算・非正式送審圖說</div>
</header>

<div class="keynote">
  ⚠ 導線管一律採用 <b>PVC 材質（非金屬可撓／硬質導線管）</b>；導線一律採用 <b>60℃ PVC 絕緣導線（600V PVC(IV)）</b>。
  計算書安培容量、線徑、管徑對照數值，均依此絕緣等級及配管方式為前提換算，如欲改採金屬導線管、XLPE 或 90℃ 等級導線，安培容量將不同，需另行查表覆核
  （法規依據：《用戶用電設備裝置規則》第16條安培容量表16-7〔PVC管配線〕、第29-13條）。
</div>

<nav>
  <button class="tabBtn active" data-tab="t1">一房型</button>
  <button class="tabBtn" data-tab="t2">二房型</button>
  <button class="tabBtn" data-tab="t3">三房型</button>
</nav>

<main>

<!-- ============================================================ -->
<!-- 區塊一：計算表（互動：新增列／刪除列／自動重新計算）— 置頂 -->
<!-- ============================================================ -->

<section class="tabgrp active" data-tab="t1">
  <div class="meta-row">
    <div class="meta-card"><div class="label">建坪 / 室內面積</div><div class="val">約 12 坪 / 40 m²</div></div>
    <div class="meta-card"><div class="label">供電方式</div><div class="val">1φ3W 110V/220V</div></div>
    <div class="meta-card"><div class="label">回路數</div><div class="val" id="circCount1">7 回路</div></div>
    <div class="meta-card"><div class="label">總開關（即時計算）</div><div class="val" id="mainSpec1">—</div></div>
  </div>
  <h2 class="section"><span class="num">01</span> 用電計算書（互動計算表）</h2>
  <div class="note">提示：點選「計算電流」欄位可開啟該分路之計算過程；點選「幹線／總開關」列可開啟主幹線相平衡完整計算過程。表格可於下方新增或刪除分路，變更後會自動重新計算幹線與相平衡。</div>
  <div class="tablewrap"><table id="tbl1">
    <thead><tr><th>回路</th><th>用途</th><th>電壓</th><th>相別</th><th>負載VA</th><th>計算電流<br>I(A)</th><th>NFB規格</th><th>ELCB</th><th>導線・線徑×芯數<br>(60℃PVC絕緣)</th><th>安全電流<br>Iz(A)</th><th>接地線徑E</th><th>PVC管徑</th><th>操作</th></tr></thead>
    <tbody id="tbody1"></tbody>
    <tfoot id="mainfoot1"></tfoot>
  </table></div>
  <div class="note" id="note1"></div>

  <div class="toolbar">
    <b style="width:100%;font-size:.8rem;color:var(--accent);">➕ 新增分路（可套用坪數／家電速選，數值皆可再自行修改）</b>
    <label>快速套用預設
      <select id="preset1" onchange="applyPreset('1')"></select>
    </label>
    <label>用途名稱<input type="text" id="name1" value="新分路"></label>
    <label>負載VA<input type="number" id="va1" value="1000"></label>
    <label>電壓<select id="volt1"><option value="110">110V</option><option value="220">220V</option></select></label>
    <label>相別<select id="phase1"><option value="auto">自動平衡</option><option value="AN">AN相</option><option value="BN">BN相</option></select></label>
    <label>漏電保護ELCB<select id="elcb1"><option value="0">無</option><option value="1">有(30mA)</option></select></label>
    <button class="btn" onclick="addRow('1')">新增此分路</button>
  </div>

  <div class="example" style="border-color:var(--accent); background:#f4f8fb;">
    <div class="title" style="color:var(--accent);">使用率(DF)即時試算 — 一房型</div>
    <div class="step">建議值 DF = 0.75　自訂：<input type="number" id="dfInput1" value="0.75" step="0.01" min="0.1" max="1" style="width:70px;font-family:var(--mono);padding:3px;"> <button onclick="recalc('1')" style="padding:4px 12px;border:1px solid var(--accent);background:#fff;border-radius:3px;cursor:pointer;">重新試算（連動上方主表）</button></div>
    <div class="note" style="margin-top:6px;">＊本試算會直接連動更新上方計算表之幹線AT／導線／相平衡數字（即時檢核）。</div>
  </div>

  <h2 class="section"><span class="num">02</span> 室內配電盤單線示意圖</h2>
  <div class="diagram-wrap"><svg id="svg1"></svg></div>
  <div class="legend">
    <span><span class="swatch" style="background:#fff"></span>1P 一般分路</span>
    <span><span class="swatch" style="background:#fbf1ec;border-color:var(--accent2)"></span>2P ELCB／220V分路</span>
    <span><span class="swatch green"></span>接地系統（綠色）</span>
  </div>
</section>

<section class="tabgrp" data-tab="t2">
  <div class="meta-row">
    <div class="meta-card"><div class="label">建坪 / 室內面積</div><div class="val">約 24 坪 / 79 m²</div></div>
    <div class="meta-card"><div class="label">供電方式</div><div class="val">1φ3W 110V/220V</div></div>
    <div class="meta-card"><div class="label">回路數</div><div class="val" id="circCount2">12 回路</div></div>
    <div class="meta-card"><div class="label">總開關（即時計算）</div><div class="val" id="mainSpec2">—</div></div>
  </div>
  <h2 class="section"><span class="num">01</span> 用電計算書（互動計算表）</h2>
  <div class="note">提示：點選「計算電流」欄位可開啟該分路之計算過程；點選「幹線／總開關」列可開啟主幹線相平衡完整計算過程。</div>
  <div class="tablewrap"><table id="tbl2">
    <thead><tr><th>回路</th><th>用途</th><th>電壓</th><th>相別</th><th>負載VA</th><th>計算電流<br>I(A)</th><th>NFB規格</th><th>ELCB</th><th>導線・線徑×芯數<br>(60℃PVC絕緣)</th><th>安全電流<br>Iz(A)</th><th>接地線徑E</th><th>PVC管徑</th><th>操作</th></tr></thead>
    <tbody id="tbody2"></tbody>
    <tfoot id="mainfoot2"></tfoot>
  </table></div>
  <div class="note" id="note2"></div>

  <div class="toolbar">
    <b style="width:100%;font-size:.8rem;color:var(--accent);">➕ 新增分路</b>
    <label>快速套用預設<select id="preset2" onchange="applyPreset('2')"></select></label>
    <label>用途名稱<input type="text" id="name2" value="新分路"></label>
    <label>負載VA<input type="number" id="va2" value="1000"></label>
    <label>電壓<select id="volt2"><option value="110">110V</option><option value="220">220V</option></select></label>
    <label>相別<select id="phase2"><option value="auto">自動平衡</option><option value="AN">AN相</option><option value="BN">BN相</option></select></label>
    <label>漏電保護ELCB<select id="elcb2"><option value="0">無</option><option value="1">有(30mA)</option></select></label>
    <button class="btn" onclick="addRow('2')">新增此分路</button>
  </div>

  <div class="example" style="border-color:var(--accent); background:#f4f8fb;">
    <div class="title" style="color:var(--accent);">使用率(DF)即時試算 — 二房型</div>
    <div class="step">建議值 DF = 0.72　自訂：<input type="number" id="dfInput2" value="0.72" step="0.01" min="0.1" max="1" style="width:70px;font-family:var(--mono);padding:3px;"> <button onclick="recalc('2')" style="padding:4px 12px;border:1px solid var(--accent);background:#fff;border-radius:3px;cursor:pointer;">重新試算（連動上方主表）</button></div>
    <div class="note" style="margin-top:6px;">＊本試算會直接連動更新上方計算表之幹線AT／導線／相平衡數字（即時檢核）。</div>
  </div>

  <h2 class="section"><span class="num">02</span> 室內配電盤單線示意圖</h2>
  <div class="diagram-wrap"><svg id="svg2"></svg></div>
  <div class="legend">
    <span><span class="swatch" style="background:#fff"></span>1P 一般分路</span>
    <span><span class="swatch" style="background:#fbf1ec;border-color:var(--accent2)"></span>2P ELCB／220V分路</span>
    <span><span class="swatch green"></span>接地系統（綠色）</span>
  </div>
</section>

<section class="tabgrp" data-tab="t3">
  <div class="meta-row">
    <div class="meta-card"><div class="label">建坪 / 室內面積</div><div class="val">約 35 坪 / 116 m²</div></div>
    <div class="meta-card"><div class="label">供電方式</div><div class="val">1φ3W 110V/220V</div></div>
    <div class="meta-card"><div class="label">回路數</div><div class="val" id="circCount3">17 回路</div></div>
    <div class="meta-card"><div class="label">總開關（即時計算）</div><div class="val" id="mainSpec3">—</div></div>
  </div>
  <h2 class="section"><span class="num">01</span> 用電計算書（互動計算表）</h2>
  <div class="note">提示：點選「計算電流」欄位可開啟該分路之計算過程；點選「幹線／總開關」列可開啟主幹線相平衡完整計算過程。</div>
  <div class="tablewrap"><table id="tbl3">
    <thead><tr><th>回路</th><th>用途</th><th>電壓</th><th>相別</th><th>負載VA</th><th>計算電流<br>I(A)</th><th>NFB規格</th><th>ELCB</th><th>導線・線徑×芯數<br>(60℃PVC絕緣)</th><th>安全電流<br>Iz(A)</th><th>接地線徑E</th><th>PVC管徑</th><th>操作</th></tr></thead>
    <tbody id="tbody3"></tbody>
    <tfoot id="mainfoot3"></tfoot>
  </table></div>
  <div class="note" id="note3"></div>

  <div class="toolbar">
    <b style="width:100%;font-size:.8rem;color:var(--accent);">➕ 新增分路</b>
    <label>快速套用預設<select id="preset3" onchange="applyPreset('3')"></select></label>
    <label>用途名稱<input type="text" id="name3" value="新分路"></label>
    <label>負載VA<input type="number" id="va3" value="1000"></label>
    <label>電壓<select id="volt3"><option value="110">110V</option><option value="220">220V</option></select></label>
    <label>相別<select id="phase3"><option value="auto">自動平衡</option><option value="AN">AN相</option><option value="BN">BN相</option></select></label>
    <label>漏電保護ELCB<select id="elcb3"><option value="0">無</option><option value="1">有(30mA)</option></select></label>
    <button class="btn" onclick="addRow('3')">新增此分路</button>
  </div>

  <div class="example" style="border-color:var(--accent); background:#f4f8fb;">
    <div class="title" style="color:var(--accent);">使用率(DF)即時試算 — 三房型</div>
    <div class="step">建議值 DF = 0.70　自訂：<input type="number" id="dfInput3" value="0.70" step="0.01" min="0.1" max="1" style="width:70px;font-family:var(--mono);padding:3px;"> <button onclick="recalc('3')" style="padding:4px 12px;border:1px solid var(--accent);background:#fff;border-radius:3px;cursor:pointer;">重新試算（連動上方主表）</button></div>
    <div class="note" style="margin-top:6px;">＊本試算會直接連動更新上方計算表之幹線AT／導線／相平衡數字（即時檢核）。</div>
  </div>

  <h2 class="section"><span class="num">02</span> 室內配電盤單線示意圖</h2>
  <div class="diagram-wrap"><svg id="svg3"></svg></div>
  <div class="legend">
    <span><span class="swatch" style="background:#fff"></span>1P 一般分路</span>
    <span><span class="swatch" style="background:#fbf1ec;border-color:var(--accent2)"></span>2P ELCB／220V分路</span>
    <span><span class="swatch green"></span>接地系統（綠色）</span>
  </div>
</section>

<!-- ============================================================ -->
<!-- 區塊二：說明與法規依據（三種房型通用，含所有上傳準則之引註內容） -->
<!-- ============================================================ -->
<div class="methodbox">
  <h2 class="section" style="margin-top:0">計算書說明與法規、標準依據（三種房型通用）</h2>
  <div class="refbox"><b>共通母法：</b>經濟部《用戶用電設備裝置規則》（原「屋內線路裝置規則」）。全國法規資料庫連結：
  <a href="https://law.moea.gov.tw/LawContent.aspx?id=FL011045" target="_blank">https://law.moea.gov.tw/LawContent.aspx?id=FL011045</a></div>

  <h3 class="sub">A. 分路 NFB (No Fuse Breaker 無熔線斷路器) 選用計算過程</h3>
  <div class="formula">① 計算負載電流　I(A) = 負載(VA) ÷ 電壓(V)
② 連續負載（連續使用3小時以上）：I(A) × 1.25 = 設計電流（法規依據：§29-11第四款，連續負載不得超過分路額定80%，等同設計電流=負載×1.25）
③ 電動機負載（如冷氣壓縮機）：AT ≥ 1.25 × 額定電流(FLA)（法規依據：§157、§214）
④ 選用不小於設計電流之下一個標準額定值：15/20/30/40/50/60/75/100A…</div>
  <div class="note">本頁互動計算表之分路AT，一律採 <b>AT ≥ max(設計電流1.25×I, 市場慣例最低值)</b> 取下一個標準額定值；一般插座/照明/廚房小家電/洗衣機最低取20A、陽台等次要負載最低取15A，符合市場慣例與法規下限雙重覆核。</div>

  <h3 class="sub">B. 幹線（總開關）AT值、幹線總電流與 AN/BN 相平衡計算過程 — 檢核重點</h3>
  <div class="formula">幹線計算採「分相電流法」，因1φ3W系統兩條熱線(AN相、BN相)各自對中性線供電，僅計算總VA÷220會低估較重載那一相之實際電流：

① 分相指派：將各110V分路指派至AN相(A-N)或BN相(B-N)，原則盡量使兩相負載接近
② ΣVA(AN相) = 指派於AN相之分路負載加總　　ΣVA(BN相) = 指派於BN相之分路負載加總
③ 220V分路（無中性線，A、B兩線同時通過同一電流）：
    I(AB) = ΣVA(220V分路) ÷ 220
④ 各相「不含AB」之計算電流（110V部分套用需量因數DF；220V設備視為已具自身使用率，不再套用一般照明需量因數）：
    I(AN) = [ΣVA(AN相) × DF] ÷ 110
    I(BN) = [ΣVA(BN相) × DF] ÷ 110
⑤ 相不平衡率 = |ΣVA(AN相) − ΣVA(BN相)| ÷ 平均值 × 100%
⑥ 幹線設計電流 = max(I(AN), I(BN)) ＋ I(AB)　【先取AN、BN兩者較大值，再加上兩相共同承受之AB電流】
⑦ 總開關AT ≥ 幹線設計電流，取下一個標準額定值</div>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》第二章第四節（過電流保護）；第29-32條（原第122條）「中性線最大負載即為中性線與任一非接地導線間之最大裝接負載」— 此即本計算書「取max(I(AN),I(BN))」之法源基礎。
  台灣法規<b>並未訂定不平衡率之強制上限</b>，20%以內僅為工程實務經驗建議值；可對照日本內線規程（JEAC 8001）之40%不平衡率規定，惟非台灣現行法規強制要求。</div>
  <div class="refbox"><b>總 NFB（幹線）另一種算法交叉驗證</b>（依 03_NFB_配電設計準則）：
  <div class="formula">Step1 總計算負載：I_main = (Σ一般負載In × DF) + 最大馬達額定In × 1.25 + Σ其餘馬達額定In
Step2 無大馬達啟動衝擊時：AT_main ≥ 1.25 × I_main（含連續負載）
Step3 依算出之AT選對應框架等級AF（AF ≥ AT）
Step4 IC值：Isc = I_變壓器額定電流 ÷ %Z（變壓器阻抗百分比），IC ≥ Isc，並留1.2倍以上安全餘裕</div>
  住宅無大型獨立馬達（分離式冷氣屬小型變頻馬達，遠低於15HP門檻，詳本頁 H 節），故本計算表主幹線採「分相電流法⑥⑦」與此法邏輯一致，皆以總設計電流覆核後取標準AT值。</div>

  <h3 class="sub">C. 導線線徑選用、安全電流值（60℃ PVC絕緣導線）與法規依據</h3>
  <div class="formula">① 導線安培容量 Iz 需 ≥ NFB額定(AT)　【確保導線不早於斷路器過熱；法規依據：§16安培容量規定】
② 依下表安培容量對照選用滿足 Iz ≥ AT 之最小標準線徑（採「同一導線管內導線數3以下」欄位，對應本計算書一般分路2~3心配置）
③ （非本次範圍）配線距離較長時，另需覆核電壓降 ΔV ≤ 2%</div>
  <div class="note"><b>《用戶用電設備裝置規則》表16-7　PVC管配線（導線絕緣物溫度60℃者）之安培容量表（周溫35℃以下）</b></div>
  <div class="tablewrap"><table class="method refonly">
    <tr><th>銅導線線別</th><th>公稱截面積(mm²)</th><th>根數/直徑(mm)</th><th>Iz(A)<br>導線數3以下</th><th>Iz(A)<br>導線數4</th><th>Iz(A)<br>導線數5-6</th><th>Iz(A)<br>導線數7-10</th></tr>
    <tr><td>單線</td><td>—</td><td>1.6</td><td>15</td><td>13</td><td>10</td><td>9</td></tr>
    <tr><td>單線</td><td>—</td><td>2.0</td><td>19</td><td>16</td><td>14</td><td>12</td></tr>
    <tr><td>單線</td><td>—</td><td>2.6</td><td>26</td><td>22</td><td>20</td><td>16</td></tr>
    <tr><td>絞線</td><td>3.5</td><td>7/0.8</td><td>19</td><td>16</td><td>14</td><td>12</td></tr>
    <tr><td>絞線</td><td>5.5</td><td>7/1.0</td><td>25</td><td>23</td><td>20</td><td>17</td></tr>
    <tr><td>絞線</td><td>8</td><td>7/1.2</td><td>33</td><td>30</td><td>25</td><td>20</td></tr>
    <tr><td>絞線</td><td>14</td><td>7/1.6</td><td>50</td><td>40</td><td>35</td><td>30</td></tr>
    <tr><td>絞線</td><td>22</td><td>7/2.0</td><td>60</td><td>55</td><td>50</td><td>40</td></tr>
    <tr><td>絞線</td><td>30</td><td>7/2.3</td><td>75</td><td>65</td><td>55</td><td>50</td></tr>
    <tr><td>絞線</td><td>38</td><td>7/2.6</td><td>85</td><td>75</td><td>65</td><td>55</td></tr>
    <tr><td>絞線</td><td>50</td><td>19/1.8</td><td>100</td><td>90</td><td>80</td><td>65</td></tr>
    <tr><td>絞線</td><td>60</td><td>19/2.0</td><td>115</td><td>105</td><td>90</td><td>75</td></tr>
    <tr><td>絞線</td><td>80</td><td>19/2.3</td><td>140</td><td>125</td><td>105</td><td>90</td></tr>
    <tr><td>絞線</td><td>100</td><td>19/2.6</td><td>160</td><td>150</td><td>125</td><td>105</td></tr>
    <tr><td>絞線</td><td>125</td><td>19/2.9</td><td>185</td><td>165</td><td>140</td><td>120</td></tr>
    <tr><td>絞線</td><td>150</td><td>37/2.3</td><td>215</td><td>190</td><td>165</td><td>140</td></tr>
    <tr><td>絞線</td><td>200</td><td>37/2.6</td><td>255</td><td>225</td><td>195</td><td>165</td></tr>
    <tr><td>絞線</td><td>250</td><td>61/2.3</td><td>300</td><td>265</td><td>230</td><td>195</td></tr>
    <tr><td>絞線</td><td>325</td><td>61/2.6</td><td>355</td><td>310</td><td>270</td><td>230</td></tr>
    <tr><td>絞線</td><td>400</td><td>61/2.9</td><td>405</td><td>360</td><td>310</td><td>265</td></tr>
    <tr><td>絞線</td><td>500</td><td>61/3.2</td><td>460</td><td>405</td><td>350</td><td>300</td></tr>
  </table></div>
  <div class="note">表列導線數不含中性線、接地線、控制線及信號線；但單相三線式或三相四線式電路供應放電管燈者，因中性線有第三諧波電流存在，仍應計入導線數。<b>本計算書互動計算表一律以「絞線」序列（3.5mm²起）作為分路與幹線選線依據</b>（施工彈性較佳、為配電箱配線主流）；因3.5mm²絞線Iz僅19A，故所有AT≥20A之分路，本表實際會選用5.5mm²（Iz=25A）以上線徑。</div>
  <div class="refbox"><b>法規依據：</b>《用戶用電設備裝置規則》第16條「低壓絕緣導線、單芯及多芯絕緣電纜之安培容量」表16-7〔PVC管配線・導線絕緣物溫度60℃者・周溫35℃以下〕（金屬導線管配線則應依表16-3、16-4、16-6，數值不同，不適用本計算書）；同一導線管內裝設10條以上載流導線應乘表16-8修正係數；裝設於周溫高於攝氏35度之場所應乘表16-9修正係數。</div>

  <h3 class="sub">C-2. 常用線徑與 PVC 導線管徑對照表</h3>
  <div class="note">單位：導線管最小公稱管徑 mm</div>
  <div class="tablewrap"><table class="method refonly">
    <tr><th>導線規格（線徑）</th><th>1條</th><th>2條</th><th>3條</th><th>4條</th><th>5條</th><th>6條</th><th>7-8條</th><th>9-10條</th></tr>
    <tr><td class="left">單線 1.6mm</td><td>16</td><td>16</td><td>16</td><td>16</td><td>16</td><td>20</td><td>20</td><td>22</td></tr>
    <tr><td class="left">單線 2.0mm</td><td>16</td><td>16</td><td>16</td><td>16</td><td>20</td><td>20</td><td>22</td><td>22</td></tr>
    <tr><td class="left">絞線 2.0mm²</td><td>16</td><td>16</td><td>16</td><td>16</td><td>20</td><td>20</td><td>22</td><td>22</td></tr>
    <tr><td class="left">絞線 3.5mm²</td><td>16</td><td>16</td><td>16</td><td>20</td><td>20</td><td>22</td><td>22</td><td>28</td></tr>
    <tr><td class="left">絞線 5.5mm²</td><td>16</td><td>16</td><td>20</td><td>20</td><td>22</td><td>22</td><td>28</td><td>28</td></tr>
    <tr><td class="left">絞線 8.0mm²</td><td>16</td><td>20</td><td>20</td><td>22</td><td>22</td><td>28</td><td>28</td><td>35</td></tr>
    <tr><td class="left">絞線 14mm²</td><td>16</td><td>22</td><td>22</td><td>28</td><td>28</td><td>35</td><td>35</td><td>41</td></tr>
    <tr><td class="left">絞線 22mm²</td><td>20</td><td>22</td><td>28</td><td>35</td><td>35</td><td>41</td><td>41</td><td>52</td></tr>
    <tr><td class="left">絞線 38mm²</td><td>22</td><td>28</td><td>35</td><td>41</td><td>41</td><td>52</td><td>52</td><td>65</td></tr>
    <tr><td class="left">絞線 60mm²</td><td>28</td><td>35</td><td>41</td><td>52</td><td>52</td><td>65</td><td>65</td><td>80</td></tr>
  </table></div>
  <div class="note">備註：表中管徑16、20、22、28、35、41、52等皆為台灣水電工程常用的PVC電線管標準規格稱呼。</div>

  <h3 class="sub">D. 接地線徑E選用依據</h3>
  <div class="formula">接地線徑E依「該分路／幹線過電流保護裝置額定(AT)」對照選用，非依負載電流計算</div>
  <h4 class="subsub">表26-2　用電設備單獨接地之接地線或用電設備與內線系統共同接地之連接線線徑（本計算書分路／幹線接地即依此表計算）</h4>
  <div class="tablewrap"><table class="method">
    <tr><th>過電流保護器之額定或標置</th><th>銅接地導線之大小</th></tr>
    <tr><td>20A以下</td><td>1.6mm(2.0mm²)</td></tr>
    <tr><td>30A以下</td><td>2.0mm(3.5mm²)</td></tr>
    <tr><td>60A以下</td><td>5.5mm²</td></tr>
    <tr><td>100A以下</td><td>8mm²</td></tr>
    <tr><td>200A以下</td><td>14mm²</td></tr>
    <tr><td>400A以下</td><td>22mm²</td></tr>
    <tr><td>600A以下</td><td>38mm²</td></tr>
    <tr><td>800A以下</td><td>50mm²</td></tr>
    <tr><td>1000A以下</td><td>60mm²</td></tr>
    <tr><td>1200A以下</td><td>80mm²</td></tr>
    <tr><td>1600A以下</td><td>100mm²</td></tr>
    <tr><td>2000A以下</td><td>125mm²</td></tr>
    <tr><td>2500A以下</td><td>175mm²</td></tr>
    <tr><td>3000A以下</td><td>200mm²</td></tr>
    <tr><td>4000A以下</td><td>250mm²</td></tr>
    <tr><td>5000A以下</td><td>350mm²</td></tr>
    <tr><td>6000A以下</td><td>400mm²</td></tr>
  </table></div>
  <div class="note">附註：移動性電具，其接地線與電源線共同置於軟管或電纜內時，得與電源線同等線徑。</div>
  <div class="refbox"><b>Q&amp;A：為什麼30AT要配3.5mm²接地線？</b>接地線徑E並非依「負載電流」或「與相導線線徑成比例」計算，而是法規表26-2依斷路器額定「級距」直接指定之法定最小值——因為接地線平時不載流，只有在漏電或短路故障瞬間才通過短暫故障電流，功能是把故障電流安全導入大地、觸發斷路器跳脫，不是長時間承載額定電流，故線徑遠小於同額定之相導線，且以「額定級距」而非「連續計算式」規定。查表26-2：20A以下→2.0mm²；<b>30A以下（即20A&lt;AT≤30A之級距，含30A本身）→3.5mm²</b>；60A以下→5.5mm²……以此類推。故凡AT落在21~30A區間（含本計算書之30AT幹線），接地線一律選3.5mm²，這是法規明文規定的固定值，並非由電流反推公式算出。</div>
  <h4 class="subsub">表26-1　內線系統單獨接地或設備共同接地之接地引接線線徑（系統接地電極導線，依接戶線最大截面積查用，非逐分路計算範圍，僅供接戶總接地系統參考）</h4>
  <div class="tablewrap"><table class="method refonly">
    <tr><th>接戶線中之最大截面積(mm²)</th><th>銅接地導線大小(mm²)</th></tr>
    <tr><td>30以下</td><td>8</td></tr>
    <tr><td>38~50</td><td>14</td></tr>
    <tr><td>60~80</td><td>22</td></tr>
    <tr><td>超過80~200</td><td>30</td></tr>
    <tr><td>超過200~325</td><td>50</td></tr>
    <tr><td>超過325~500</td><td>60</td></tr>
    <tr><td>超過500</td><td>80</td></tr>
  </table></div>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》表26-1、表26-2；接地導線應為銅導線，外觀應為綠色或綠色加一條以上黃色條紋識別，14mm²以上被覆線得以永久標識法識別為接地線。</div>

  <h3 class="sub">D-1. 正規單線圖導線標示格式範例（供本計算書單線圖與計算表對照閱讀）</h3>
  <div class="formula">標準書寫格式：「電纜型式－芯數 × 線徑 (導線管材質　管徑)」</div>
  <div class="note"><b>1. 低壓幹線標示（單芯線組合）</b>／標示範例：3-1/c XLPE 50mm² + 1/c 25mm² (G.I. 50mm)／語意拆解：3-1/c＝3條單芯(Single Core)導線；XLPE 50mm²＝交連聚乙烯絕緣電線，導體截面積50平方公釐(火線)；+1/c 25mm²＝外加1條截面積25平方公釐之單芯導線(通常作中性線或接地線)；G.I. 50mm＝鍍鋅鋼導線管(Galvanized Iron)，管稱標稱直徑50mm。</div>
  <div class="note"><b>2. 常用多芯電纜標示（控制或動力）</b>／標示範例：XLPE-3C×8mm² (PVC 28mm)／語意拆解：XLPE＝電纜絕緣材質為交連聚乙烯；3C＝三芯(3 Cores)電纜；8mm²＝每芯導體截面積8平方公釐；PVC 28mm＝外層使用PVC塑膠導線管保護，管徑28mm。</div>
  <div class="note"><b>3. 傳統建築配線標示（CNS標準）</b>／標示範例：3-IV 5.5mm² (EMT 22)／語意拆解：3-IV＝3條PVC絕緣電線(俗稱塑膠絕緣線)；5.5mm²＝導線截面積5.5平方公釐；EMT 22＝使用電氣金屬導線管(EMT管)，管徑22mm。</div>
  <div class="note"><b>4. 高壓幹線標示</b>／標示範例：3-1/c 25KV XLPE 250mm² (PVC 100)／語意拆解：25KV＝導線耐壓等級為25仟伏特(高壓系統)；250mm²＝主幹線導體截面積250平方公釐。</div>
  <h4 class="subsub">單線圖符號對照表</h4>
  <table class="method refonly">
    <tr><th>項目</th><th>常見代號</th><th>說明</th></tr>
    <tr><td>條數</td><td>3-</td><td class="left">導線條數（如3-代表3條導線或電纜）</td></tr>
    <tr><td>芯數</td><td>C 或 c</td><td class="left">Core（如3C代表三芯電纜）</td></tr>
    <tr><td>單芯</td><td>1c</td><td class="left">1芯（多條單芯線分開穿管時使用）</td></tr>
    <tr><td>多芯</td><td>3c</td><td class="left">3芯（1條3芯電纜線）</td></tr>
    <tr><td>電線材質</td><td>IV</td><td class="left">PVC絕緣電線（最常用於一般600V低壓配線）</td></tr>
    <tr><td>電纜材質</td><td>VV</td><td class="left">PVC絕緣PVC護套電纜</td></tr>
    <tr><td>電纜材質</td><td>CV</td><td class="left">XLPE絕緣PVC護套電纜</td></tr>
    <tr><td>金屬導線管</td><td>G.I. / RSC</td><td class="left">鍍鋅鋼管 / 厚鋼導線管</td></tr>
    <tr><td>薄鐵導線管</td><td>EMT</td><td class="left">電氣金屬導線管（室內明管常用）</td></tr>
    <tr><td>塑膠導線管</td><td>PVC</td><td class="left">聚氯乙烯導線管</td></tr>
  </table>
  <div class="formula">幹線標示範例：3-1C IV 8mm²+ E 3.5mm² (PVC 20)
分路標示範例：2-1C IV 2.0mm²+ E 2.0mm² (PVC 16)</div>
  <div class="note">本計算書之導線欄位（如「60℃PVC絕緣 5.5mm²×2C」）即依此標示邏輯簡化書寫，正式送審單線圖建議依上述標準格式完整標示。</div>

  <h3 class="sub">E. NFB極數（1P／2P）選用原則</h3>
  <div class="formula">規則精神：接地系統之中性線（被接地導線）不得由單極開關裝置切離，僅能由「同時切離全部相關導線」之裝置切離（如總開關、漏電斷路器）。</div>
  <table class="method">
    <tr><th>回路類型</th><th>供電方式</th><th>極數</th><th>原因</th></tr>
    <tr><td class="left">一般110V分路（照明/插座/廚房小家電/洗衣機）</td><td>1φ2W（1熱線+中性線）</td><td><b>1P</b></td><td class="left">僅切熱線；中性線為配電盤內共用中性排，不經斷路器切離</td></tr>
    <tr><td class="left">衛浴／陽台等漏電斷路器(ELCB)分路</td><td>1φ2W（1熱線+中性線）</td><td><b>2P</b></td><td class="left">ELCB須同時感測並切離熱線與中性線，確保偵測到漏電時完全隔離該分路</td></tr>
    <tr><td class="left">220V分路（分離式冷氣等）</td><td>1φ2W（2條熱線，無中性線）</td><td><b>2P</b></td><td class="left">兩條皆為對地非零電位之熱線，須同時切離</td></tr>
    <tr><td class="left">總開關／幹線</td><td>1φ3W（2熱線+1中性線）</td><td><b>2P</b></td><td class="left">切離兩條熱線，中性排維持不切、直接搭接於接地端子排</td></tr>
  </table>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》第81條第2款（單相二/三線電路得使用單極斷路器保護非接地導線）、第82條第1款（多線式回路被接地之中性線不得有過電流保護裝置，除非該裝置能使各導線同時啟斷）。條文白話解析詳 03_NFB_配電設計準則第⒓節：110V分路採1P，是因為只要牢牢保護火線，整個迴路即屬安全；而中性線一旦被單獨的1P開關誤切、火線卻仍帶電，會造成「看似無電、實際仍高壓」的觸電風險，故法規禁止中性線單獨受1P開關保護。</div>

  <h3 class="sub">F. IC值（啟斷容量, Interrupting Capacity）選用依據</h3>
  <div class="formula">法規依據：《用戶用電設備裝置規則》用詞定義第49款：
「短路啟斷容量(IC)：指斷路器能安全啟斷最大短路故障電流（含非對稱電流成分）之容量，單位kA，分為額定極限短路啟斷容量(Icu)及額定使用短路啟斷容量(Ics)」</div>
  <div class="note">選用原則：斷路器IC值應不低於裝設地點之「預期最大短路故障電流」。<b>越靠近接戶點（電源端）故障電流越高，越靠近末端負載故障電流越低</b>。正式設計應向台灣電力公司查詢該接戶點提供之預期短路容量後覆核。</div>
  <div class="formula">IC值選用計算例（簡化三相短路電流估算法，依03_NFB_配電設計準則二/三節公式）：
① 變壓器容量 St = 假設社區共用變壓器 500kVA，次級電壓 220V
② 變壓器阻抗百分比 %Z = 假設 4%（一般配電變壓器常見值，實際應查銘牌）
③ 變壓器滿載電流 IFL = St ÷ (√3 × V) = 500,000 ÷ (1.732 × 220) ≈ 1,312A
④ 三相短路電流 Isc = IFL ÷ %Z = 1312 ÷ 0.04 ≈ 32,800A ≈ 32.8kA（變壓器二次側端，未含線路阻抗）
⑤ 經饋線與進屋線阻抗衰減後，至住宅接戶點之預期短路電流通常降為數kA至十餘kA；至配電盤末端分路，因導線阻抗再增加，通常降至5kA以下
⑥ 故：主幹線總開關（較接近接戶點）選IC5~10kA、末端分路選IC5kA，均為對①-⑤推估之保守選用，仍應以台灣電力公司提供之實際預期短路容量數據覆核為準</div>

  <h3 class="sub">G. PVC導線管選用依據</h3>
  <div class="formula">法規依據：《用戶用電設備裝置規則》第29-13條第三款：
「分路額定50安以下採用金屬導線管配線時，應依表29-13選用；採非金屬導線管配線（如PVC管）或分路額定大於50安者，其導線最小線徑應依第16條規定選用」</div>
  <div class="note">管徑除應能容納所選導線之外徑截面積並留有施工餘裕（導線占管內截面積比例不宜過高，以利穿線施工及散熱）外，亦不得小於前述條文對應之最小規定管徑。本計算書分路管徑採市場常用16mm(1/2")作為2.0mm²導線×2~3C之標準配管，幹線依線徑放大至20~28mm(3/4"~1")，正式設計應依實際導線外徑與管內填充率覆核。</div>

  <h3 class="sub">H. 三相電動機起動方式限制（依第243條，供大型HVAC參考；住宅分離式冷氣不受此限）</h3>
  <table class="method">
    <tr><th>供電系統電壓</th><th>免受限制之馬達單具容量上限</th><th>超過容量限制時之起動電流規定</th></tr>
    <tr><td>三相220V</td><td>每具容量不超過15HP者，得全壓起動</td><td>不得超過該電動機全載額定電流之3.5倍</td></tr>
    <tr><td>三相380V</td><td>每具容量不超過50HP者，得全壓起動</td><td>不得超過該電動機全載額定電流之3.5倍</td></tr>
    <tr><td>高壓用戶之低壓馬達</td><td>每具容量不超過200HP者，不加限制</td><td>不得超過該電動機全載額定電流之3.5倍</td></tr>
  </table>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》第243條（低壓電動機）。「不超過」為 ≤（含本數），「超過」為 &gt;（不含本數）；法務部《行政法令草擬暨審查作業手冊》對此用語有明確定義。
  <b>住宅分離式/窗型變頻冷氣壓縮機容量通常僅0.8~3.2噸（遠低於15HP），故一律得全壓直接起動（DOL），不需Y-Δ或軟啟動器</b>；本節僅供未來若規劃大型HVAC(Heating, Ventilating, and Air Conditioning 暖通空調)主機（如冰水主機、大型水泵）時參考換算。</div>

  <h3 class="sub">I. 漏電斷路器（ELCB / ELB, Earth Leakage Circuit Breaker 漏電斷路器）強制裝設場所</h3>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》第59條——漏電斷路器應以裝設於分路為原則，並規範多種潮濕、戶外或近水源場所須加裝，以防止感電事故。</div>
  <table class="method">
    <tr><th>類別</th><th>應裝設場所／設備</th></tr>
    <tr><td class="left">潮濕環境與供水設備</td><td class="left">浴室、廚房水槽旁（1.8公尺內）、室外陽台插座、游泳池／噴水池／水族箱等水下用電器具</td></tr>
    <tr><td class="left">戶外與公共區域</td><td class="left">戶外燈具（含金屬桿）、招牌、電動鐵捲門、公廁插座、建築工地臨時用電、飲水機、遊樂設施</td></tr>
    <tr><td class="left">特定高風險設備</td><td class="left">電熱水器、開飲機、洗碗機、洗衣機、浴室暖風機等金屬外殼易接觸水之設備專線</td></tr>
  </table>
  <div class="note">額定靈敏度電流：一般採高感度高速型 <b>30mA</b>（動作時間≤0.1秒），用於人身感電保護，適用於一般分路（可容許多台設備背景漏電加總不誤跳）。若為單一終端高風險設備（如免治馬桶專用插座），可選用更靈敏之15mA（原理依據：IEC 60479-1人體「擺脫電流」10~15mA臨界值 vs 心室細動30~50mA臨界值），惟同一分路家電過多時15mA易誤跳脫，故住宅分路普遍以30mA為主。接線原則：ELB電源側(LINE)接NFB火線、負載側(LOAD)接插座火線，中性線N直接來自配電盤中性排，設備外殼接地線E直接來自接地端子排；送電後務必按「Test」鈕確認會跳脫。</div>

  <h3 class="sub">J. 一般照明最低單位負載（依02_照明_配電設計準則）</h3>
  <table class="method refonly">
    <tr><th>建築物種類</th><th>單位負載(VA/m²)</th></tr>
    <tr><td class="left">走廊、樓梯、廁所、倉庫、貯藏室</td><td>5</td></tr>
    <tr><td class="left">工廠、劇場、電影院、舞廳、農家、禮堂、觀眾席</td><td>10</td></tr>
    <tr><td class="left">住宅（含商店/理髮店/美容院居住部分）、公寓、宿舍、旅館、醫院、學校、銀行</td><td>20</td></tr>
    <tr><td class="left">商店、理髮店、美容院、辦公廳</td><td>30</td></tr>
  </table>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》第二章「各類場所一般照明最低單位負載表」（現行表二九之九，舊版表三六）。面積以建築物外緣面積為準，住宅需扣除陽台、車庫及未裝修空間；住宅與客房之20A以下一般插座不列入照明負載計算；符合「新建築物節約能源設計標準」場所，照明負載得按LPD計算（見下方連結：<a href="https://ea01.moeaea.gov.tw/a0101/01/api/v1/files/p/article/expert-knowledge/d7e8d33bcf1d4fcd9e0a834ade6cfdc9.pdf" target="_blank">建築物節約能源設計標準</a>；照度基準依 <a href="https://app.architw.org.tw/main/app_other_journal/1098.pdf" target="_blank">CNS 12112 室內工作場所照明</a>；LPD概念參考：<a href="https://www.ledyilighting.com/zh-TW/lighting-power-density/" target="_blank">照明功率密度說明</a>）。</div>

  <h3 class="sub">K. 使用率／需量因數(DF, Demand Factor)選用依據</h3>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》第29-25條、第29-26條「一般照明需量因數」表；第29-30條「住宅固定式用電器具幹線負載得以銘牌額定總和之75%計算」（4個以上固定式用電器具由同一幹線供應時適用）。DF反映不同用電設備不會同時全部滿載使用之經驗值，本計算書採一房0.75、二房0.72、三房0.70為簡化代表值，正式設計仍應逐項查表核算，並得依實際使用情境（出租套房、住戶人數、生活作息）自行調整。</div>

  <h3 class="sub">L. 插座回路規劃六大準則（依08_插座_配電設計準則）— 本頁回路數規劃依據</h3>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》第59條（ELCB）、相關過電流保護章節；以下為插座分路規劃之工程實務六大規則。</div>
  <ol style="font-size:.82rem; line-height:1.8;">
    <li><b>容量折算</b>：每一插座出線口（雙孔插座整組算1個出線口）以180VA計算負載容量；15A回路建議6~8個出線口、20A回路建議8~10個出線口；單一回路負載電流不宜超過AT額定的80%。</li>
    <li><b>專用回路強制設置</b>：IH爐、烤箱/蒸烤爐、洗碗機、瞬熱飲水機、電熱水器、暖風機、乾衣機、分離式冷氣、電動車充電樁等，均須獨立專用回路，不得與一般插座/照明共用。</li>
    <li><b>導線與NFB搭配</b>：AT是用來保護導線，Iw(導線載流量)須≥AT，詳下表。</li>
    <li><b>ELCB強制加裝</b>：浴室、廚房水槽1.8m內、陽台戶外、電熱水器/洗碗機/洗衣機/暖風機等設備專線。</li>
    <li><b>相平衡</b>：110V分路須交錯分配於AN/BN兩相，不平衡率建議控制在10%以內（比本頁通用20%經驗值更嚴格，屬插座專章之工程實務建議）。</li>
    <li><b>預留擴充</b>：新設配電盤建議預留15~20%備用回路空間，以利日後增設家電。</li>
  </ol>
  <table class="method refonly">
    <tr><th>回路類別</th><th>NFB</th><th>建議線徑</th><th>PVC管徑</th><th>適用對象</th></tr>
    <tr><td class="left">小容量/一般回路</td><td>1P/2P 15AT</td><td>2.0mm單線(Iw≈19A)</td><td>16mm(1/2")</td><td class="left">臥室/客廳通用小插座、照明</td></tr>
    <tr><td class="left">標準插座回路</td><td>1P/2P 20AT</td><td>3.5mm²絞線(Iw≈20A)</td><td>16mm(1/2")</td><td class="left">廚房檯面/陽台一般插座、客廳高密度插座</td></tr>
    <tr><td class="left">中負載專用回路</td><td>2P 30AT</td><td>5.5mm²絞線(Iw≈25A)</td><td>20mm(3/4")</td><td class="left">儲熱式電熱水器、中型IH爐、烘衣機</td></tr>
    <tr><td class="left">重負載專用回路</td><td>2P 40~50AT</td><td>8.0~14mm²絞線</td><td>20~28mm(3/4"~1")</td><td class="left">瞬熱式電熱水器、雙口IH爐、EV充電樁</td></tr>
  </table>
  <h4 class="subsub">一／二／三房「一般通用插座」回路規劃實例（本頁新增列可依此對照配置）</h4>
  <table class="method refonly">
    <tr><th>房型</th><th>回路數</th><th>各分路概要</th></tr>
    <tr><td>一房（約15~18坪）</td><td>2</td><td class="left">A:公領域+臥室通用插座(20AT/3.5mm²)　B:陽台雜項插座+ELCB(15AT/2.0mm²)</td></tr>
    <tr><td>二房（約20~28坪）</td><td>3</td><td class="left">A:客廳玄關(15AT)　B:主臥+次臥通用插座(15AT)　C:陽台走道+ELCB(15AT)</td></tr>
    <tr><td>三房（約35~45坪）</td><td>4</td><td class="left">A:客廳玄關(15AT)　B:餐廳走道(15AT)　C:主臥+次臥A(15AT)　D:次臥B書房+陽台+ELCB(20AT/3.5mm²)</td></tr>
  </table>
  <div class="note">上表為插座專章之獨立試算範例（每插座180VA×出線口數逐項盤點），與本頁互動計算表中之「客廳/臥室插座」等分路（採概估VA值）為兩種計算角度之交叉對照，設計時可任選一種或相互覆核。</div>

  <h3 class="sub">M. 冷氣坪數／耗電對照表（依01_住宅冷氣_配電設計準則，供新增列時查用）</h3>
  <table class="method refonly">
    <tr><th>坪數</th><th>冷房能力</th><th>額定運轉電流</th><th>2P NFB</th><th>導線</th><th>PVC管徑</th></tr>
    <tr><td>3~4坪</td><td>2.2kW</td><td>約1.8~2.3A</td><td>15AT或20AT</td><td>2.0mm單芯或3.5mm²</td><td>16mm</td></tr>
    <tr><td>4~6坪</td><td>2.8kW</td><td>約2.5~3.1A</td><td>15AT或20AT</td><td>2.0mm單芯或3.5mm²</td><td>16mm</td></tr>
    <tr><td>6~8坪</td><td>3.6kW</td><td>約3.7~4.5A</td><td>20AT</td><td>3.5mm²或5.5mm²</td><td>16mm</td></tr>
    <tr><td>8~10坪</td><td>5.0kW</td><td>約5.5~6.6A</td><td>20AT</td><td>3.5mm²或5.5mm²</td><td>16mm</td></tr>
    <tr><td>10~12坪</td><td>6.3kW</td><td>約7.4~8.8A</td><td>20AT或30AT</td><td>5.5mm²</td><td>20mm</td></tr>
    <tr><td>12~15坪</td><td>7.1kW</td><td>約9.1~10.5A</td><td>20AT或30AT</td><td>5.5mm²</td><td>20mm</td></tr>
  </table>
  <div class="refbox">計算公式：視在功率VA = 瓦數W ÷ 功率因數PF（本表PF=0.95換算）；啟動電流雖低，規劃線徑仍建議以額定電流1.25倍作安全餘裕。法規依據：《用戶用電設備裝置規則》分路過電流保護器額定不得低於計算負載，亦不得超過導線安培容量；接地線徑E最小2.0mm(實心)或3.5mm²(絞線)。</div>
  <details class="refdetail"><summary>展開：分離式一對一變頻冷氣（220V/2級能效）各容量規格對照表（依07_家電_配電設計準則，可套用於「新增分路」下拉選單）</summary>
  <table class="method refonly">
    <tr><th>冷房能力</th><th>坪數</th><th>額定電流</th><th>建議NFB</th></tr>
    <tr><td>2.2kW</td><td>3~4坪</td><td>2.4A</td><td>2P 20AT</td></tr>
    <tr><td>2.8kW</td><td>4~5坪</td><td>3.1A</td><td>2P 20AT</td></tr>
    <tr><td>3.6kW</td><td>5~7坪</td><td>4.2A</td><td>2P 20AT</td></tr>
    <tr><td>4.1kW</td><td>7~8坪</td><td>5.1A</td><td>2P 20AT</td></tr>
    <tr><td>5.0kW</td><td>8~10坪</td><td>6.5A</td><td>2P 20AT</td></tr>
    <tr><td>6.3kW</td><td>10~12坪</td><td>8.4A</td><td>2P 20AT</td></tr>
    <tr><td>7.2kW</td><td>12~14坪</td><td>9.9A</td><td>2P 20AT</td></tr>
    <tr><td>8.0kW</td><td>14~16坪</td><td>11.4A</td><td>2P 20AT/30AT</td></tr>
    <tr><td>9.0kW</td><td>16~18坪</td><td>13.2A</td><td>2P 30AT</td></tr>
  </table>
  <div class="note">視在功率(估)＝額定運轉電流×220V，用於本頁「新增分路」冷氣預設值套用；實際數據仍依各品牌機型登錄標籤為準。</div>
  </details>

  <h3 class="sub">N. 常見家電電力規格表（依07_家電_配電設計準則，可套用於「新增分路」下拉選單）</h3>
  <details class="refdetail" open><summary>展開：廚房區域家電</summary>
  <table class="method refonly">
    <tr><th>家電</th><th>電壓</th><th>額定功率(W)</th><th>回路建議</th></tr>
    <tr><td class="left">雙口IH爐</td><td>220V</td><td>3,500~7,200</td><td class="left">專用回路(20AT~40AT)</td></tr>
    <tr><td class="left">嵌入式烤箱/蒸烤箱</td><td>220V</td><td>2,800~3,500</td><td class="left">專用回路(20AT)</td></tr>
    <tr><td class="left">洗碗機(含烘乾)</td><td>110/220V</td><td>1,200~1,800</td><td class="left">專用回路(含漏電保護)</td></tr>
    <tr><td class="left">微波爐/氣炸烤箱</td><td>110V</td><td>1,200~1,500</td><td class="left">廚房一般插座回路</td></tr>
    <tr><td class="left">廚下瞬熱飲水機</td><td>110/220V</td><td>1,500~2,200</td><td class="left">專用回路(含漏電保護)</td></tr>
    <tr><td class="left">電飯鍋/電鍋</td><td>110V</td><td>800~1,100</td><td class="left">廚房一般插座回路</td></tr>
    <tr><td class="left">變頻冰箱</td><td>110V</td><td>200~320(額定)</td><td class="left">廚房一般或獨立插座</td></tr>
  </table>
  </details>
  <details class="refdetail"><summary>展開：衛浴與陽台區域家電</summary>
  <table class="method refonly">
    <tr><th>家電</th><th>電壓</th><th>額定功率(W)</th><th>回路建議</th></tr>
    <tr><td class="left">儲熱式電熱水器(30~50加侖)</td><td>220V</td><td>4,000~6,000</td><td class="left">專用回路(30AT~40AT+漏電)</td></tr>
    <tr><td class="left">瞬熱式電熱水器</td><td>220V</td><td>8,800~10,000</td><td class="left">專用回路(50AT+漏電)</td></tr>
    <tr><td class="left">浴室多功能暖風機</td><td>110/220V</td><td>1,300~1,450</td><td class="left">專用回路(含漏電保護)</td></tr>
    <tr><td class="left">熱泵/電力型乾衣機</td><td>220V</td><td>3,000~5,000</td><td class="left">專用回路(20AT~30AT+漏電)</td></tr>
    <tr><td class="left">滾筒洗乾衣機</td><td>110V</td><td>1,200~1,500</td><td class="left">陽台專用插座(含漏電保護)</td></tr>
    <tr><td class="left">智能免治馬桶座</td><td>110V</td><td>800~1,200</td><td class="left">衛浴插座回路(含漏電保護)</td></tr>
  </table>
  </details>
  <details class="refdetail"><summary>展開：公共區域與日常生活家電</summary>
  <table class="method refonly">
    <tr><th>家電</th><th>電壓</th><th>額定功率(W)</th><th>回路建議</th></tr>
    <tr><td class="left">全熱交換器/除濕機</td><td>110/220V</td><td>180~540</td><td class="left">專用或空調輔助回路</td></tr>
    <tr><td class="left">清淨機/移動式除濕機</td><td>110V</td><td>270~585</td><td class="left">一般插座回路</td></tr>
    <tr><td class="left">電視/音響/電腦</td><td>110V</td><td>180~540</td><td class="left">一般插座回路</td></tr>
    <tr><td class="left">家用電動車充電樁(AC慢充)</td><td>220V</td><td>7,000~11,000</td><td class="left">獨立專用回路(40AT~60AT)</td></tr>
  </table>
  </details>
  <div class="refbox">功率因數(PF, Power Factor)：住宅配電規劃中，一般電熱類及純電阻負載PF設為1.0（W=VA）；帶變頻器或馬達類設備PF約0.85~0.95。法規依據：高功率專用回路設備依《用戶用電設備裝置規則》相關章節及安全考量，須規劃獨立專用回路並依區域加裝漏電斷路器；住宅單相三線(110V/220V)系統中，高功率家電採220V可降低運轉電流、減小導線線徑需求。</div>

  <h3 class="sub">O. NFB選用及配電規範總表（依03_NFB_配電設計準則）</h3>
  <table class="method refonly">
    <tr><th>設計項目</th><th>連續負載(電熱水器/冷氣等)</th><th>馬達負載(單一馬達分路)</th></tr>
    <tr><td class="left">過載保護靠誰</td><td>NFB</td><td>TR(Thermal Relay 積熱電驛)，調定1.0×In</td></tr>
    <tr><td class="left">短路保護靠誰</td><td>NFB</td><td>NFB</td></tr>
    <tr><td class="left">導線載流量Iw</td><td>Iw≥1.25×In</td><td>法規Iw≥1.25×In／實務Iw≥1.5×In</td></tr>
    <tr><td class="left">AT值選定</td><td>AT≥1.25×In</td><td>AT≤(1.5~2.5)×In</td></tr>
    <tr><td class="left">Iw與AT關係</td><td>Iw≥AT(校核重點)</td><td>兩者無直接綁定</td></tr>
    <tr><td class="left">NFB極數</td><td>110V:1P／220V:2P</td><td>三相220/380/440V:3P</td></tr>
    <tr><td class="left">NFB IC值</td><td>5kA~10kA</td><td>15kA~22kA</td></tr>
  </table>
  <div class="refbox">法規依據：《用戶用電設備裝置規則》第157條(電動機分路導線)、第158條(連續責務電動機)、第161條(過電流保護)；美國NEC(National Electrical Code)Article 430(Motors, Motor Circuits, and Controllers)。住宅一般負載(照明/插座/家電/冷氣分路)均屬「連續負載」邏輯，本頁計算表一律採此欄位公式；馬達獨立分路(TR+NFB責任分工)僅適用大型三相馬達，住宅分離式冷氣壓縮機容量小，實務仍以NFB兼顧短路與過載、不另設TR。</div>
</div>

<!-- ============================================================ -->
<!-- 區塊三：計算範例（原始基準情境示範，供對照學習；表格數字為互動計算之現況） -->
<!-- ============================================================ -->

<section class="tabgrp active" data-tab="t1">
  <h2 class="section"><span class="num">04</span> 計算範例（一房型・原始基準情境）</h2>
  <div class="twocol">
    <div class="example">
      <div class="title">示例1：C3 廚房小家電專用回路（分路電流計算過程 — 檢核重點）</div>
      <div class="step">① 負載：1,500 VA（規則§29-28小型家電回路規定值），110V單相2線（1熱線+中性線），指派於BN相</div>
      <div class="step">② 計算電流：I = 1500 ÷ 110 = 13.6A</div>
      <div class="step">③ NFB選用：13.6A×1.25=17.0A → 選用標準值20A；中性線不可由單極裝置切離 → 極數1P → 1P・50AF/20AT・IC5kA</div>
      <div class="step">④ 導線選用：需 Iz≥20A → 查表16-7，3.5mm²絞線Iz僅19A不足，選用5.5mm²（Iz=25A，裕度20%）→ 60℃PVC絕緣導線 5.5mm²×2C</div>
      <div class="step">⑤ 接地線：對照表26-2「20A以下→2.0mm²」→ 最小接地線徑E2.0mm²</div>
    </div>
    <div class="example">
      <div class="title">示例2：幹線／總開關（含相平衡自我校核 — 檢核重點）</div>
      <div class="step">① 相別指派：AN相=C1(800)+C2(1800)+C4(1000)=3,600VA；BN相=C3(1500)+C5(600)+C6(1500)=3,600VA</div>
      <div class="step">② 校核：3,600+3,600+C7(1000,AB) = 8,200VA　＝　毛負載合計8,200VA ✓ 相符</div>
      <div class="step">③ 相不平衡率：|3600−3600|÷3600 = 0%（完全平衡）</div>
      <div class="step">④ 需量後：AN相=3600×0.75=2,700VA；BN相=2,700VA；總負載=2700+2700+1000=6,400VA≈6.4kVA</div>
      <div class="step">⑤ I(AN)=2700÷110=24.5A；I(BN)=2700÷110=24.5A；I(AB)=1000÷220=4.5A</div>
      <div class="step">⑥ NFB選用：AT ≥ max(I(AN),I(BN)) + I(AB) = max(24.5,24.5)+4.5 = 29.0A → 標準值30A（裕度約3.0%）；總開關切兩條熱線 → 2P → 2P・50AF/30AT・IC10kA</div>
      <div class="step">⑦ 導線選用：需Iz≥30A → 5.5mm²(25A)不足，選8mm²（Iz=33A，裕度9.1%）；接地線對照表26-2「30A以下→3.5mm²」→ 3.5mm²</div>
    </div>
  </div>
  <div class="note">冷氣（C7）屬電動機負載，1.25×FLA(4.7A)≈5.9A遠低於住宅分路最小標準20A，故仍選20A；因220V回路兩條皆為熱線，極數固定為2P。此範例為原始基準情境（未經任何新增/刪除），若已於上方變更分路，請以【01計算表】的即時計算結果與彈出視窗為準。</div>
</section>

<section class="tabgrp" data-tab="t2">
  <h2 class="section"><span class="num">04</span> 計算範例（二房型・原始基準情境）</h2>
  <div class="twocol">
    <div class="example">
      <div class="title">示例1：C6 廚房小家電專用回路</div>
      <div class="step">① 負載：1,500 VA，110V單相2線，指派於BN相</div>
      <div class="step">② 計算電流：I = 1500 ÷ 110 = 13.6A</div>
      <div class="step">③ NFB選用：13.6A×1.25=17.0A → 標準值20A；1P → 1P・50AF/20AT・IC5kA</div>
      <div class="step">④ 導線選用：Iz≥20A → 3.5mm²(19A)不足，選5.5mm²（Iz=25A，裕度20%）</div>
      <div class="step">⑤ 接地線：對照表26-2「20A以下→2.0mm²」→ 2.0mm²</div>
    </div>
    <div class="example">
      <div class="title">示例2：幹線／總開關（含相平衡自我校核與錯誤修正）</div>
      <div class="step">① 相別指派：AN相=C2(700)+C3(1800)+C5(1000)+C9(1500)=5,000VA；BN相=C1(900)+C4(1000)+C6(1500)+C7(1000)+C8(600)=5,000VA</div>
      <div class="step">② 220V合計：C10(1300)+C11(1000)+C12(1000)=3,300VA</div>
      <div class="step">③ 校核：5000+5000+3300 = 13,300VA（逐項相加後之正確毛負載）</div>
      <div class="step">④ 相平衡率：|5000−5000|÷5000 = 0%（完全平衡）</div>
      <div class="step">⑤ 需量後：AN相=5000×0.72=3,600VA；BN相=3,600VA；總負載=3600+3600+3300=10,500VA≈10.5kVA</div>
      <div class="step">⑥ I(AN)=3600÷110=32.7A；I(BN)=3600÷110=32.7A；I(AB)=3300÷220=15.0A</div>
      <div class="step">⑦ NFB選用：AT ≥ max(I(AN),I(BN)) + I(AB) = max(32.7,32.7)+15.0 = 47.7A → 標準值50A（裕度僅約4.6%）；總開關2P → 2P・100AF/50AT・IC10kA</div>
      <div class="step">⑧ 導線選用：需Iz≥50A → 14mm²（Iz=50A，裕度恰為0%，屬臨界值，建議實務上升一級選22mm²更保守）；接地線對照表26-2「60A以下→5.5mm²」→ 5.5mm²</div>
    </div>
  </div>
</section>

<section class="tabgrp" data-tab="t3">
  <h2 class="section"><span class="num">04</span> 計算範例（三房型・原始基準情境）</h2>
  <div class="twocol">
    <div class="example">
      <div class="title">示例1：C8 廚房小家電專用A</div>
      <div class="step">① 負載：1,500 VA，110V單相2線，指派於BN相</div>
      <div class="step">② 計算電流：I = 1500 ÷ 110 = 13.6A</div>
      <div class="step">③ NFB選用：13.6A×1.25=17.0A → 標準值20A；1P → 1P・50AF/20AT・IC5kA</div>
      <div class="step">④ 導線選用：Iz≥20A → 3.5mm²(19A)不足，選5.5mm²（Iz=25A，裕度20%）</div>
      <div class="step">⑤ 接地線：對照表26-2「20A以下→2.0mm²」→ 2.0mm²</div>
    </div>
    <div class="example">
      <div class="title">示例2：幹線／總開關（含相平衡自我校核）</div>
      <div class="step">① 相別指派：AN相=C1(900)+C3(600)+C4(1800)+C6(1000)+C10(1000)+C13(1500)=6,800VA</div>
      <div class="step">　　　BN相=C2(700)+C5(1000)+C7(1000)+C8(1500)+C9(1500)+C11(1000)+C12(600)=7,300VA</div>
      <div class="step">② 220V合計：C14(1700)+C15(1100)+C16(1000)+C17(1000)=4,800VA</div>
      <div class="step">③ 校核：6800+7300+4800 = 18,900VA　＝　毛負載合計 ✓ 相符</div>
      <div class="step">④ 相平衡率：|6800−7300|÷7050 ≈ 7.1%（BN相偏載，仍<20%可接受）</div>
      <div class="step">⑤ 需量後：AN相=6800×0.7=4,760VA；BN相=7300×0.7=5,110VA；總負載=4760+5110+4800=14,670VA≈14.7kVA</div>
      <div class="step">⑥ I(AN)=4760÷110=43.3A；I(BN)=5110÷110=46.5A；I(AB)=4800÷220=21.8A</div>
      <div class="step">⑦ NFB選用：AT ≥ max(I(AN),I(BN)) + I(AB) = max(43.3,46.5)+21.8 = 68.3A（BN相較重載，為決定性數值）→ 標準值75A（裕度約9.8%）；總開關2P → 2P・100AF/75AT・IC10kA</div>
      <div class="step">⑧ 導線選用：需Iz≥75A → 22mm²(60A)不足，選30mm²（Iz=75A，裕度恰為0%，屬臨界值，建議實務上升一級選38mm²更保守）；接地線對照表26-2「100A以下→8mm²」→ 8mm²</div>
    </div>
  </div>
  <div class="note">主幹線IC值提升至10kA，係考量接近接戶點之較高預估故障電流，較branch分路5kA更保守。</div>
</section>

</main>

<footer>
  法規依據：本計算書依《用戶用電設備裝置規則》相關條文估算，AT/AF/IC、極數、安培容量、接地線徑E與管徑對照表採市場常用簡化值（PVC管配線、60℃PVC絕緣導線前提），正式設計應依現場故障電流分析、電壓降計算及台灣電力公司審查要點覆核，不作為送審或施工圖使用。全國法規資料庫：<a href="https://law.moea.gov.tw/LawContent.aspx?id=FL011045" target="_blank">https://law.moea.gov.tw/LawContent.aspx?id=FL011045</a>
  <p style="margin-top:14px; font-weight:700; color:var(--accent2);">⚠️ 免責與專業聲明 (Disclaimer)：<br>
  1. 本系統產出之計算結果係依據中華民國《用戶用電設備裝置規則》計算之建議基準值。<br>
  2. 實際施工與配線前，仍需由法定合格之電氣承裝業（水電行）或專業電機技師進行現場勘查、壓降計算與最後審定簽章。</p>
</footer>

<!-- 計算過程彈窗 -->
<div class="modal-overlay" id="calcModal">
  <div class="modal-box">
    <h4 id="calcTitle"></h4>
    <div id="calcBody"></div>
    <button class="modal-close" onclick="closeCalc()">關閉</button>
  </div>
</div>

<script>
/* =========================================================
   資料模型：每個房型一組 circuits 陣列，物件結構：
   {id, name, category, voltage, phase('A'/'B'/'AB'), va, elcb(bool), elcbSpec, recAT}
   ========================================================= */
const state = {
  '1': { df:0.75, circuits: [
      {id:'C1', name:'全戶照明', category:'照明', voltage:110, phase:'AN', va:800, elcb:false, elcbSpec:'', recAT:20},
      {id:'C2', name:'客廳/臥室插座', category:'插座', voltage:110, phase:'AN', va:1800, elcb:false, elcbSpec:'', recAT:20},
      {id:'C3', name:'廚房小家電專用', category:'家電', voltage:110, phase:'BN', va:1500, elcb:false, elcbSpec:'', recAT:20},
      {id:'C4', name:'衛浴', category:'衛浴', voltage:110, phase:'AN', va:1000, elcb:true, elcbSpec:'20A/30mA@0.1秒', recAT:20},
      {id:'C5', name:'陽台', category:'陽台', voltage:110, phase:'BN', va:600, elcb:true, elcbSpec:'15A/30mA@0.1秒', recAT:15},
      {id:'C6', name:'洗衣機專用', category:'家電', voltage:110, phase:'BN', va:1500, elcb:false, elcbSpec:'', recAT:20},
      {id:'C7', name:'冷氣(約1噸)', category:'冷氣', voltage:220, phase:'AB', va:1000, elcb:false, elcbSpec:'', recAT:20},
  ]},
  '2': { df:0.72, circuits: [
      {id:'C1', name:'公共區照明', category:'照明', voltage:110, phase:'BN', va:900, elcb:false, elcbSpec:'', recAT:20},
      {id:'C2', name:'臥室×2照明', category:'照明', voltage:110, phase:'AN', va:700, elcb:false, elcbSpec:'', recAT:20},
      {id:'C3', name:'客餐廳插座', category:'插座', voltage:110, phase:'AN', va:1800, elcb:false, elcbSpec:'', recAT:20},
      {id:'C4', name:'主臥插座', category:'插座', voltage:110, phase:'BN', va:1000, elcb:false, elcbSpec:'', recAT:20},
      {id:'C5', name:'次臥插座', category:'插座', voltage:110, phase:'AN', va:1000, elcb:false, elcbSpec:'', recAT:20},
      {id:'C6', name:'廚房小家電專用', category:'家電', voltage:110, phase:'BN', va:1500, elcb:false, elcbSpec:'', recAT:20},
      {id:'C7', name:'衛浴', category:'衛浴', voltage:110, phase:'BN', va:1000, elcb:true, elcbSpec:'20A/30mA@0.1秒', recAT:20},
      {id:'C8', name:'陽台', category:'陽台', voltage:110, phase:'BN', va:600, elcb:true, elcbSpec:'15A/30mA@0.1秒', recAT:15},
      {id:'C9', name:'洗衣機專用', category:'家電', voltage:110, phase:'AN', va:1500, elcb:false, elcbSpec:'', recAT:20},
      {id:'C10', name:'冷氣-客廳(約1.5噸)', category:'冷氣', voltage:220, phase:'AB', va:1300, elcb:false, elcbSpec:'', recAT:20},
      {id:'C11', name:'冷氣-主臥(約1噸)', category:'冷氣', voltage:220, phase:'AB', va:1000, elcb:false, elcbSpec:'', recAT:20},
      {id:'C12', name:'冷氣-次臥(約1噸)', category:'冷氣', voltage:220, phase:'AB', va:1000, elcb:false, elcbSpec:'', recAT:20},
  ]},
  '3': { df:0.70, circuits: [
      {id:'C1', name:'公共區照明', category:'照明', voltage:110, phase:'AN', va:900, elcb:false, elcbSpec:'', recAT:20},
      {id:'C2', name:'主臥+次臥1照明', category:'照明', voltage:110, phase:'BN', va:700, elcb:false, elcbSpec:'', recAT:20},
      {id:'C3', name:'次臥2照明', category:'照明', voltage:110, phase:'AN', va:600, elcb:false, elcbSpec:'', recAT:20},
      {id:'C4', name:'客餐廳插座', category:'插座', voltage:110, phase:'AN', va:1800, elcb:false, elcbSpec:'', recAT:20},
      {id:'C5', name:'主臥插座', category:'插座', voltage:110, phase:'BN', va:1000, elcb:false, elcbSpec:'', recAT:20},
      {id:'C6', name:'次臥1插座', category:'插座', voltage:110, phase:'AN', va:1000, elcb:false, elcbSpec:'', recAT:20},
      {id:'C7', name:'次臥2插座', category:'插座', voltage:110, phase:'BN', va:1000, elcb:false, elcbSpec:'', recAT:20},
      {id:'C8', name:'廚房小家電A', category:'家電', voltage:110, phase:'BN', va:1500, elcb:false, elcbSpec:'', recAT:20},
      {id:'C9', name:'廚房小家電B', category:'家電', voltage:110, phase:'BN', va:1500, elcb:false, elcbSpec:'', recAT:20},
      {id:'C10', name:'衛浴1', category:'衛浴', voltage:110, phase:'AN', va:1000, elcb:true, elcbSpec:'20A/30mA@0.1秒', recAT:20},
      {id:'C11', name:'衛浴2', category:'衛浴', voltage:110, phase:'BN', va:1000, elcb:true, elcbSpec:'20A/30mA@0.1秒', recAT:20},
      {id:'C12', name:'陽台', category:'陽台', voltage:110, phase:'BN', va:600, elcb:true, elcbSpec:'15A/30mA@0.1秒', recAT:15},
      {id:'C13', name:'洗衣機專用', category:'家電', voltage:110, phase:'AN', va:1500, elcb:false, elcbSpec:'', recAT:20},
      {id:'C14', name:'冷氣-客廳(約2噸)', category:'冷氣', voltage:220, phase:'AB', va:1700, elcb:false, elcbSpec:'', recAT:20},
      {id:'C15', name:'冷氣-主臥(約1.2噸)', category:'冷氣', voltage:220, phase:'AB', va:1100, elcb:false, elcbSpec:'', recAT:20},
      {id:'C16', name:'冷氣-次臥1(約1噸)', category:'冷氣', voltage:220, phase:'AB', va:1000, elcb:false, elcbSpec:'', recAT:20},
      {id:'C17', name:'冷氣-次臥2(約1噸)', category:'冷氣', voltage:220, phase:'AB', va:1000, elcb:false, elcbSpec:'', recAT:20},
  ]},
};
let seq = {'1':8, '2':13, '3':18}; // 下一個新增分路編號

/* ===== 標準額定 / 對照表 ===== */
const stdATs = [15,20,30,40,50,60,75,100,125,150,175,200,225,250,300,350,400,500,600];
function nextStdAT(i){ for(const s of stdATs){ if(s >= i - 1e-9) return s; } return Math.ceil(i/50)*50; }
function pickWire(AT){
  // 依《用戶用電設備裝置規則》表16-7（PVC管配線・60℃絕緣導線・同一管內導線數3以下）絞線序列
  const table = [['3.5',19],['5.5',25],['8',33],['14',50],['22',60],['30',75],['38',85],['50',100],
    ['60',115],['80',140],['100',160],['125',185],['150',215],['200',255],['250',300],['325',355],['400',405],['500',460]];
  for(const [mm,iz] of table){ if(iz >= AT) return {mm, iz}; }
  const last = table[table.length-1];
  return {mm:last[0], iz:last[1]};
}
function pickGround(AT){
  // 依《用戶用電設備裝置規則》表26-2
  if(AT<=20) return '2.0';
  if(AT<=30) return '3.5';
  if(AT<=60) return '5.5';
  if(AT<=100) return '8';
  if(AT<=200) return '14';
  if(AT<=400) return '22';
  if(AT<=600) return '38';
  if(AT<=800) return '50';
  if(AT<=1000) return '60';
  return '80';
}
function pickConduit(mm){
  const map = {'3.5':'16mm(1/2")','5.5':'16mm(1/2")','8':'20mm(3/4")','14':'20mm(3/4")','22':'28mm(1")','30':'28mm(1")',
    '38':'35mm(1-1/4")','50':'35mm(1-1/4")','60':'41mm(1-1/2")','80':'41mm(1-1/2")','100':'53mm(2")','125':'53mm(2")',
    '150':'65mm(2-1/2")','200':'65mm(2-1/2")','250':'78mm(3")','325':'78mm(3")','400':'103mm(4")','500':'103mm(4")'};
  return map[mm] || '依現場覆核';
}
function pickAF(AT){
  if(AT<=30) return '50AF';
  if(AT<=60) return '100AF';
  if(AT<=100) return '100AF';
  if(AT<=150) return '225AF';
  return '400AF';
}
function pickIC(isMain){ return isMain ? 10 : 5; } // kA，簡化預設，正式設計需台電資料覆核

/* ===== 單筆分路計算 ===== */
function calcCircuit(c){
  const I = c.va / c.voltage;
  const designI = I * 1.25;
  const AT = nextStdAT(Math.max(designI, c.recAT||20));
  const pole = (c.voltage===220 || c.elcb) ? '2P' : '1P';
  const wire = pickWire(AT);
  const ground = pickGround(AT);
  const conduit = pickConduit(wire.mm);
  const af = pickAF(AT);
  const ic = pickIC(false);
  return {I, designI, AT, pole, wire, ground, conduit, af, ic};
}

/* ===== 主幹線／相平衡計算（檢核重點）===== */
function calcMain(tab){
  const s = state[tab];
  let sumA=0, sumB=0, sumAB=0;
  s.circuits.forEach(c=>{
    if(c.voltage===220){ sumAB += c.va; }
    else if(c.phase==='AN'){ sumA += c.va; }
    else { sumB += c.va; }
  });
  const df = s.df;
  const demA = sumA*df, demB = sumB*df;
  const iAN = demA/110, iBN = demB/110, iAB = sumAB/220;
  const mainDesign = Math.max(iAN,iBN) + iAB;
  const AT = nextStdAT(mainDesign);
  const wire = pickWire(AT);
  const ground = pickGround(AT);
  const conduit = pickConduit(wire.mm);
  const af = pickAF(AT);
  const ic = pickIC(true);
  const grossVA = sumA+sumB+sumAB;
  const demandVA = demA+demB+sumAB;
  const avg = (sumA+sumB)/2 || 1;
  const unbal = Math.abs(sumA-sumB)/avg*100;
  const margin = (AT-mainDesign)/AT*100;
  return {sumA,sumB,sumAB,df,demA,demB,iAN,iBN,iAB,mainDesign,AT,wire,ground,conduit,af,ic,grossVA,demandVA,unbal,margin};
}

/* ===== 相別自動平衡：新分路指派給目前VA較少的一相 ===== */
function autoPhase(tab){
  const s = state[tab];
  let sumA=0,sumB=0;
  s.circuits.forEach(c=>{ if(c.voltage!==220){ if(c.phase==='AN') sumA+=c.va; else sumB+=c.va; } });
  return sumA<=sumB ? 'AN' : 'BN';
}

/* ===== 渲染表格 ===== */
function conduitMM(s){ const m = String(s).match(/^\d+/); return m ? m[0] : s; }
function wireLabel(mm, cores, ground, conduit){
  return cores+'-1C IV '+mm+'mm²+ E '+ground+'mm² (PVC '+conduitMM(conduit)+')';
}

function renderTable(tab){
  const s = state[tab];
  const tbody = document.getElementById('tbody'+tab);
  tbody.innerHTML = '';
  s.circuits.forEach((c, idx)=>{
    const r = calcCircuit(c);
    const pillClass = c.voltage===220 ? 'pillAB' : (c.phase==='AN'?'pillA':'pillB');
    const pillText = c.voltage===220 ? 'AB' : c.phase;
    const tr = document.createElement('tr');
    if(c.elcb) tr.className='elcb';
    tr.innerHTML =
      '<td>'+c.id+'</td>'+
      '<td class="left">'+c.name+(c.elcb?' <span class="tag">漏電</span>':'')+'</td>'+
      '<td>'+c.voltage+'V</td>'+
      '<td><span class="'+pillClass+'">'+pillText+'</span></td>'+
      '<td>'+c.va+'VA</td>'+
      '<td class="calc-cell" onclick="openBranchModal(\''+tab+'\','+idx+')">'+r.I.toFixed(1)+'A</td>'+
      '<td>'+r.pole+'・'+r.af+'/'+r.AT+'AT・IC'+r.ic+'kA</td>'+
      '<td>'+(c.elcb? ('2P'+c.elcbSpec) : '—')+'</td>'+
      '<td>'+wireLabel(r.wire.mm, 2, r.ground, r.conduit)+'</td>'+
      '<td>'+r.wire.iz+'A</td>'+
      '<td>E'+r.ground+'mm²</td>'+
      '<td>'+r.conduit+'</td>'+
      '<td><button class="btn-del" onclick="deleteRow(\''+tab+'\','+idx+')">刪除</button></td>';
    tbody.appendChild(tr);
  });
  document.getElementById('circCount'+tab).textContent = s.circuits.length + ' 回路';
}

function renderMainRow(tab){
  const m = calcMain(tab);
  const foot = document.getElementById('mainfoot'+tab);
  foot.innerHTML =
    '<tr class="liverow"><td colspan="5" class="left"><b>幹線／總開關</b></td>'+
    '<td class="calc-cell" onclick="openMainModal(\''+tab+'\')">'+m.mainDesign.toFixed(1)+'A</td>'+
    '<td colspan="6">2P・'+m.af+'/'+m.AT+'AT・IC'+m.ic+'kA｜'+wireLabel(m.wire.mm,3,m.ground,m.conduit)+'｜Iz='+m.wire.iz+'A</td>'+
    '<td>—</td></tr>';
  document.getElementById('mainSpec'+tab).textContent = '2P・'+m.af+'/'+m.AT+'AT・IC'+m.ic+'kA';
  document.getElementById('note'+tab).innerHTML =
    '毛負載合計 '+m.grossVA.toLocaleString()+'VA｜相平衡：ΣAN相='+m.sumA.toLocaleString()+'VA、ΣBN相='+m.sumB.toLocaleString()+
    'VA（不平衡率約'+m.unbal.toFixed(1)+'%，法規未訂強制上限，工程實務建議<20%）｜DF='+m.df+
    '｜需量後總負載 ≈'+(m.demandVA/1000).toFixed(1)+'kVA｜幹線AT裕度約'+m.margin.toFixed(1)+'%';
}

function redrawAll(tab){
  renderTable(tab);
  renderMainRow(tab);
  drawDiagram(tab);
}

/* ===== 新增 / 刪除分路 ===== */
function deleteRow(tab, idx){
  if(state[tab].circuits.length<=1){ alert('至少須保留1個分路'); return; }
  state[tab].circuits.splice(idx,1);
  redrawAll(tab);
}
function addRow(tab){
  const name = document.getElementById('name'+tab).value || '新分路';
  const va = parseFloat(document.getElementById('va'+tab).value);
  const voltage = parseInt(document.getElementById('volt'+tab).value);
  let phaseSel = document.getElementById('phase'+tab).value;
  const elcbSel = document.getElementById('elcb'+tab).value;
  if(isNaN(va) || va<=0){ alert('請輸入有效的負載VA數值'); return; }
  let phase = 'AB';
  if(voltage===110){
    phase = (phaseSel==='auto') ? autoPhase(tab) : phaseSel;
  }
  const elcb = (elcbSel==='1');
  seq[tab] = (seq[tab]||state[tab].circuits.length)+1;
  const id = 'C'+seq[tab];
  const recAT = elcb ? 20 : 20;
  state[tab].circuits.push({id, name, category:'自訂', voltage, phase, va, elcb, elcbSpec: elcb? '20A/30mA@0.1秒':'', recAT});
  redrawAll(tab);
}

/* ===== 快速預設（冷氣坪數表 + 家電規格表 + 照明 + 插座）===== */
const presets = {
  '冷氣-3~4坪(2.2kW)': {name:'冷氣-3~4坪(約0.8噸)', va:528, voltage:220, elcb:false, recAT:20},
  '冷氣-4~5坪(2.8kW)': {name:'冷氣-4~5坪(約1.0噸)', va:682, voltage:220, elcb:false, recAT:20},
  '冷氣-5~7坪(3.6kW)': {name:'冷氣-5~7坪(約1.3噸)', va:924, voltage:220, elcb:false, recAT:20},
  '冷氣-7~8坪(4.1kW)': {name:'冷氣-7~8坪(約1.5噸)', va:1122, voltage:220, elcb:false, recAT:20},
  '冷氣-8~10坪(5.0kW)': {name:'冷氣-8~10坪(約1.8噸)', va:1430, voltage:220, elcb:false, recAT:20},
  '冷氣-10~12坪(6.3kW)': {name:'冷氣-10~12坪(約2.3噸)', va:1848, voltage:220, elcb:false, recAT:20},
  '冷氣-12~14坪(7.2kW)': {name:'冷氣-12~14坪(約2.5噸)', va:2178, voltage:220, elcb:false, recAT:20},
  '冷氣-14~16坪(8.0kW)': {name:'冷氣-14~16坪(約2.8噸)', va:2508, voltage:220, elcb:false, recAT:30},
  '冷氣-16~18坪(9.0kW)': {name:'冷氣-16~18坪(約3.2噸)', va:2904, voltage:220, elcb:false, recAT:30},
  '家電-雙口IH爐(220V)': {name:'雙口IH爐專用回路', va:5350, voltage:220, elcb:false, recAT:30},
  '家電-嵌入式烤箱(220V)': {name:'嵌入式烤箱專用回路', va:3150, voltage:220, elcb:false, recAT:20},
  '家電-洗碗機(220V)': {name:'洗碗機專用回路', va:1500, voltage:220, elcb:true, recAT:20},
  '家電-微波爐(110V)': {name:'微波爐/氣炸烤箱插座', va:1350, voltage:110, elcb:false, recAT:20},
  '家電-瞬熱飲水機(220V)': {name:'廚下瞬熱飲水機專用回路', va:1850, voltage:220, elcb:true, recAT:20},
  '家電-電飯鍋(110V)': {name:'電飯鍋插座', va:950, voltage:110, elcb:false, recAT:20},
  '家電-冰箱(110V)': {name:'冰箱插座', va:325, voltage:110, elcb:false, recAT:20},
  '家電-儲熱式熱水器(220V)': {name:'儲熱式電熱水器專用回路', va:5000, voltage:220, elcb:true, recAT:40},
  '家電-瞬熱式熱水器(220V)': {name:'瞬熱式電熱水器專用回路', va:9400, voltage:220, elcb:true, recAT:50},
  '家電-浴室暖風機(220V)': {name:'浴室暖風機專用回路', va:1375, voltage:220, elcb:true, recAT:20},
  '家電-熱泵乾衣機(220V)': {name:'熱泵乾衣機專用回路', va:4000, voltage:220, elcb:true, recAT:30},
  '家電-滾筒洗乾衣機(110V)': {name:'滾筒洗乾衣機插座', va:1350, voltage:110, elcb:true, recAT:20},
  '家電-免治馬桶(110V)': {name:'免治馬桶插座', va:1000, voltage:110, elcb:true, recAT:20},
  '家電-除濕機/清淨機(110V)': {name:'除濕機/清淨機插座', va:475, voltage:110, elcb:false, recAT:20},
  '家電-電視音響(110V)': {name:'電視/音響/電腦插座', va:400, voltage:110, elcb:false, recAT:20},
  '家電-電動車充電樁(220V)': {name:'電動車充電樁(AC慢充)專用回路', va:9000, voltage:220, elcb:false, recAT:50},
  '照明-住宅一般照明(每20㎡400VA)': {name:'一般照明分路', va:400, voltage:110, elcb:false, recAT:20},
  '插座-一般6出線口(1080VA)': {name:'一般通用插座回路(6出線口)', va:1080, voltage:110, elcb:false, recAT:20},
  '插座-一般8出線口(1440VA)': {name:'一般通用插座回路(8出線口)', va:1440, voltage:110, elcb:false, recAT:20},
  '插座-陽台/戶外含漏電(360VA)': {name:'陽台/戶外插座(含漏電)', va:360, voltage:110, elcb:true, recAT:15},
  '自訂(手動輸入)': null
};
function initPresetSelect(tab){
  const sel = document.getElementById('preset'+tab);
  Object.keys(presets).forEach(k=>{
    const opt = document.createElement('option');
    opt.value = k; opt.textContent = k;
    sel.appendChild(opt);
  });
}
function applyPreset(tab){
  const key = document.getElementById('preset'+tab).value;
  const p = presets[key];
  if(!p) return;
  document.getElementById('name'+tab).value = p.name;
  document.getElementById('va'+tab).value = p.va;
  document.getElementById('volt'+tab).value = p.voltage;
  document.getElementById('elcb'+tab).value = p.elcb ? '1':'0';
  document.getElementById('phase'+tab).value = 'auto';
}

/* ===== DF 即時試算（連動主表）===== */
function recalc(tab){
  const dfInput = document.getElementById('dfInput'+tab);
  const df = parseFloat(dfInput.value);
  if(isNaN(df) || df<=0 || df>1){ alert('請輸入0.1~1之間的數值'); return; }
  state[tab].df = df;
  redrawAll(tab);
}

/* ===== 計算過程彈窗 ===== */
function showCalc(title, lines){
  document.getElementById('calcTitle').textContent = title;
  document.getElementById('calcBody').innerHTML = lines.map(l=>'<div class="mline">'+l+'</div>').join('');
  document.getElementById('calcModal').classList.add('show');
}
function closeCalc(){ document.getElementById('calcModal').classList.remove('show'); }
document.getElementById('calcModal').addEventListener('click', function(e){
  if(e.target.id === 'calcModal') closeCalc();
});

function openBranchModal(tab, idx){
  const c = state[tab].circuits[idx];
  const r = calcCircuit(c);
  showCalc(c.id+' '+c.name+' — 分路電流計算過程', [
    '① 負載 = '+c.va+' VA　電壓 = '+c.voltage+' V　相別 = '+(c.voltage===220?'AB(雙熱線)':c.phase+'相'),
    '② 計算電流 I = VA ÷ V = '+c.va+' ÷ '+c.voltage+' = <b>'+r.I.toFixed(1)+' A</b>',
    '③ 設計電流(連續負載×1.25) = '+r.I.toFixed(1)+' × 1.25 = '+r.designI.toFixed(1)+' A（法規依據：§29-11第四款）',
    '④ NFB選用：max(設計電流, 市場最低值'+(c.recAT||20)+'A) → 取下一標準值 → <b>'+r.AT+'AT</b>；極數：'+(c.voltage===220?'220V雙熱線須同時切離':'') + (c.elcb?'ELCB須同時切離熱線與中性線':(c.voltage===110?'110V單極開關可只保護火線(§81第2款)':'')) + ' → <b>'+r.pole+'</b>',
    '⑤ 導線選用：需Iz≥'+r.AT+'A → 查表16-7(60℃PVC絕緣・PVC管配線) → <b>'+r.wire.mm+'mm²</b>（Iz='+r.wire.iz+'A，裕度'+((r.wire.iz-r.AT)/r.wire.iz*100).toFixed(1)+'%）',
    '⑥ 接地線：對照AT'+r.AT+'A → <b>E'+r.ground+'mm²</b>',
    '⑦ PVC導線管：<b>'+r.conduit+'</b>',
    (c.elcb? '⑧ 漏電斷路器：依§59規定該場所／設備須裝設，額定'+c.elcbSpec : '')
  ].filter(Boolean));
}

function openMainModal(tab){
  const m = calcMain(tab);
  showCalc('幹線／總開關 — 完整計算過程（含AN/BN相平衡校核）', [
    '① ΣVA(AN相,110V) = <b>'+m.sumA.toLocaleString()+' VA</b>　ΣVA(BN相,110V) = <b>'+m.sumB.toLocaleString()+' VA</b>　ΣVA(220V分路,AB) = <b>'+m.sumAB.toLocaleString()+' VA</b>',
    '② 毛負載合計 = '+m.sumA.toLocaleString()+' + '+m.sumB.toLocaleString()+' + '+m.sumAB.toLocaleString()+' = <b>'+m.grossVA.toLocaleString()+' VA</b>',
    '③ 相不平衡率 = |ΣA−ΣB| ÷ 平均值 × 100% = |'+m.sumA+'−'+m.sumB+'| ÷ '+(((m.sumA+m.sumB)/2)||0).toFixed(0)+' × 100% ≈ <b>'+m.unbal.toFixed(1)+'%</b>（法規§29-32精神：取較大相為中性線負載基準；工程實務建議<20%）',
    '④ 套用需量因數 DF = '+m.df+'：AN相=' +m.sumA+'×'+m.df+'='+m.demA.toFixed(0)+'VA；BN相='+m.sumB+'×'+m.df+'='+m.demB.toFixed(0)+'VA；220V部分不套DF（設備已具自身使用率）',
    '⑤ 需量後總負載 = '+m.demA.toFixed(0)+' + '+m.demB.toFixed(0)+' + '+m.sumAB+' = <b>'+m.demandVA.toFixed(0)+' VA ≈ '+(m.demandVA/1000).toFixed(1)+' kVA</b>',
    '⑥ I(AN) = '+m.demA.toFixed(0)+' ÷ 110 = <b>'+m.iAN.toFixed(1)+' A</b>　I(BN) = '+m.demB.toFixed(0)+' ÷ 110 = <b>'+m.iBN.toFixed(1)+' A</b>　I(AB) = '+m.sumAB+' ÷ 220 = <b>'+m.iAB.toFixed(1)+' A</b>',
    '⑦ 幹線設計電流 = max(I(AN),I(BN)) + I(AB) = max('+m.iAN.toFixed(1)+','+m.iBN.toFixed(1)+') + '+m.iAB.toFixed(1)+' = <b>'+m.mainDesign.toFixed(1)+' A</b>',
    '⑧ 總開關AT：'+m.mainDesign.toFixed(1)+'A → 取下一標準值 → <b>2P・'+m.af+'/'+m.AT+'AT・IC'+m.ic+'kA</b>（裕度約'+m.margin.toFixed(1)+'%）',
    '⑨ 導線：需Iz≥'+m.AT+'A → <b>'+m.wire.mm+'mm²×3C(2H+1N)</b>（Iz='+m.wire.iz+'A）；接地幹線 → <b>E'+m.ground+'mm²</b>；PVC管徑 → <b>'+m.conduit+'</b>'
  ]);
}

/* =========================================================
   單線圖繪製（沿用原邏輯，改為讀取即時 state）
   ========================================================= */
const NS = "http://www.w3.org/2000/svg";
function el(tag, attrs, parent){
  const e = document.createElementNS(NS, tag);
  for(const k in attrs) e.setAttribute(k, attrs[k]);
  if(parent) parent.appendChild(e);
  return e;
}
function text(x,y,str,parent,opts={}){
  const t = el("text",{x,y,"font-size":opts.size||11,"text-anchor":opts.anchor||"middle",
    fill:opts.fill||"#1c2431","font-weight":opts.weight||"400"},parent);
  t.textContent = str;
  return t;
}
function tickMarks(x1,y1,x2,y2,count,parent,label){
  const dx = x2-x1, dy = y2-y1;
  const len = Math.sqrt(dx*dx+dy*dy) || 1;
  const ux = dx/len, uy = dy/len;
  const px = -uy, py = ux;
  const midx = (x1+x2)/2, midy=(y1+y2)/2;
  const gap = 5, tickLen = 5;
  const startOffset = -((count-1)*gap)/2;
  for(let i=0;i<count;i++){
    const off = startOffset + i*gap;
    const cx = midx + ux*off, cy = midy + uy*off;
    el("line",{
      x1:cx - px*tickLen + ux*tickLen*0.6,
      y1:cy - py*tickLen + uy*tickLen*0.6,
      x2:cx + px*tickLen - ux*tickLen*0.6,
      y2:cy + py*tickLen - uy*tickLen*0.6,
      stroke:"#1c2431","stroke-width":1.2
    },parent);
  }
  if(label){ text(midx+10, midy-6, label, parent, {size:8.5, fill:"#555", anchor:"start"}); }
}
function var_earth(){ return "#2e7d32"; }

function drawOutlet(cx, cy, svg){
  el("circle",{cx:cx,cy:cy,r:8,fill:"#fff",stroke:"#1c2431","stroke-width":1.4},svg);
  el("line",{x1:cx-3,y1:cy-4,x2:cx-3,y2:cy+4,stroke:"#1c2431","stroke-width":1.3},svg);
  el("line",{x1:cx+3,y1:cy-4,x2:cx+3,y2:cy+4,stroke:"#1c2431","stroke-width":1.3},svg);
}
function drawAppliance(cx, cy, svg){
  el("rect",{x:cx-8,y:cy-8,width:16,height:16,fill:"#fff",stroke:"#1c2431","stroke-width":1.4},svg);
  el("line",{x1:cx-6,y1:cy-6,x2:cx+6,y2:cy+6,stroke:"#1c2431","stroke-width":1.1},svg);
  el("line",{x1:cx-6,y1:cy+6,x2:cx+6,y2:cy-6,stroke:"#1c2431","stroke-width":1.1},svg);
}
function drawELCBBox(cx, cy, svg){
  el("rect",{x:cx-16,y:cy-11,width:32,height:22,fill:"#fbf1ec",stroke:"#a6472f","stroke-width":1.7},svg);
  text(cx,cy+4,"ELCB",svg,{size:8,weight:700,fill:"#a6472f"});
}

function drawDiagram(tab){
  const s = state[tab];
  const m = calcMain(tab);
  const svg = document.getElementById('svg'+tab);
  svg.innerHTML = '';
  const circuits = s.circuits.map(c=>{
    const r = calcCircuit(c);
    return [c.id, c.name, c.va+'VA', c.voltage+'V', r.pole+'・'+r.af+'/'+r.AT+'AT', c.elcb, c.elcbSpec, 'E'+r.ground, c.voltage===220];
  });
  const mainLabel = '2P・'+m.af+'/'+m.AT+'AT・IC'+m.ic+'kA';
  const mainWireLabel = m.wire.mm+'mm²×2H';
  const mainNeutralLabel = m.wire.mm+'mm²・N';
  const earthMainLabel = 'E'+m.ground;

  const colW = 118, startX = 170, topY = 185;
  const n = circuits.length;
  const width = startX + n*colW + 40;
  const height = 440;
  svg.setAttribute("viewBox", `0 0 ${width} ${height}`);
  svg.setAttribute("width", width);
  svg.setAttribute("height", height);

  const busY = 135;              // 配電盤匯流排（熱線）
  const neutralBusY = 340;       // 中性線端子排
  const earthBusY = 380;         // 接地端子排
  const busX2 = startX + (n-1)*colW + 40;
  const busXStart = 60;

  /* ---- 1. 中性線（接戶線上方）→ 中性線端子排（藍線落於藍色端子台）---- */
  el("line",{x1:15,y1:25,x2:48,y2:25,stroke:"#2a5a94","stroke-width":2},svg);
  tickMarks(15,25,48,25,1,svg,"中性線");
  el("line",{x1:48,y1:25,x2:48,y2:neutralBusY,stroke:"#2a5a94","stroke-width":2},svg);
  el("line",{x1:48,y1:neutralBusY,x2:busXStart,y2:neutralBusY,stroke:"#2a5a94","stroke-width":2},svg);

  /* ---- 接戶線（2條熱線）→ Wh → 總開關NFB（前後皆2條）→ 匯流排 ---- */
  el("line",{x1:15,y1:60,x2:65,y2:60,stroke:"#1c2431","stroke-width":2},svg);
  tickMarks(15,60,65,60,2,svg,"接戶線(2熱線)");
  text(15,45,"接戶線",svg,{anchor:"start",size:11,weight:700});

  el("circle",{cx:85,cy:60,r:20,fill:"#fff",stroke:"#1c2431","stroke-width":2},svg);
  text(85,64,"Wh",svg,{size:11,weight:700});
  el("line",{x1:105,y1:60,x2:150,y2:60,stroke:"#1c2431","stroke-width":2},svg);
  tickMarks(105,60,150,60,2,svg,null);

  el("rect",{x:150,y:38,width:80,height:44,fill:"#fff",stroke:"#1c2431","stroke-width":2.2},svg);
  text(190,54,"總開關 NFB",svg,{size:10,weight:700});
  text(190,67,mainLabel,svg,{size:8.7,fill:"#a6472f",weight:700});

  el("line",{x1:190,y1:82,x2:190,y2:busY,stroke:"#1c2431","stroke-width":2.4},svg);
  tickMarks(190,82,190,busY,2,svg,mainWireLabel);
  const busX1 = 190;
  el("line",{x1:busX1,y1:busY,x2:busX2,y2:busY,stroke:"#1c2431","stroke-width":3.2},svg);
  text((busX1+busX2)/2, busY-8, "配電盤匯流排 (Bus Bar・AN/BN熱線)", svg, {size:10, fill:"#777"});

  /* ---- 2. 接地性線（接戶線下方）→ 接地端子排（綠線落於綠色端子台）---- */
  el("line",{x1:15,y1:75,x2:15,y2:earthBusY,stroke:var_earth(),"stroke-width":1.8},svg);
  tickMarks(15,80,15,95,1,svg,"接地性線");
  el("line",{x1:15,y1:earthBusY,x2:busXStart,y2:earthBusY,stroke:var_earth(),"stroke-width":1.8},svg);

  /* ---- 中性線端子排 / 接地端子排 兩排匯流排 ---- */
  el("rect",{x:busXStart,y:neutralBusY-6,width:busX2-busXStart,height:12,fill:"#eaf1fb",stroke:"#2a5a94","stroke-width":1.6},svg);
  text((busXStart+busX2)/2, neutralBusY-14, "中性線端子排 (Neutral Bus / N)", svg, {size:10, fill:"#2a5a94", weight:700});

  el("rect",{x:busXStart,y:earthBusY-6,width:busX2-busXStart,height:12,fill:"#e8f3e8",stroke:var_earth(),"stroke-width":1.6},svg);
  text((busXStart+busX2)/2, earthBusY+22, "接地端子排 (Earth Bus / G)", svg, {size:10, fill:var_earth(), weight:700});

  /* ---- 3. 中性線端子排 ↔ 接地端子排 搭接線（線徑與幹線中性線等粗）---- */
  el("line",{x1:busXStart+15,y1:neutralBusY+6,x2:busXStart+15,y2:earthBusY-6,stroke:"#1c2431","stroke-width":3},svg);
  text(busXStart+22, (neutralBusY+earthBusY)/2+3, "搭接線 "+mainNeutralLabel, svg, {size:7.6, fill:"#1c2431", anchor:"start"});

  circuits.forEach((c,i)=>{
    const cx = startX + i*colW + 40;
    const elcb = c[5];
    const is220 = c[8];
    const pole = c[4].startsWith('2P') ? '2P' : '1P';
    const nx = cx - 7, ex = cx + 7;

    /* 5. 匯流排→分路NFB：1P為1條；2P（220V雙熱線）為2條；ELCB因中性線改由另一端接入，故僅1條熱線 */
    const topTicks = elcb ? 1 : (pole==='2P' ? 2 : 1);
    el("line",{x1:cx,y1:busY,x2:cx,y2:topY,stroke:"#1c2431","stroke-width":1.6},svg);
    tickMarks(cx,busY,cx,topY,topTicks,svg,null);

    const by = topY, bh = 36, bw = 32;
    el("rect",{x:cx-bw/2,y:by,width:bw,height:bh,fill:elcb?"#fbf1ec":"#fff",
      stroke: elcb?"#a6472f":"#1c2431","stroke-width":1.9},svg);
    /* 6. 分路NFB畫法：框中文字改為 NFB（取代原本的斜線符號） */
    text(cx, by+bh/2+4, "NFB", svg, {size:9.5, weight:700, fill: elcb?"#a6472f":"#1c2431"});
    text(cx, by+bh+13, c[0], svg, {size:10, weight:700});
    text(cx, by+bh+25, c[4], svg, {size:7.0, fill:"#555"});

    if(elcb){
      /* NFB上方新增一條來自藍色端子台(中性線端子排)的N線，走側邊避開下方圖示 */
      const nx2 = cx - 22;
      el("line",{x1:nx2,y1:neutralBusY,x2:nx2,y2:by+4,stroke:"#2a5a94","stroke-width":1.3},svg);
      el("line",{x1:nx2,y1:by+4,x2:cx-bw/2+3,y2:by+4,stroke:"#2a5a94","stroke-width":1.3},svg);
      tickMarks(nx2,neutralBusY-18,nx2,neutralBusY-4,1,svg,null);
      text(nx2-4, by+2, "N", svg, {size:6.6, fill:"#2a5a94", anchor:"end"});

      /* NFB下方（1條線，2短斜線）→ ELCB圖示 */
      const elcbY = by+bh+83;
      el("line",{x1:cx,y1:by+bh,x2:cx,y2:elcbY-11,stroke:"#1c2431","stroke-width":1.4},svg);
      tickMarks(cx,by+bh,cx,elcbY-11,2,svg,null);
      drawELCBBox(cx, elcbY, svg);
      text(cx+22, elcbY+3, c[6], svg, {size:6.8, fill:"#a6472f", anchor:"start"});

      /* ELCB下方（1條線，2短斜線）→ 插座圖示 */
      const outletY = elcbY + 35;
      el("line",{x1:cx,y1:elcbY+11,x2:cx,y2:outletY-8,stroke:"#1c2431","stroke-width":1.4},svg);
      tickMarks(cx,elcbY+11,cx,outletY-8,2,svg,null);
      drawOutlet(cx, outletY, svg);

      /* 接地虛線：改由綠色端子台直接接到插座 */
      el("line",{x1:ex,y1:outletY,x2:ex,y2:earthBusY-6,stroke:var_earth(),"stroke-width":1,"stroke-dasharray":"3,2"},svg);
      text(ex+4, earthBusY-16, c[7], svg, {size:6.6, fill:var_earth(), anchor:"start"});

      const lt = el("text",{x:cx, y:outletY+16, "font-size":9, "text-anchor":"start",
        fill:"#1c2431", transform:`rotate(38 ${cx} ${outletY+16})`},svg);
      lt.textContent = c[1] + "（" + c[2] + "）";

    } else {
      /* 一般110V分路（插座圖示）或220V分路（電器圖示）：
         黑線=NFB下方→圖示；N線=藍色端子台→圖示；接地虛線=綠色端子台→圖示 */
      const deviceY = by+bh+34;
      el("line",{x1:cx,y1:by+bh,x2:cx,y2:deviceY-9,stroke:"#1c2431","stroke-width":1.4},svg);
      tickMarks(cx,by+bh,cx,deviceY-9,topTicks,svg,null);

      if(is220){ drawAppliance(cx, deviceY, svg); } else { drawOutlet(cx, deviceY, svg); }

      el("line",{x1:nx,y1:deviceY,x2:nx,y2:neutralBusY-6,stroke:"#2a5a94","stroke-width":1},svg);
      el("line",{x1:ex,y1:deviceY,x2:ex,y2:earthBusY-6,stroke:var_earth(),"stroke-width":1,"stroke-dasharray":"3,2"},svg);
      text(ex+4, earthBusY-16, c[7], svg, {size:6.6, fill:var_earth(), anchor:"start"});

      const lt = el("text",{x:cx, y:deviceY+16, "font-size":9, "text-anchor":"start",
        fill:"#1c2431", transform:`rotate(38 ${cx} ${deviceY+16})`},svg);
      lt.textContent = c[1] + "（" + c[2] + "）";
    }
  });
}

/* ===== 頁籤切換 ===== */
document.querySelectorAll(".tabBtn").forEach(btn=>{
  btn.addEventListener("click", ()=>{
    document.querySelectorAll(".tabBtn").forEach(b=>b.classList.remove("active"));
    document.querySelectorAll(".tabgrp").forEach(t=>t.classList.remove("active"));
    btn.classList.add("active");
    document.querySelectorAll('.tabgrp[data-tab="'+btn.dataset.tab+'"]').forEach(t=>t.classList.add("active"));
  });
});

/* ===== 初始化 ===== */
['1','2','3'].forEach(tab=>{
  initPresetSelect(tab);
  redrawAll(tab);
});
</script>

</body>
</html>
