<!DOCTYPE html>
<html lang="zh-Hant">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>R32冷媒窗型及分離式冷氣機冷凍循環 p-h（莫里爾）線圖分析與工程選型計算報告</title>
<script>
  MathJax = {
    tex: { inlineMath: [['$', '$']], displayMath: [['$$', '$$']] },
    svg: { fontCache: 'global' }
  };
</script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink: #1c2b33;
  --ink-soft: #4a5b63;
  --paper: #fbfaf6;
  --panel: #ffffff;
  --accent: #0f5c66;
  --accent-soft: #e4f0f1;
  --rule: #d8dcd6;
  --warn-bg: #fdf1ec;
  --warn-border: #c0522f;
  --note-bg: #f2f4f2;
  --note-border: #7a8a86;
  --success-bg: #eaf5ee;
  --success-border: #2f7a4f;
}
* { box-sizing: border-box; }
body {
  margin: 0;
  background: var(--paper);
  color: var(--ink);
  font-family: "Noto Sans TC", "PingFang TC", "Microsoft JhengHei", sans-serif;
  line-height: 1.85;
  font-size: 16px;
}
.page { max-width: 1400px; margin: 0 auto; }
.report-header {
  padding: 64px 32px 40px;
  border-bottom: 1px solid var(--rule);
  text-align: center;
}
.eyebrow {
  letter-spacing: 0.14em;
  text-transform: uppercase;
  font-size: 12px;
  color: var(--accent);
  font-weight: 700;
  margin: 0 0 14px;
}
.report-title {
  font-family: "Noto Serif TC", "Songti TC", serif;
  font-size: clamp(26px, 4vw, 42px);
  font-weight: 700;
  margin: 0 0 14px;
  color: var(--ink);
}
.report-sub {
  color: var(--ink-soft);
  font-size: 16px;
  margin: 0;
}
.layout {
  display: grid;
  grid-template-columns: 260px 1fr;
  gap: 40px;
  padding: 40px 32px 80px;
  align-items: start;
}
.toc {
  position: sticky;
  top: 24px;
  background: var(--panel);
  border: 1px solid var(--rule);
  border-radius: 10px;
  padding: 20px;
  max-height: calc(100vh - 48px);
  overflow-y: auto;
}
.toc-title {
  font-weight: 700;
  font-size: 13px;
  letter-spacing: 0.08em;
  text-transform: uppercase;
  color: var(--accent);
  margin-bottom: 12px;
}
.toc-link {
  display: block;
  font-size: 14px;
  color: var(--ink-soft);
  text-decoration: none;
  padding: 6px 0;
  border-bottom: 1px dashed var(--rule);
}
.toc-link:hover { color: var(--accent); }
.content {
  background: var(--panel);
  border: 1px solid var(--rule);
  border-radius: 10px;
  padding: 48px;
  min-width: 0;
}
.content h1 {
  font-family: "Noto Serif TC", serif;
  font-size: 26px;
  color: var(--accent);
  border-bottom: 2px solid var(--accent);
  padding-bottom: 10px;
  margin: 48px 0 20px;
}
.content h1:first-child { margin-top: 0; }
.content h2 {
  font-size: 20px;
  color: var(--ink);
  margin: 34px 0 14px;
  padding-left: 12px;
  border-left: 4px solid var(--accent);
}
.content h3 {
  font-size: 17px;
  color: var(--ink);
  margin: 26px 0 10px;
}
.content h4 { font-size: 15px; margin: 20px 0 8px; color: var(--ink-soft); }
.content p { margin: 0 0 16px; color: var(--ink); }
.content strong { color: var(--ink); }
table {
  border-collapse: collapse;
  width: 100%;
  margin: 12px 0 24px;
  font-size: 14.5px;
  display: block;
  overflow-x: auto;
}
thead { background: var(--accent-soft); }
th, td {
  border: 1px solid var(--rule);
  padding: 10px 12px;
  text-align: left;
  vertical-align: top;
}
th { color: var(--accent); font-weight: 700; white-space: nowrap; }
.math-block {
  background: #f6f5f0;
  border: 1px solid var(--rule);
  border-radius: 6px;
  padding: 14px 18px;
  margin: 14px 0;
  overflow-x: auto;
}
.callout {
  border-left: 4px solid var(--note-border);
  background: var(--note-bg);
  border-radius: 6px;
  padding: 14px 18px;
  margin: 16px 0;
}
.callout-warning { border-color: var(--warn-border); background: var(--warn-bg); }
.callout-success { border-color: var(--success-border); background: var(--success-bg); }
.callout-title {
  font-weight: 700;
  font-size: 13px;
  margin-bottom: 6px;
}
.callout-warning .callout-title { color: var(--warn-border); }
.callout-success .callout-title { color: var(--success-border); }
.callout-note .callout-title { color: var(--note-border); }
.callout-body { color: var(--ink-soft); font-size: 14.5px; }
.report-footer {
  text-align: center;
  padding: 32px;
  color: var(--ink-soft);
  font-size: 13px;
  border-top: 1px solid var(--rule);
}
@media (max-width: 900px) {
  .layout { grid-template-columns: 1fr; }
  .toc { position: static; max-height: none; }
  .content { padding: 24px; }
}


.content img{max-width:100%;height:auto;display:block;margin:18px auto;border-radius:6px;box-shadow:0 2px 10px rgba(0,0,0,.08);}
.content p:has(img){text-align:center;}
figure{margin:0;}
</style>
</head>
<body>
<div class="page">
<header class="report-header">
  <p class="eyebrow">修正版（CoolProp精算）＋計算系統交叉驗證輸出</p>
  <h1 class="report-title">R32冷媒窗型及分離式冷氣機冷凍循環 p-h（莫里爾）線圖分析與工程選型計算報告</h1>
  <p class="report-sub">以2.8 kW冷氣能力機種為例之壓縮機、冷凝器、膨脹器、蒸發器全系統選型演算</p>
  <p class="report-sub">研究組員：李世權 Claude</p>
</header>

<div class="layout">
  <nav id="toc" class="toc"><div class="toc-title">目錄</div><div id="toc-list"></div></nav>
  <main class="content">
<h1>一、前言</h1>
<p>本報告以專業空調設備工程角度，針對採用 R32 冷媒之家用窗型／分離式冷氣機，說明其蒸氣壓縮冷凍循環於 p-h 線圖（壓焓圖，即莫里爾圖 Mollier Diagram）上之狀態變化，並定義各關鍵溫度、壓力與焓值參數的工程意義。報告後段以「冷氣能力 2.8 kW」之典型分離式冷氣機為例，展示由冷凍循環基本參數推算壓縮機規格、冷媒循環流量、冷凝器與蒸發器熱交換面積、送風機風量與風扇規格、以及膨脹裝置選用的完整計算流程，供產品開發、性能驗證與教學參考之用。</p>
<div class="callout callout-note"><div class="callout-title">備註</div><div class="callout-body">**本版修正說明**：本報告初版之焓值曾以簡化溫度關係式估算，經與使用者實際依 NIST REFPROP 繪製之 R32 p-h 圖比對後，發現壓縮機排氣焓等數值有系統性高估。本修正版已改用 CoolProp（開源冷媒物性計算庫，核心演算法與 REFPROP 同源，採 Tillner-Roth & Yokozeki 狀態方程式）重新精算所有狀態點，並沿等熵線計算壓縮機理論排氣狀態，數據精度已對齊 REFPROP 基準（0°C 飽和液態焓值＝200 kJ/kg、熵值＝1.00 kJ/kg·K）。</div></div>

<p>所有數據及計算例仍僅供工程教學、初步系統評估及方案比較之用；實際產品開發之最終選型仍應以 NIST REFPROP、壓縮機原廠選型軟體及熱交換器原廠性能曲線進行精確核算。</p>
<h1>二、R32冷媒基本物性</h1>
<p><strong>表2.1　R32冷媒（二氟甲烷 CH₂F₂）基本物性</strong></p>
<table>
<thead>
<tr>
<th>項目</th>
<th>數值</th>
<th>備註</th>
</tr>
</thead>
<tbody>
<tr>
<td>化學名稱／分子式</td>
<td>二氟甲烷 CH₂F₂</td>
<td></td>
</tr>
<tr>
<td>分子量</td>
<td>52.02 g/mol</td>
<td>較 R410A（72.6）輕，故比容較大</td>
</tr>
<tr>
<td>沸點（1 atm）</td>
<td>-51.7 °C</td>
<td></td>
</tr>
<tr>
<td>臨界溫度</td>
<td>78.11 °C</td>
<td></td>
</tr>
<tr>
<td>臨界壓力</td>
<td>5.78 MPa（57.8 bar）</td>
<td></td>
</tr>
<tr>
<td>GWP（Global Warming Potential，全球暖化潛值）</td>
<td>675</td>
<td>約為 R410A（2088）的 1/3</td>
</tr>
<tr>
<td>安全分類</td>
<td>A2L（低毒性、微燃）</td>
<td>依 ASHRAE（American Society of Heating, Refrigerating and Air-Conditioning Engineers，美國冷凍空調工程師學會）34 標準</td>
</tr>
<tr>
<td>液態比熱 Cp,liq（25°C）</td>
<td>約 1.94 kJ/kg·K</td>
<td></td>
</tr>
<tr>
<td>排氣溫度特性</td>
<td>較 R410A 約高 15–20 °C</td>
<td>因等熵指數 k 較高，壓縮機選型須留意</td>
</tr>
</tbody>
</table>
<h1>三、冷凍循環於 p-h（莫里爾）線圖之分析</h1>
<p>單級蒸氣壓縮冷凍循環在 p-h 線圖上以四個特徵狀態點表示，各點間以四個熱力過程相連接：</p>
<ul>
<li><strong>狀態點 1 → 2</strong>：壓縮機絕熱壓縮過程（吸氣過熱蒸氣 → 排氣過熱蒸氣），沿近似等熵線上升</li>
<li><strong>狀態點 2 → 3</strong>：冷凝器定壓放熱過程（排氣降溫 → 飽和凝結 → 液體過冷），為水平等壓線</li>
<li><strong>狀態點 3 → 4</strong>：膨脹裝置（毛細管／電子膨脹閥 EEV, Electronic Expansion Valve）節流降壓過程，為等焓垂直線</li>
<li><strong>狀態點 4 → 1</strong>：蒸發器定壓吸熱過程（低溫兩相蒸發 → 過熱），為水平等壓線</li>
</ul>
<p><strong>表3.1　狀態點定義</strong></p>
<table>
<thead>
<tr>
<th>編號</th>
<th>位置說明</th>
<th>狀態</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>壓縮機吸氣口（＝蒸發器出口）</td>
<td>低壓過熱蒸氣</td>
</tr>
<tr>
<td>2</td>
<td>壓縮機排氣口（＝冷凝器入口）</td>
<td>高壓過熱蒸氣</td>
</tr>
<tr>
<td>2'</td>
<td>冷凝器內飽和氣點（開始凝結）</td>
<td>高壓飽和蒸氣</td>
</tr>
<tr>
<td>3</td>
<td>冷凝器出口（＝膨脹裝置入口）</td>
<td>高壓過冷液體</td>
</tr>
<tr>
<td>4</td>
<td>膨脹裝置出口（＝蒸發器入口）</td>
<td>低壓氣液兩相</td>
</tr>
</tbody>
</table>
<p><img alt="圖3.1　R32冷媒p-h線圖（CoolProp精算，基準與REFPROP一致）－虛線為等熵理論壓縮路徑，實線為含壓縮機效率之實際循環（原始PDF附圖）" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABncAAAUQCAIAAAAZJ5LbAAAACXBIWXMAAAsSAAALEgHS3X78AAAgAElEQVR42uzdZ1gT2dcA8JvQFJCiIigiWMEGKq59FUQFbFhQsYNdVHTVVbErdrGBFMWKBQuKBQFFBQWsIFgoCgJK7yA1Icm8H86z88ymGYpl3//5ffBJZu5MJpNJQo7n3MOiKIoghBBCCCGEEEIIIYQagI2nACGEEEIIIYQQQgihBsIoG0IIIYQQQgghhBBCDYVRNoQQQgghhBBCCCGEGgqjbAghhBBCCCGEEEIINRRG2RBCCCGEEEIIIYQQaiiMsiGEEEIIIYQQQggh1FAYZUMIIYQQQgghhBBCqKEwyoYQQgghhBBCCCGEUENhlA0hhBBCCCGEEEIIoYbCKBtCCCGEEEIIIYQQQg2FUTaEEEIIIYQQQgghhBoKo2wIIYQQQgghhBBCCDUURtkQQgghhBBCCCGEEGoojLIhhBBCCCGEEEIIIdRQGGVDCCGEEEIIIYQQQqihMMqGEEIIIYQQQgghhFBDYZQNIYQQQgghhBBCCKGGwigbQgghhBBCCCGEEEINhVE2hBBCCCGEEEIIIYQaCqNsCCGEEEIIIYQQQgg1FEbZEEIIIYQQQgghhBBqKIyyIYQQQgghhBBCCCHUUBhlQwghhBBCCCGEEEKooTDKhhBCCCGEEEIIIYRQQ2GUDSGEEEIIIYQQQgihhpLbvn07ngWEEEII/VApKSl5eXnKysqKioqiq169esXlcrW0tIRWFRQUREREZGVlGRgY/D87ITwej8VisVis746sqKgQPWn/RefPn8/Ly+vYsaMszxr9EnFxcRcvXiwqKjI0NJQ+cv/+/bdu3WrXrl3Lli1l2XN8fDyXy1VTU5My5vnz5woKCqqqqt/dG0VR9+/ff/bsmYmJCb5qCCGEfiuYy4YQQgghWZ05c0ZVVVVVVXX//v112nDDhg3dunXbvXu36KqLFy9aW1t7enqKroqJibG2tp47d+7/vzPp4uJiYmJy9epV6cPKyspatWplYGDg4+Pzn36+ISEh8+bNs7KyioqKwvfRb+vFixd///33pUuXvjvy7Nmzhw4dSk9Pl2W3lZWVlpaWenp6x48flzTm8+fPQ4cObd269e3bt7+7w6ioKGtrawcHhwcPHuCrhhBC6LeCUTaEEELofx2Hw/n06dN3h+Xl5a1Zs6aysrKysnLTpk1Pnz6V/SE+fPhACOnVq9d/8fycO3cO8s4uXrzYKDssLy93c3N7//69hoaG9JFXrlyprq7OysqysLCQPtLe3p7VSBq90CExMXHatGkCgWDHjh1Dhgz5z10AcFr69u37//LtLxAI4uLicnJyhJZ/+/btxo0bRUVFDX8IV1fXrKysZs2azZgxQ9KYrVu38ng8PT290aNHf3eHQ4YM2b59u0AgmDp16sePH/EzHCGE0O9DHk8BQggh9L+strZ26tSpDx8+9Pb2nj17tqRhFEU5OTmVlpbq6+v36dMnICDAzs4uNjZWW1v7uw9RXV2dnJxMCMHyLuDt7V1aWjpu3DhLS0vpI8+ePUsIWbBgQYcOHWTZc7NmzaQX5UlXWFjI4XAa/QKbPHnyt2/fJk+evHnzZnz1fzdv3rz5448/du7cuWXLFubyx48f29raTp8+fe/evaIXampqKlyZogWeERERzOrvrKysAwcOEELKy8tbtGghegA2NjY7duzw8/MjhGRkZEipjw4NDR0xYgTc3rJly7t3727evDl58uS4uDh5efxRgxBC6LeAX0gIIYRQ4xM785SGhkabNm1at25taWk5b948sT84KYp6/PjxhQsXnj17lpGRoa6u3qFDh759+65atUpSnKW8vPzSpUt+fn4pKSmlpaVGRkbdu3efNm3a6NGjZZkAKzc3Nykpqaqqas6cOVFRUceOHVNSUhId5ubmdu3aNRaL5evr27t374SEhI8fP1pZWT1+/FhTU1P6QyQmJgoEAmVl5U6dOtELbW1tQ0JCCCFcLpcQcuLEiXPnzgltyOPxCCFfvnyBX/Lt2rVLSEj4r18bNTU1hw4dUlBQOHToECGkrKzs+PHjS5YsgevBwMDgy5cvQpt4e3t7e3sLLfTy8lqyZInQwtWrVzckE23ChAmy1OvVyYkTJxITE7W0tE6fPs1mS6uieP78ub+//6NHj7KyssrLy3V1dU1MTKZNmzZ58uTfM4YSHh5ubm4utFBFRaV169atW7fu2LHjuHHjxo8f/5sHgPr06aOjo3P79m2hKFtoaCghZNq0abW1tZLyxbKyskQX8vl8+nZVVdXUqVOrqqrU1NS0tLQyMzM5HI66ujpzNjcVFZWZM2dSFKWpqdm8eXOKoiCEB5sw99y0aVP6NpvNPnPmTERERHx8/MmTJx0dHfF7ByGE0G+BQgghhFBj++73r5KS0rp163g8HnOrL1++SEpukpOT27Ztm+gDPX78WE9PT+wmkyZNqqqqkuVoS0pKrKysYKtRo0ZVVlYKDQgMDIT4yLp162DJhw8fIPLVr1+/srIy6fs/f/48IWTAgAHMhWPGjKnrHy36+vq/5NWEhDJCyIULFxqyH4FAUFxcDDPQ/f3337BwxYoVhJC+ffsKBAKKovT19SGeaCgZxBq8vLyYO4fZ65gXCY/HS/yeT58+MXdiY2MjtJMGKikpgeihp6enlGFpaWljx46V9Lr37NkzOjr6l7+dTU1NhZaHhYV996I1NDR88+bNb/55NX/+fELI169fvby8ILJGUVTnzp3V1NSqq6vFbgLtEYKDg6XslsvlWltbE0I0NTWTkpIoinJ1dSWEdOrUicPhwJiKioqRI0cSQvT09DIzM2HhunXrCCHa2trZ2dnSj9zDw4MQ0rJly9LSUvzeQQgh9Fv8CsBTgBBCCP2gn+Xt27e//g8/Pz93d/eNGzf27NmT/gW+YcMGepOMjAw6cWPgwIFOTk6nT58+dOjQ+PHj6fE+Pj7MR/Hz84PgV5MmTRwcHLy9vd3c3Ozt7encmfnz58t4wDwez8nJCbYyMzMrLy+nV7158wYCaqNHj66trWWGGJo0aUIIGTRoUFFRkZSdr127lhCyZMkSsWu3bdtGCFm2bJnoquDg4F8YXKM1VpRtx44dbdq0adu2batWrSA0GRsby2az2Wz28+fPYQxE2V6/fi1lP8OGDZMlylZSUvLdGJC2tjZzJ40eZXN2doZIE5fLlTQmOjq6VatWcDwtWrRYsGCBu7v7hQsX9uzZM3jwYDrdKT09/de+naVE2caOHQtv86tXr548eXL37t3Tp09XVlaGtc2aNUtJSfmdP69u3rxJCDlz5gwdZYO2BnPmzJG0iSxRtuXLlxNCFBQUwsLCYAmHw+ncuTMh5Pjx47AEOqJoamomJCTQG9bW1pqZmRFCJk+eLP3IuVwuHMnGjRvxewchhNDvACtGEUIIoR+lefPmtra2Qgt37dp1/fr16dOnCwSCAwcOrFy5UkdHhxDStm3bFStWXLp0ycvLi1mGtnr16hs3bsB+Nm7cSAfReDzevn37BAKBoaFhUFAQs550+fLlFhYWZWVlp0+fXrVqVY8ePb57qHJyckePHuXz+R4eHnFxcVlZWfDbNSoqasyYMRUVFX369Ll69Sqz9s3MzCwgIMDGxubZs2f9+/e/e/eukZERc59Llizx9/cnhJSXlxNCzp8/f/36dVhVW1vr6Oi4d+/e/6nrobS0NDs7mxDi4uKipqYmEAiWLVsmEAjWrVs3YMCAH/Sgpqam0dHRossrKiqaNWv2Q5+vQCC4cOECIcTZ2VlBQUHsmOzsbCsrq8LCQkKIk5PT7t27mfN8OTs7X758ecmSJfPnz4f44+/J0NBQ9J1eUVFhZ2d379698vLytWvXBgQE/LbHb2pqSgiJi4vr2rUrLKHLReHuqVOnFi5cKLohpKoxHTlyZNWqVXB78+bNWVlZNjY2ZmZm169fj4mJgQ86VVXVtLS0DRs2wLBhw4bJy8tDxivNwMBAR0dHV1d3w4YNM2fOZP7nBJOCgoKzs7O9vb2vr++uXbtkqZFHCCGEfiiMsiGEEEI/FYvFmjp16pMnTzw9PQUCQVBQ0Lx582DVli1bNm7cKCcnJ7TJ5MmT+/fv//Lly4KCgszMTAMDA0KIvLz8w4cPt27dunv3bqGZ0UxNTTdu3Lh+/XpCyOPHj2WJssGBubm5CQSCmTNnQogtJCRk0qRJ1dXVXbp0CQwMFJ3m3MrKKiAgYMqUKSkpKQMGDLh8+TKzP2BFRQWzQWF1dXV1dTV9lzl50/+IQ4cOlZeXnzp1yt3d3d7ePjQ09NmzZ0ZGRjt27BB9xZlTUAn5+vWr7A9aXFx85coV0eU1NTU/+vlGR0dnZmbKy8sz8zGFODg4QIjNxcVFbG+EGTNm/Pnnn23atPnPvdyqqqpXr17t2LFjXl5eUFBQRUWF6DvoN6Gnp6euri4UZdPQ0KBbDairq8NnAi01NbW2tlZXV1foSTE/i7S1tSFLjhBy7949ZhwtNjZW6BgePXokemBubm6EkL59+0qKshFCYOa7zMzM6OjoP/74A79iEEII/VpsPAUIIYTQz0eXwglFTERDbICeLJyZf9SyZUtPT0+xzQfGjRsHNz58+FCHPwvYbE9Pz8GDBwsEgmPHjo0fP766urpXr15+fn58Pj9THGNj47t37+ro6JSVlY0ZM2bBggV0oaKDg4OXl5eLiws8Lw8PDy8vLy8vr+HDhxNC2rVrx3xoDw8PlgjRTBnpzp07x2KxFBUVBQIBIeTdu3cLFy40MDBQUlLS09ObOXPmixcvGv7a5ebmbt68uUePHioqKoaGhnZ2ds+ePZNlQxaL5e3tPXr06Pz8/AkTJqxfv15OTu7cuXNQeMv09evXj5Ixg5XflZaWNl0cBweHH32RQ4TF3NxcUn+M58+fP3jwgBAydOjQjRs3StqPnp6epPdFVlbWhg0bTExM1NTUVFVVe/bsuW7duoyMDOkHVlJSsmvXrn79+mlqaiorKxsaGi5fvvxHNNZQUVHp168fIYTL5TKbWmzfvp3FYhkbG8PdkJCQYcOGqaqqslgsoZSu2traM2fOWFpaamtrw2U8ffr0kJAQSsLkj2ZmZiwWC/LOBALBpUuXLCwsWrRoASdn8+bNxcXFYq/McePGMeNo8vLys2bNott9TpkyJenfIHn21KlTQsuhclmSuXPnyl5xU1tbK8tJ1tTUhPJSOqKHEEII/UKYy4YQQgj9AvSPZHryJilKS0ufP39OCOnQoYPYzqSi6PK6OuU90ZELBwcHKBkzNzf39vYWSmMRsm3bthcvXtjY2Lx9+/b06dOBgYHPnz9v3769hYWFhYXFrVu3CCG9evWimwA+fPiQeYRAXV0dKmeZKioqxDYxlK62tjYzM/PUqVN79uyhM+YyMzMvX77s5+e3a9cuKQGd73r69OnUqVPz8vLg7qdPnz59+uTv73/79m1Z+jnIyclduHDB1NQUquf27dunqqrq7e0t1C309evXffv2lbQTMzOzJ0+efPex1NXVmXGKlJSUrl27Ghsbw0P/BDCt3oQJEyQNcHd3py8h6e1HxfLx8Vm5ciUz5vjhw4cPHz64u7u7urouW7ZM7FZ3796dO3cuc9I6eBG9vLycnZ137txZjyORgm5O8u3bN6FVBQUFhBAXF5etW7fSC6F4kz6wiRMnMsN/mZmZV65cuXLlytixYy9evKiuri72QTMyMj5//jxv3rynT58KnZxTp06FhIT06tWLXl5cXFxVVQXl21DhW1VVBT06MjMzdXV13dzcRIN6EK0LCAhISkoSWqWmpkbn5wopKysTHS8JtBiWxYQJEx4+fBgcHPy/VoSOEELoN4RRNoQQQugXePnyJdwQmstMVHp6+uzZs+E3LcwULgs6iEB3VJARn8+3sLD4+PEjIWTNmjW7d++WZRJ9fX39ly9fbtq06dChQwMGDICaVhAVFUUIGTRoEL0kJSWFiOSyzZo16/jx40K7DQkJqWs6Gxg4cGB2draamtqsWbP69u2bmZkZERERGhpKUdSmTZv09fVnzpxZj92eP38eej44OjqampoWFhZevHjx/fv3fD5/3bp1o0ePlmVaqObNm69atWrVqlVWVlZ///33gAEDXr9+3aNHjyFDhjTKpcXhcOh2DUz5+fmEkKKiolOnTondUCjS13CQvdWtWzexaymKgkiurq4ucyJCGR07dgzm/2Kz2ePHj//zzz8JIZGRkXfu3KmpqVm+fHlFRQUUTTMFBATY2tpCquOoUaOGDRumpqYWFRV1+/bt6urq3bt3FxUVQQeAxkIHlegOD7TCwsLLly9v3bq1WbNmy5Yt69Kly6dPn+gPhNTU1IEDB8Ib39jY2MrKqlOnTjExMXfv3s3Ozg4MDDQ3N4+KihJbWfzixQtjY+Oqqqru3bvPmDFDR0cnLi4uKCjo8+fPeXl5lpaWiYmJzZs3h8FOTk6XLl1ibn737t27d+/C7dra2jVr1kiq7z558qTYTwNJUbZbt25B2L1xwTVWj/9RQAghhBodRtkQQgihny0yMtLb25sQ0qxZs4EDB4oOCA8Pj4uLy83NffPmzcOHDymKgu4EdnZ2Mj7E69ev4QYzNUYWcnJyBw8eXLx4sa+vL8zKpKOjI6k8jUlJScnV1XXMmDHGxsbMYBNUU9JRNoqixEbZGld2draZmdnFixd1dXXphe7u7itXroSep7a2tkpKSnXd7cOHDzt37hwcHNyxY0dYsmzZsv79+8fHxyckJDx69Iiex0qK9PT07du3t2nTxtfXl81m79mzZ+TIkWvXrn3+/Dl93m7duhUXFydpDzk5OVL2X11dvXTpUklrs7KyJK1t3ChbZWVlWVkZIUTSlGofP36EGdkGDx5c10nrY2Nj16xZA++ga9euWVlZwfLVq1eHhoZOmTKlrKxs48aNZmZm/fv3Zz73uXPnCgQCBQUFHx8furZx+fLlsbGx48aNy8rK8vb2HjFixOTJkxvlJHz58uXVq1eEkFatWjFDz4DH4y1atEhPTy8qKopOeQMCgWDatGkQYnN0dDx27Bg0Hlm4cOGuXbsmT5789OnT2NjYdevW0fmATGVlZXJyci4uLs7OznSx7a5duyZOnPj48eP8/Pxdu3YdPnxYxmdx7949WT4BaFKmFBw+fPhff/0l4374fL6UREgmuMZKSkqqq6ulPDpCCCH0M2CbVYQQQqjR0REuegmXy/369WtERMSiRYvo+M6BAwfEbm5jY8P8sp4wYUJqamqdDoBuDvjp06d6HH9lZWWjnIfq6mqY2unLly+wBCJEqqqqAoEAlmzbto0QoqysrCsCymP19fVlfDg6h8ve3p7H40k5sTdv3pT9WdC77d+/f0FBgdBaOswh6dWk8fn80tJSiPscOHDg0aNHt2/fvnTpUuvWrQkhN27coChK9k6aXl5ezJ1DzGjbtm0Neb3g/DRwJyA5ORmO89u3b2IHQOEwIWTTpk113TndTsHX11d07dWrV2HtqFGjmMudnJxg+c6dO0W3oufsMzIy4vP50t/OICwsDFatWbNGdIfp6el02e+6deuYq+CaJ4SwWKyYmBjRbekpxoYPH06/U2jl5eUwUaOCgkJ6ejpz1bBhw2DDR48eie42NzcXonUtWrTgcDhCazkcDiS4WVtbN/pHIlyf9ZuX7fr169JH0tW4KSkp+O2DEELo18JcNoQQQuhHiYmJkZKks379+tWrV8uyn9u3b/N4vL1798rYLfT169cQaLCzs+vcuXM9jlyW2eJk8ebNGy6X26ZNGzpVB4Iv+vr6Qmemqqqqqqqqsc68iYmJ2PnyFy5cePv2bULIy5cvJ06cWNfdzpo1i25DQaPnsJc+hdybN2+YeYXr1q0TGuDp6Tlp0qQ1a9ZAChjN1dW1rKxs6dKlQklh0tsp8ng8BQUFWZ6Uvr5+enp6o1/8UKDapEkTZr8OJrr/rKTeCJKUlpYGBgYSQjp27Dh9+nTRAba2tt26dUtISHjw4EFeXp62tjYhRCAQXL58mRCirq5Oh9uY+vfvb2VlFRISkpSUFBMTU6dulR8/fvT394f/vS4pKcnJyYmLi7tz5w6Upnbr1k1s+1RCyLRp0/r06SO6/OLFi3Bj69atop8hqqqqa9eu3bBhQ21t7bVr1/7++2/RPYjdrba29oQJE/z9/YuKilJTU4XK1YODgyF7Ljg4ODQ0dOTIkfSq9PT09u3bf/c8dOzYETJVJTl//rxQe4dG0axZsyZNmtTU1OTl5dF5pgghhNAvgVE2hBBC6KdSUFAYP3780qVLLSwsJI25evVqbm5udnZ2SkrK6dOnnzx5EhgYGB4efvXq1dGjR0vfP0VRMF+VnJzczp0763p4ycnJ69at8/X1bdasWV3r+ObOnXvu3DnmEigXZZYEwnTszHjT9u3bt2/fTt+FkbGxscwJ2hsLHTppxLgSPd+W9EJOCFKoqalpaGhoaGhQFPX+/fvWrVtPmjRJU1Pz9OnTjx49SktLW7FihdCGp06dKisr69mzJ7PSs6SkRJbglIGBgejcZDQ+n798+fIfdJ3D4dXU1NTU1Ig2USWEQASKeUNGT58+hU3Gjh0LmVlC2Gz2uHHjoGlAeHg45HV++PABClTNzMwkNQ2wsbEJCQkhhDx+/LhOUbbAwEAI/IkaPXr02bNnJYUaxdaA01lyampqQ4cOlXSoGzZsgEMVG2WT8haAgGB6erpQlI0O7RFCHBwcPnz4oKGhIbR5586dxXaHqKqq+m5rV3j0GTNmyHiofD5/7dq1soysrq6uqakhhNCTzSGEEEK/CkbZEEIIoR+lffv2Bw4cgNtFRUUw71WnTp2uXLkiNjpAU1JS0tfX19fXHzhw4OzZs1+8eDFu3LjCwsJZs2Z9+vRJNJ2K6dKlSxDbmj9/fl0T2SiKcnR0fPjwoYODA/wUbyBofdC9e3d6CfSdbKyZ/uuqZcuW8vLyPB4PJuYnhFRWVsIhCenWrZukafuF0CEkSTPEA01NTR6PR2fYhYeHm5ubd+vWDXo+VFRUeHh4xMTESMoYunPnDh1li4uLGzlypI2NzbFjx1RUVKQ8qLa29pIlSyoqKjIzM4VWderUiRDy46JsdOZdTk6O2CdFd8stLS2t057pSe47dOggaQw8O+bg+m1VD02bNm3Xrp2+vr6RkdG0adMGDhwoJVotNuOysrISWo507NhR0rbt27dnsVgURdX1UKE8mfzTm4JWWlpKdzzQ1NTMyspasWIFtBxlevfundiYaWRkJDSgkK5bt27wfwCy4PF4MkbZ6AC3pEkAEUIIoZ8Go2wIIYTQj9K8eXNbW1v6bkRExKVLlxITE318fKTMTy9qwIAB7u7u06dPLykpcXV13bdvn6SRMTExixcvhnjB/v3763rAly9fhtmyICCYlpbGXHvlyhVnZ+d27do9efJEaMNNmzZBOR4TRVEQ79u7d2/Hjh1nzZpVWloKs18NHjz4l7wibDa7adOm5eXldLliQUHBlClTREdu27aNmWHXKOTk5Hg8nmiAlaKoBQsWrFy5sm/fvnQLAoqimjdv7uvrC3cfPnyYmZnZtm3b6OjoUaNGlZSUREVF5eTk0IEhKcLDw8eNGycamJAerm0gNTU1ZWXlqqqq7OxssVE2OiBCd+GUEV1RSweMRNFdL6AEst5byWjNmjWurq6NdepkOVQlJSUtLa38/Py6HiodlqXfAuDGjRscDsfAwCA9PX3EiBHJyckXL16cMGFCYzWCoD+gIAVPFrInOWZnZxNCVFVV1dTU8HsHIYTQr4VRNoQQQugn2bVr1/Xr17lc7rZt22bMmCGpbE2sUaNGwQ26eaior1+/jh07tqqqSkVF5datW6LVXtKVlJTAPHFz5syBXplCXRHpCddFuyWKLYhLTU2Fybk4HM7s2bPj4+N79erF5/Pbt2/ftWvXo0ePSuk22Lt3b9GFDZ9BrLi4uLy8nDASqX6yzZs3nz179sSJE/SrU1JS0qtXL1NT02vXrgkFPoqLi+lyVB6P5+bmNmHCBGtr62/fvk2YMOH8+fN1iilkZGS0bduWEOLt7V2nIG/9sFgsXV3d5OTkz58/iw2qGhkZaWholJaWPn/+XCAQiK1DFIt+4+Tm5koaQ8+RR9fV1m+rX0KWQ+VwOAUFBfU4VPodxHwLUBR18uRJOTm5OXPm7Ny5k81m79q1a+zYsUuWLBkyZAhMbAca2MHzw4cPHz58aPQzlpqaShhBUoQQQugXYuMpQAghhH4OAwMDmHa9oKBg7969ddq2efPmMOXQp0+fxA4oKysbM2YM/Cz39fVlFmnKaMOGDfn5+S1atDh06FCjPN8WLVrMmzfPwsJiz549LBZr3759CxYsIITY2dmxWCwFBQWVf4NupDR5eXmhAQ3vyQC/xgkjgGhgYCC2P1SjJ7KB2NjY/Px8Zl2bpqamjo7O3bt3S0pK6EePjY0lhJiYmNBTucvJyXl5eY0aNaq8vHzXrl03btyoa9pOSkpKUlJSUlKSlNhN4zI3NyeESJqwTE5OzszMjBCSk5MTHh4u+24hVsh8NUV9/vwZbtBtN+q31S+hoqICgTYphwqtRetxqKJvAULIw4cPX716NXbsWDp7bvTo0QMHDiwsLHzz5g1z81mzZs0Vx8rKSvrjnjt3jr68Id/WxsZG7FsPsudmzpxJL2FmBIsF1xhcbwghhNCvhVE2hBBC6OfZuHEj5J4cPXpUaF4k6YqLi6E0TGyGWnl5+YQJEyBJZM+ePZMmTarrgd2/f//kyZOEkEOHDjVWIaGGhsbp06dv3rzp7OwcFBSkoaFRUVFBCIFEuWXLllUwFBUVCc0336pVq8TEROYYmM++IW7evAk3JE0q/0NB+ExBQcHExIS5fMaMGTweD9rCgoMHDxJCpk6dSi9ZvHhxRUUFh8MJDAzctGmT7JlfNHNz865du3bt2nXHjh0/5/nCdRgcHAwz04uiU+p27twJMSNZ/PnnnzBb2b1793g8nugAgUBAh/YgkHQNZNkAACAASURBVEcI6dmzJ7z1wsPDhbq40u7cuUOfq1/4KcFiseCwS0tLIyIiGvFQuVwuTL4mJyc3aNAg+rKESwKC4PQx7Nq1a8eOHdbW1sw9+Pj4nBNn06ZNsh8GlILWtbmKJDU1NUFBQfT1hhBCCP1aGGVDCCGEfh5NTc3NmzcTQjgcjrOzM3NVamrqokWLuFyu2A2vX78ON/r37y+0qrCw0MLCArKBdu7cKbRbWeTn58+dOxd+sc+ZM6dxnzKkXFlZWdE9VRctWiTUjpDP58+fPz8qKoruijB16tTs7OzRo0cLFVE2RElJCbQaUFJS+iU/yDMyMgoKCoyNjZWUlJjLIQ/o8ePHcPfZs2dXrlzR0tJitiZYsGCBoaEhj8eDie3qZOzYsaIZQzo6Oj/6+Zqbm6urq1dUVISGhoodMHLkSAitPnnyhO4TIiovL+/QoUN0GK5FixYQ+klOTr5y5Yro+Bs3bkDEefjw4XRylpyc3PTp0wkhpaWl7u7uolu9fv0agjWdO3euU4PRH2HmzJlwQ2xItLKyEuKwcnJyzFDsd124cAG6JYwfP56u8r548WJUVFTHjh2F8tGGDx++ZcuWhjyLly9fdhLHz8+PEBIaGip2LXQjuXXrluiqw4cPiz5KaGhoZWWlhoYGHVFFCCGEfiUKIYQQQo0NvmRNTU1FV9XU1NC1Wi9evKAX9urVixAyYMCAhIQEoU0iIiJUVVXpEAxzVUZGRteuXWEVJATVlUAgGDNmDMSePn78KGWkj48PIaRjx45wl8vlcrlcHo/H5/MhfuHg4CBpW/jlzGKx4GgNDAzS0tJgVXV1NdSI6enp5eXlwXN58+YNJDoZGRl9+fJFxudy9uxZ2LxNmzbXrl0TCAT0qry8vAEDBsDa5cuX1+kU0bt1d3cXXUv3iJg8ebL0/UBkZM2aNRRFhYWFEUIsLCwoiuLz+Wpqai1bthQIBCUlJdArwNvbG7bS19cnhLx//z46OhqKal1dXUV3DnHSbdu2wd3a2loZ/xTU19end2JjY8PcScPNmzePEGJmZsZ8LZg+fvxIz8e/YcOG6upqoQHh4eFwQvbu3UsvfPXqFWTzqaurP3jwgDn+4cOHkLPGYrEiIyOZq758+QKPpaioeOHCBeaquLg4uvTSz89P6BigE2j37t2FlsOLSL+mstu2bRtsePfuXbED+Hw+fCAQQpycnGpra+lVhYWFdDhp8eLFQhsOGzaMDt2mpKQwV927dw8+Rlgs1suXL+nlPXr0IIRcu3aNoigvLy9CyLRp0yRd5NLRHw5C56exbNq0SfTjC87GvHnz8HsHIYTQ7wC7HyCEEEI/lZKS0t69eyEstXr16sjISBaLpaioOGLEiLi4uBcvXnTv3t3S0nLYsGG6urq5ubnPnz8PCAigf28PHDiQ3tWnT59GjhwJySlz5861trZ+/Pjxt2/fhMrolJWVR48eLel4PDw87t27RwjZsmVLly5dZH8iLi4uLi4uzCViW0kSQtLS0mbPnk0IWbZs2c6dO83Nzd++fWtnZ/f8+fP09PSZM2c+f/68devW9+/fpyf7Z7FY7u7uubm5AQEBAwYMuHz5cp0SVbKzs6dOnTpkyJDhw4e3a9fuzZs3t27dgkaERkZGdZ0Ur7H+X/PcuXOEkFmzZgmtYrPZJ06c6N69e1FRkZWVVVpamrm5+fz584WGmZqaHjt2bOnSpWvXrk1LS9u1a5eUBhdsNhsiJt8ltnNFY9myZcvFixfDw8MDAwNF+5wSQrp06XLr1q2JEydWVFTs27fv3Llztra2PXr0UFZWzszMDAoKioyMJITIy8sz5xH7448/Dhw4sHbt2rKyMmtr6wkTJkCDhWfPngUEBPD5fLg+hboutGvX7syZM3Z2dlwud/bs2ZcvXx46dGizZs1evHhx8+bNqqoqQsiCBQvs7OyEDlJHRycrKyspKcnT03PmzJl16ltSP2w2+9q1a/369SstLXVzc4uIiLCysurQoUNsbOydO3cyMzMJIcbGxlKmUAwJCenevfvUqVP79u0rEAgiIyMDAgKgVHPz5s39+vWjRy5fvvzMmTPfnfsMzJ8/X7RJLiEkJyeHLmKlmZmZUf8uBK6urra0tIyIiGjbtm1iYiL9nwdMtra2N27cmDlz5sWLF797PIGBgeHh4UpKSlu3bsUvF4QQQr8FDDQihBBCjY4Oi0hKVOnbty+MgRQSSMo4f/48tDgQpaysvHPnTh6Px9yPlpaWLN/1zGQlUb6+vkpKSt26deNwONKflFAuW0xMDDN0aGlpWVBQILrVly9fjIyMCCE9evQoLy+nKCovL693795RUVGenp7wM1tfXz85OZl56mJjYymKqqqqsrS0hKCbs7MzbC5L0tmqVatMTU1FT0Xfvn1zcnLq+mo2Si5bYmIinATI6mLmsoGIiIjOnTsTQnr27FlaWkovp3PZ4K6bmxs8nJaW1tmzZ/l8PiwXymWrn0bPZaMoat26dYSQrl27MhOyhMTFxdGZhmIjceHh4aJbeXh4CNXeAkVFxSNHjkjKnrtx44bYMBmLxfr777+F3mKA2ZKVmTr343LZQEJCgqTAt6WlZXFxsegmdC6bh4eHaPyUxWJt2rRJ6MzU1tbSV9d3c9lEkw3pq5eI5LIJefv2rbGxMSGkSZMmoaGhkoaJdj+QpLa2Fj5bNmzYgF86CCGEfhOYy4YQQgj9bGw229XVFZKz1q9fP378eCUlJRaLNWfOnPHjx1+/fv3GjRspKSnZ2dkaGhpGRka9e/des2YNszElKCgoaPjBzJ49u1u3bnw+X6jF53f17t07KSlJXl5eUVGxdevWYjNcwsLCZs2alZ2d3bZt28DAQIiptWrVytXVddasWfDT3dra+sKFCy1atBDdvGnTpvfu3XNxcdm5c+fevXvPnz//+vVr0fMgysTE5ODBgz4+PoGBgS9fvuTz+cbGxrNnz7a3txd7nD+BkZHRu3fvsrOzxU76DpPQlZeXDx48+Nq1a3QYSCAQwFR99FYrVqxo1aqVo6NjQUHB6dOnZ86cyeyEcPjw4VOnTtX7IAsLCxv9iW/cuPHMmTOJiYk7duwQSn5kvl7Pnj0LDg6+ceNGZGRkbm4ul8vV0dExMTGxtbWdMmWK2Giao6Pj2LFjjx8/HhQUBD03DQwMrK2tly9fzkx8EzJp0qRhw4YdP378zp07KSkpXC63bdu2I0aMcHR07Nmzp9hN9uzZU1paGhISoqCg0IgTBX5X165d379/f/78+atXr759+7asrExLS2vw4MH29vbW1tbSuwc4Ojra2Ni4urpGRUW9f/++RYsWw4cPd3JyouP7NHl5eSgabQjIHxR7SFwu98mTJ56enrdv36YoqmXLlv7+/nQ0sCF27NiRlJSkpaVVj8koEUIIoR8FA40IIYQQkoVQLtt3JSUlwYRWQ4YMEcogKysrMzU1bd68uYeHB52NBeDvE8hloz148KBVq1YeHh7SH5FOOjt79uxvfjJFc9nCwsJ27NgBCV8FBQVNmjRp0qQJHV0qKytjbp6fn+/o6JidnU0vgVy2RtG4uWwURQUHB0MokM7cRD8IHb2q3+Z1zWXbtm1bu3bt2rdvD0m4w4cPF9rw5MmT0P+EEKKgoLBmzZqSkhLpxyBjLtu1a9cIIXJyckIT8yGEEEK/FvYYRQghhNAPYWhoeOjQoaVLlz569Eioo6Wamtr9+/eTk5MdHR2ZqViSjBw5MjU11dHR8f/x6TIzM9u6dSuk2rVs2bJ///48Hk9eXt7Y2NjLy4sOVQAtLS0PDw+6gWZjBcigYrTRWVlZHTlyhBBib28fFxeHb43/N0aNGpWRkZGdnS0vL29hYSE6T5ydnZ2BgUG/fv3c3NwyMzNdXV2lTCYou7i4OAgrHz16dOTIkfhCIIQQ+n2wqH9PSooQQggh9B917tw5BwcHQsjZs2ft7e1/50OFUlA2m13XQt3/KIqi/v777+bNmzs5OYmd8x41CjMzsydPnsAJb9yXj8PhEEKgtr1O29bW1iooKDTu06yoqHBzcysuLj548GBdjwchhBD6oXBeNoQQQgihn43NZjdp0uR/5/myWCxXV1d83f+7L1+9L9dGD7ERQlRVVTdu3IivC0IIod/xbzw8BQghhBBCCCGEEEIINRBG2RBCCCGEEEIIIYQQaiiMsiGEEEIIIYQQQggh1FDY/QAhhBBCCCGEEEIIoYbCXDaEEEIIIYQQQgghhBoKo2wIIYQQ+i9xd3c/evRoTk6OpAEpKSlhYWFVVVVwVyAQ0Lf//zly5Iibm9vHjx8ba4dVVVXLly93cnISXfX161f6dlxc3Nq1ay9cuCB27W+Iw+EsX758+fLlBQUF+CZqiOTk5ISEBEnVMEFBQWfPns3MzPzlx8nj8UpLS8vLy+kl4eHhDx8+rK6uxhcRIYTQj4NRNoQQQgj9EBRFOTk5+fj4iP7k5vP5wcHBs2fPZv4GltHff//9119/ffnyRdKAY8eODR8+fOnSpXA3NjZWXV198ODBDfl1HRQUNGvWrHnz5sHdmpoaPz8/gUDQwFNUXV3ds2dPVVXVTp06FRYW1nXzvLw8Z2fnlStXHjlypLFeNS6X6+Hh4enpKbT87du3+vr6jo6OcDctLe3QoUMBAQFwt7CwsEuXLsOHD2/IOWng2ZCutrbWw8PDw8OjrKysrtt6eXnZ2dmFhYXJvklxcfGDBw/Cw8Pr9EBFRUUpddHwK7AeNm/e3L1799WrV4uu4vF4K1asmDdv3o0bN3755090dLSmpubIkSPpJRMmTBg5cmReXh5+OCOEEPpx5PEUIIQQQv8t586dc3BwIIS4u7svX778tz3Oe/fuubu7E0KOHDmyatUq5qrU1NTx48fzeLy2bdvu3bu3ER9UIBDcvHmTEDJ69GhYEhISwuPxWCxW06ZN673bz58/X7p0SUFB4cyZMzweb9SoUREREb6+vr6+vlpaWqLjExISDA0N5eTkpO92165dHz58gP3PmjUrKCiIza7D/4B6enpyOBw2m/3333//6FcTXkpLS0u4q6SkRAjhcrlw18fHh8PhjBo1Suzx/7izweVyFRUVf+gTj4uL++uvvzgczp9//mlubi52DEVRBQUFKSkpMTExr169evXq1adPnwghcnJyfn5+U6ZMoUfW1NRIeiAFBYUjR47s3r1b9mOrrq5u0qTJz3xTl5aW3r59mxBiZ2cnuvbGjRupqaktW7ZcsGDBf+Kz1MDAQEq8nmZqahodHY1fPQghhGSBUTaEEEIINT6Konbu3EkIadOmzeLFi4XWdu7c2cnJ6fDhw4cPH164cGGHDh3E7iQzM9PMzExoIYfDIYTY2toKxRf27NkzderUFy9eZGdny8nJjRo1CpaHhIQQQpiRjnqAx6qtraUoSl5efv/+/ba2tiEhIX369AkJCenevTtzcHh4uLW19eDBgy9fvtyqVStJ+3z37t2BAwcIIUuXLj1z5sz9+/f37NmzefNmGQ8pPz/fzc2NECInJzdmzJh6PKljx47RUTPpioqKLl26NGjQoPHjxxcXF2tqatInBP719PTU09NbuXJlWVmZsrKygoLCTzgb8fHxY8aMWb9+PZ23SAjh8XhiB9PLeTyepDHy8sJ/GKelpY0ePZrD4axcuXLZsmWEkHv37gUHBw8ePLigoCAtLS01NRX+raysZG7Yrl27fv369e/fX1dXl7lcSqiXLr+1sbHp1asXIeTo0aM6OjoQz4qLi7t9+/b8+fPbtm1LCHF1dRV6xJ/j2rVrHA7H2Ni4X79+Qquqqqo2bNhACBk4cGBoaKiUnZibm6urq8NtW1vbxkp8S05O7tSpE372IoQQ+vV/BCOEEEKorgQCwaNHj2bMmNGlS5emTZt26NBh3Lhx+/fvLysrq98OP3z4MHfu3N69e6uoqHTo0GHs2LHe3t48Hk905NmzZ+FL3N3d/bu7pYscnz17JnbA1KlTYcCnT5/EDrC2tiaENG/eXCAQyP50AgMDYbceHh5iB5SUlLRs2ZIQYmlpyefzxY5JS0uT/U8aHx8fiqL++usvQsjQoUPpR4EUqoyMjIa83OfPn6djfLAkNzd34MCBcGZevXrFHLxv3z4Y3KZNm8jISLE7LCgo6NixIyFk5MiRfD7fx8cHNjlz5oyMhzR37twG/hF4/fp1sa8LRO7oJQ8ePNi2bRshJDIyUiAQ/Pnnn8bGxpDQZGZmFhkZCeWl58+fpyjKwcGhXbt2b9++/QlnA15rQsjq1avpd4q+vn79zgbzKYPPnz/DUY0dO5beP/3uo6moqHTt2nXUqFGGhoaEkAkTJuTm5ko6ZikHcOHChU2bNhFCzp49Sz8XGxsb5uM+f/4c7mpraxNCqqurf/KHHoT/PDw8IMDK/Ckhe4A4NjaW3mry5MmN9aMmOTmZebTPnz8nhPTv359eAqG9tLQ0eglcLffv36+WqqamBr/yEEIIyQijbAghhFCdFRQUTJgwQewvvbZt28bExNT1t+uGDRvE1tOZmpqmp6c3JMrm7e0tJdolEAjo9KITJ05IGTBq1CjZn1Fpaamenh4hpH379lJ+oJ45cwYeeu/evY0VBWjXrh0hZP/+/bDE39+fEDJo0KAG7vnKlStwqOXl5fTCb9++DRkyRElJKSAgQGj8jRs3VFRUCCFKSkqBgYFCazkcztChQwkhmpqaEP4TCAQQD2WxWJcuXfru8Tx58gSOZ8eOHY17bQtF2TIyMqAkc/z48dQ/wdOJEydCAZ2JiQmESo2NjXk8Xnx8PJvN7tatGx2L/KFnQyAQbNy4Ec7D7NmzIVbbWFG28PDwFi1aEEL69OnDfNHh3delS5fbt2/HxsYWFRXR0WeYtG716tWynOfg4GB4gzMX/uZRNjhmZWXl0tJSoShbZGQkZAKOHDlysQioqjYyMoK7X79+pfeZmZmZ+D3dunUjhMyYMUP6MKGrTvYoW1hYGH6pIYQQaixYMYoQQgjVTVZWlrm5eXJyMiFk8ODBNjY2LVu2TExM9Pf3T0tLy8zMHDNmzNu3b6UUxwk5e/Ys5PuoqqouXLiwR48eX79+9ff3j4+Pj4mJsbe3f/ToUZ2m62KiC7tiY2NF1yYkJOTn58Ptx48fL1q0SPTJwoA//vhD9gd1cnLKyMiAXCSYwEsse3v7u3fvBgQEbN68efDgwX/++afYYSUlJRwOR0dHh7nQ09NTS0vL1ta2qKiIz+dD0OH169fQ6dLCwgImwAoKCiKE2NjY0PNhKSoqwsn8+vWr7L1H6caU8fHxdLEbIeTIkSOJiYlGRkZJSUmGhoYsFguWT5o0qVOnTlZWVjk5ORMnTrx69erEiRNhlUAgWLhw4dOnTxUVFQMCAqAAkMVieXt7FxQU3L17d86cORRFzZw5U9LB5ObmQhVh7969nZ2df+jV3rZt2yNHjqxYsSIhISEjI8PZ2VlFReXYsWPQQ0BBQeHkyZMzZ878+vXr+/fvt2/fLhAIPD09heZK+0Fng8Vi7d69W0dHx8nJ6cKFC9ra2gcPHkxPTxf7RCoqKpo1a0Zkqys8derU0qVLeTyetbX1lStXVFVVhQa0bt16/PjxQgsh8NTwidJOnToFbRMKCwvfvHljb29PCElJSSGEuLi4QMSqHj0cGg4+puzs7NTV1ZlVt3l5eVOmTIEl+fn5t27dUlZWptcGBwefOHFCQUHh+vXrPXr0ENqnUEWtWFBmq6mpaWRkhF9ACCGEfncYaEQIIYTqxNXVlRAiLy9/7tw55vJv375BcSUhZO3atTLurba2Fn7Dt2jRgplkUV1dbWtrC3sTquyrUy4bl8uFn/19+vQRXQtT2sMBtGrVSrQm9NatW/BYt27dkvEZQfoYIWTVqlXfHVxYWNimTRsIW4hm7QEbGxslJSWKou7evfvx40eKomJiYgghixcvpijKxMRERUUFRkqJTNESExNh8LBhwxr3byqYtY0pPj4eUr2WLl1KvxzTp0+H8aJZWtXV1XRLxC1btogtpOVwOEOGDIEI17t373r37m1YdxUVFUK7hWpHscLCwq5du8ZmszU0NAghrq6uFEVBlNnY2JiiqIiIiKZNm0LwEYJiYv2IswG2bNlCCGGz2e/fv5c0hu5mK1RXKOrFixcwctmyZfRrunPnzgMHDmRmZsK7b9iwYaIbQk8SFxeXBuayye5n5rLR/VKhjJfOZcvPz+/ZsychpFevXpMmTSKEzJo1i36xcnJyIAK+devWej+0qakpvBx12gpz2RBCCP0SGGVDCCGE6kYgEOzZs+fRo0eiq758+QKpW71795Zxb3FxcfBj1c3NTWhVXl4e1NkJxezqFGWjKGrQoEGQwyVUUUVRFPwqpjtUfvjwQWjA1q1bYVVmZqYsjxUZGQmJJ126dKmsrJRlk4cPH0JyWadOncROaAVRtoqKiq5du8rLy69evdrMzExTU7OgoIBiRNlSU1O/28XyJ0fZKIqCXCSY1auyspLufHro0CGxZ4M5ZtKkSd++fWOura6uplOoDh48SFEUXCF1xSyBBNKjbBRFHT16lBDSs2dPLpdLURTkKhoaGsLmEI3V0NDIy8srLS2V9Fo37tlgviXnzZvn7+8Pd0NDQ0UDi507d4b9tG/fXnTtihUrmDucN2/e0aNH6aBzWFgYbBseHi46L5ss/Pz8ZImy/bZqa2shlEb+KWilo2yw3MDAICcnp6KiwtjYmBAyderUmpqar1+/wnU1cODAhkxthlE2hBBC/yEYZUMIIYQaE1RoKikpiW1cIOratWvwY/X169eia6GIcsyYMcyFUqJsmZmZUKnKzIxbtWoVXTTKHMzn82HmqRcvXkClnugOoXll69atZXkub9++hd+xGhoa8fHxsp+0Y8eOwREaGxsXFxcLraVz2TgczuHDh2H6p0WLFsFaOspGdzLt3r270PE3/Fd0dnY2M+RUD58/f+7fvz+kXO3fvz9DsrS0tCVLlsDD6enp0ROZVVVVDR8+HJYvXbq0Ts0ovis/Pz8nJycnJ+fgwYNwkDn/gODswoULCSGPHj2aNm3a0aNHocGltrY2bL53715CiLe3t5+fX5MmTSDl8IeeDSkCAgLqGgWbPHkycw/Mc1tWVgY9ECASB+8+NputIgKCxYqKiqKrRBtN/LeibJD0KjbKFhAQ0KlTJ/oVz87OhrLQIUOGQAzrjz/+kBJ4lUVDomwKCgq6/4AD1tbW1tXVtbW1pf6Jst29e7dEgqKiItHET4QQQkgKjLIhhBBCjWnKlCnwWy4nJ0eW8XR5mtjkONgblEbSJEXZOBwOdL1ks9mhoaH0cj8/P2apF+3t27cQEKypqYFOfxMnThQ6AJgNDWa+ly46OhpKwxQVFcPDw+t63pycnOjUGGayCcWIspWXl0NH1L59+xJC5s2bV15eDlG26Ohoeuq6HxFl4/P5kKUoVCYsC4FAcObMGSjLVVRU9Pf3pwOCkggEAldXVzo1b926dbAfHx8fFRWVCRMmyBjDrfcFzGKxmMGFqKgoQsj8+fMpiurTp4++vj6Px1NTU2OxWLW1tenp6U2bNu3fvz+fz09PT2ez2Q4ODj/6bEgBUTZLS0vmQkkVo9A+VSjKRuPxeHAJdejQAU6IlIpRKBi/cuWKLOdZNMrGnO9Pdo3VOUSKL1++QLGw2CgbnCXm+NzcXJg8jhCipaWVn58vy6O8evUqODhYbHS+IVE2SeAVhGYp0ikqKkL/XIQQQkgWbIIQQgihxgMtGlksFqSJfVefPn0MDAwIIaGhoaJrYcrzESNGyLKrtWvXwg/Lffv2MTehGyC8efNGqBIQDkBJSQkSi8LDwwUCAT0gOzs7NzeXyND64Pz584MHD87Ly4Mf4fUoxjx8+DC0bX3//v0ff/wRGRkpNCA5OXnAgAEBAQFnzpx59eqVj4/PlStXHjx4AFEYR0dHgUDQvHnzH/Systls+EEuaXJ9KS5fvjxv3ryKiopOnTpFRkZCQFM6Fou1Zs2aqKioTp06ycvLwyYsFmvBggXv3r07efKkvLw8q16uX78u5XF5PB5chxRFubi40JWwixcvbtas2dKlS2NjY/v27fvly5egoCDIcAwKClq8eHF1dbWJicm+ffuOHz/eokWLCxcuFBUV/dCz8XM4Ozvfu3cPItTfLc6F/D5NTU0pY/Ly8tLT09PT0+HNwuFw4G5GRkb79u071h0z/vUjcLncadOmlZaWtm3bFqpBRdEBUB6P5+vrO2jQILpbSEFBQd++fd3c3ODkSD/V1tbWnp6ejXv8JiYmyeJcunSJ/NOw4rtnAP7/ACGEEJIJBhoRQgihxlJbWwuBHhMTE9m3unnzJiFEXl7+8ePHzOXx8fGEkJ49ewrN+y42l+3y5cuwcOrUqUK1hAKBAEJ+gwcPZi63sbEhhKxevZqiqKdPn9KROHrAnTt3YGFwcLCU4/fy8oJhioqKfn5+kHhSV+rq6sy58J2dnZnHqaSklJubO3Xq1KdPn9LLCwsLKYoyMTFRUlIaOXKkiorKqVOnCCGtWrXa+w+YFmrhwoVw19PTs94vLszEb29vX9cNuVxu//79HRwcRGdD+67y8nLRk19RUVGPjgdQaSs9Kwdy1oC8vPyHDx9SUlLEho0WLFhgZmZGCOnQoYPQKugvCRlPP+FsiGqsXDY6zsj8gxmuMXNzc9HxkGL56tUrKccGmXGi6Nrb3w1M2shiscLCwiB6LprLRlFURkaGm5sbPbtf7969Hz9+/PLlS3Nzc1jSvHnzxYsX+/v7i5aEAwsLCyIhYa1+uWzPnj0j/56XTRS04zhy5AghZOjQoUJroWExIQQ+ahBCCCFZyGOcESGEEGosDx8+LC4uJoSMGzdO9q0mTpx47Nixv/76a/To0du2bVuzZo2CgkJVVdWMGTPU1NSuX79O10JKEh8fv2DBAkJI9+7dT58+zWKxmGtZLFa/fv2Cg4Pj4uIEAgHsjc/nP3nyhBACGm6/aAAAIABJREFUU7/98ccfSkpKHA4nLCysd+/edMQNbkD4QBJ7e/uHDx8+evTo1q1bw4YNgx6sdaWqqqqgoHDx4kUNDQ1FRcXdu3cz13I4HKhdpaexY1JRUQkODo6Nja2oqCCE5OfnOzs7Mwf4+PjADX19/aVLl9LLx44dC5lK0q1cufLo0aMwhVM9ctkUFBQeP34Msad6nBYrKyvR55uYmBgTE2Nqakq/1l26dMnPzw8ODoaqYULI8+fPtbS0OnXqBHe7du2alJRUXV0t5eFCQkLoa0ZbW3vp0qWPHj1q3bp1jx49Wrdu3bp1ax0dndatW7u7u7979w5mKxs7dmz79u1ZLNb9+/f37t0L6Wb6+vpcLvfnnA1J7t+/L/RGAHQbBOn/Cb1nzx5oXSoEnhf07bW3tz9//rzQADp1lLk3+vaYMWMgd/XLly+BgYEtW7acNm0aIaRZs2ZwnZuYmMj4BPfu3Ttx4kShhbW1td/NGpNOSUkJGpjQ4W9CyLp16yCoKurEiRPnzp2jK991dXV37949e/Zs+Jx59OjRgwcPtmzZ8vr16xMnTpw4cYLNZpubmwcFBSkqKtbpwDw8PDw8PCQdc01NjdBCPp8PV7KUfUKscOjQoTo6OpGRkQUFBXStKyHk9u3bhJBOnTrJmJiMEEIIEUIwyoYQQgg1Dj6fv379eogF0LOMycjR0TEiIsLf39/Z2dnLy2v58uVxcXFpaWlPnjyR0vwRfPv2bdKkSVVVVerq6gEBATDjlegv/+Dg4MrKyuTkZNjh27dvS0tLyT9RtiZNmgwcODA8PPzx48erV6+GrWJiYggh7du3h4wPSZo0aXL16tWsrCyoqfT39xf6xTt//vxnz56Zm5uLLQc7efLkkSNH4Hcsm82GH9LM38a6urrMk/Dx40dCCHOJsrKynJxc3759w8PDCSHNmzd3cHCAVTdv3kxLS5s6daqenh75XjWfdBAcqUeUjfyT3tWI7O3tfX19/fz87Ozs6MugrKwMIguEkJKSEhsbm4KCgqtXr8JkdmpqaoSQqqoqKbsNCQlRVlauqqpis9nr1693cnK6dOkS5FQyDR48WF9fH6727t27L1q0aOvWrTCplq+v77Bhw9LT0yEO9XPOBiGEx+MVFhZCKJZ+FHjRgUAgSE5OhuuZGd8pLCwUKm7lcrnLli2DnLUhQ4YIFS9DXAYm6QOamppwbkUPKSsrS2ghHeQNCQkJDAzU19c/fvw4vZaiKLi8ZVFWVia68MmTJ5B0WW+bNm3atWsXfXfFihVPnjzZuXOnpPFqamovXryQl5cfM2aMvb396NGj4fSmpKTMnTvXxMTExcXl1atXnz59CggICAgIePny5fTp0+saYqsHiIcqKChIGkBRFHxSqaqqjh079tSpU3fu3Jk/fz49ADrnjh07Fr/dEEII1QGm8yGEEEKN4uTJk/Ddum3btjptmJOTA8litra2rq6uzPjRnDlzSkpKhMYzK0YFAgE9TdWdO3ckPURQUBCMuXz5Miw5dOgQIaRnz570mO3btxNCmjVrVltbC0vatGlDCJkyZUpDTotAIIAg3datW8UOWLt2LZFQgicKIoMdOnQQuxZmmpO9+8HXr18TGSAI2LRp08R/y83NpSjqwoULhBA5OTkul1unM7BixYrbt2/TxYl1ItQIggYT0rVo0SIvLw+WwNRRERERcBeiORYWFnS5MUzVt3v3bknHmZmZyWKxoGhXTk6uqqpKR0enRYsWksrlDhw4wLzar1692rx5c3l5+aSkpJ98NiiK8vT0bNmyJXQgbWDFKN2Td+vWrZ8/fxb6g3n//v2EkGnTplEUNXfuXCKuMy9IS0uT8se22B6jkGkIvT6ksLS0JBJqcsVO71jXKJvQPukPBEkVozdv3qSvQ4qiuFzusWPHIPLo4uIiVMCek5Mjtj3udytGZ8yYkSiB2EuOTswUoq6uLnRJZGRkQHU8s5tzcXExzDfHrFJHCCGEvgtz2RBCCKFGUFRUtHnzZgh80LlgsigpKbGwsEhISFi3bt2+fftYLNbq1asfPHjg7OwcGxvr6+sbHx8fGhoqKQnr0KFDN27cgNv5+fmSHoVuXxAXFwdhFMjQYbYpgIqw8vLy9+/f9+7du6ioKDs7m8jQ+kC6r1+/FhYWEsllp7BWxsYFELmQNAt7XTFzncg/vSbYbLaRkZHoYCiQ5PP50dHRdFXmd0VERLi7u3t4eAi1nmigkSNH2tnZXbly5fDhw/v27RNaGx0d7e3t3bJlywsXLtDlxlD6B0W1Yvn4+FAUZWdnB01pmzZtum7dOg8Pjz///FNs+SfkUh09evTixYuwBDIQIbIJDTF+ztkoKyvbunVrYWEhHdhqiLVr1966devgwYO2traiqYtwuUrP7vyFRowYQTEKVBsFzOgnBV24WlRUdOHCBU9Pz+TkZAMDg6tXr0KFL0VRdHYqM9+wTjQ1NcW+MSWRXhxNCKFbNGhpaVlYWDRp0uTBgweZmZlt27YlhFy6dInP52traw8aNAi/4BBCCMkOe4wihBBCDcXhcCZOnAhBrnPnzoktH5Nkx44dCQkJ5ubmEGKDUIWlpWV0dPSGDRsIITExMStXrhS77ZMnT2AMlF+tX79eUmPHli1bwiz1b9++hR+9MI8SM8rWv39/qIODVXSdYAOjbNHR0XBDUlcECFtImvlo48aN8gywk1u3bsn/Wz26mtZVr169oPoMMuZkweVylyxZQggZPHhwz549V61alfZvkIB2+PBhoeWvXr367s7hpffy8hIKnAkEAkgIOnv2bOvWrenlcFlCa0tRtbW1J0+ebNOmzZAhQ+iFixcvvn79en5+/mdx4IUrKyujlxQVFfF4PLgtGuP4cWdj9+7dhYWFRkZGixcvphfCvGw0mPiMENK5c2fm8h07dgjtTVdXNykpydbWVuxjwQlkntgVK1aIbefavn37/53PwJiYmFmzZunq6v7111/V1dV79+6Nj4+HEFtkZGT79u0XLlwoaaq+HwSCaBMnTiz/R1xcHHMAfGK3atVKSUlJWVl5/PjxtbW1MCNkZWUllM0uWbKE7qCKEEIIyQJz2RBCCKEGoShqwYIFERERhJAdO3bUaRKf0tJSqFLcsGGD0CzdbDZ7z5492dnZvr6+Fy9e3LZtG+RSMfn7+xNCevfuffz48SFDhhQVFTk7O9OFq0L69euXmpoKvzMzMjJycnIIIUOHDqUHNGnSZNCgQWFhYS9evFi6dGlCQgIhhMVi9enTpyHnB2YQ19fXh/pTUdKjbAKBgM/nq6mpwYzs3759q66u1tTUpOd1qq2tLS4upucj+3GaNm3ap0+fly9fhoWFbdy4UZZNXF1dExISFBUVYdJ3DQ0NDQ2Nf/0dJi9PCNHS0oJJ35ivxXd3bmJisnbt2tGjR6uoqAidMZgeS+hShCib6ExhwM/PLycnZ9WqVcxWG8rKyr1794YXqEOHDmlpae/fv+/Rowd95tXV1eH8Qwzr1KlT/fr169mzp9gp53/Q2UhNTT127Bgh5PDhwxAGVVVVFZrN8PPnzzwej76rqqqqq6vLHCB0cTKnXRMCoRnm+AEDBnTv3l10ZHl5udhmHd/F4XCkz9n/G2rWrFloaGifPn1Wrlw5adIkeCE4HI6bm9vGjRuVlJQmTZr0E+ZiY4J4qK6uLj1VpdA7BQbQCa2rVq26du3a6dOn169ff+nSpby8PCUlJUdHR/yOQwghVCcYZUMIIYQaZPv27VAxZ2NjA0Wjsvvw4QNMbyQ2X4zFYi1atMjX15eiqOjoaNEoGyFEW1v79u3benp6ixYtOnHihI+Pz7x58wYMGCA6sl+/fleuXMnLy8vNzYVsta5du7Zq1Yo5xszMDKJs5J9cNkNDwzql5gkpLS2FglYoUxVLlopRDw+PWbNmEUImT5588+bNxMREyHsihMTFxdFNUUF8fLxQkMLc3Bxu6Ovr1699ARg0aNDLly+joqI4HI6UQAxITU11cXEhhDg7O3ft2rWxrjehpybU0RV6WdBXJn07LS0NeqSKjbJVV1dv2rRJTk5u+fLlYh+Uy+V++fKF/JM1CRQUFAYMGBAWFhYeHj5u3LgnT54sXLhQWVn506dPQjGsH3c2KIpavXo1l8u1tLS0traGhSNGjEhKSqLHnDp1auHChYqKinQuFZ/Pv3z5cv3Cx1+/fiX/zmWbOXOm2POWnp4uS5StsrLy8ePHgYGBZWVl58+fF4oPZmRkQMOKNm3a0Ol4oCFvzEbXpUuXlJQU+ghra2uvXr26ZcuW9PT07t27+/r6NjBYXw8QRBP6iBP6+CWMKNuAAQMGDhz4/PnzNWvWPHz4kBCyYMECKZsjhBBCYmHFKEIIIVR/x48fh+57pqamvr6+zDwgWWRmZsKN4uJisQPoLJ6MjAzRtYqKijdv3oRfiS4uLpAZ5OjoKDaxq1+/fnDj7du3ouWiAKZm+/TpU1FREeSyNbBcdP/+/VVVVSwWC+aJF0t6LpuQ169fGxkZaWtrb9q0CdomiGKxWOr/gGovFRUVuNvAwMS4ceMIIdXV1UI1jPfv34+KimIu4fP59vb2NTU1hoaGzs7OjXjJGYpgnjo9PT1DcRQUFLp160YkRNnu3buXmZnp4OAgNpJLCElJSREIBHCdHz58mJ75HspL79+/X15eDv0Wdu7cKRpi+3Fnw9/f//bt22w2G7p5iLpz5w6UkdI5ns7OztXV1ePHj5eU1idFRUUFxO/ohL764fP5EK2Lj49v0aLF+PHjT548GRERoaSklPSPDx8+TJkypbq6Gj4EunfvnpCQAKtevXplZmZ28uRJeO/8JiDE9vHjxw0bNujp6c3+P/buO6yps//j+IEkBGSIiCDiquKo1j3qbN17771XrbXW1m4ftbXDVWut2jqo4sataNXauureOIoKCgoYASUYIEDW74/zaxoTRKNAEni/rud6rnLngOF78uEmX+5z7qFDExMT586de+nSJbHFdu3atSFDhvz555+5fue4bIk7V5itizQl7qFsvNebk5PTvHnzBEHYvn37kydPfH19c9hZFQCAZ2IDCAAAXm7rTON7sHr16j1+/PglvsjJkyfFr/Ddd99le4D4rk9sZBgHjXuMmn2WeN2c8IxND9PT08WW0/fffy/evH/jxo1mx2RkZIhv6fft2ycuFvvpp59eukTh4eHiVxs8ePCzjjEuLxL3nbT0ySefCIKwdu1ag8Eg7sYwYcIEg8GwePFiqVQaHR196dIlQRCaNm36EnuMmtmzZ4/YkrN8SNypU6PRlChRQhCEKVOmmD4qrmE0LbvxtXHkyJEc/kWxISV+d2b7MIqfnsOumqILFy74+vo6OzuLl1s2aNDg0KFD2R4pLkYTBCExMdHsIbVaXbVqVfHfSk5OFgRBIpGYHrBw4UJBEKpVqyZec1e3bl1xp85z584JghAUFNSjRw9BEBo1amTcj9JUHlUjMTFRPB3vvPNOtl8wODhYvHTx66+/Nt1jdPTo0YIgVKxY8c6dOzmX12yf0GPHjgmCUKpUKfFDsXdcv379wdnp3r272S/bCoVi3rx5nTt3Nu32yuXytm3bLliw4Pr168YjL126ZFyRunHjRnH/zfnz54tbZ4qN9XLlypn+WMgHz9pj1GAwPHr0aOLEieLNH8USffvtt6a70+7Zs0e8crNx48Yqlcryiz93j9FsH8rh57P42rh48aJx8Pbt24LJHqPi6k6zrZk7deokfgtLly5lmgMAvAS6bAAAWE2n0xl3JHjBFtv27dsDAgICAgJM20larVZcaiGRSDZv3qzX600/5dSpU0WKFBEEwc3NLSUlxThu7LKZ9SOysrLE9UpeXl4PHjywfA7ilZW9e/cWr3aMj4+3PKZVq1biG1rxnzh16tTLlSgpKUl8y+3h4ZFDL8PY+jl+/Hi2Bxi7bOHh4T/88IMgCOPHj1++fLl4OeSkSZPyqMuWnp5+4sSJhQsXDhw4sGLFisYOmnifJm9v77S0NOMnjhw5UhCEb775Rvzw5MmTYkNz1KhROf+Lpn0lnU6XmZmp0Wh0Ot3NmzfFssTExOTw6WFhYV5eXk5OTiEhIWJXVFxN2bJly5MnT1r2HcQeWWhoqPjaGzlyZGpqqrEBJP5Htl02sQOydu3aiIiIWrVqiW2U9PR0vV4fFBQkPtWqVasa+3emxcm7agwePFh8tSckJJh9KY1GI+4OIQjCtGnT9Hq9aZdNrVa3bdtWEISAgIBLly7l8JTMumziK7BXr17ihzms0Mz2T9pil0dUqVKl9957b+/evaa1MhgMsbGx48aNE68LFs/mnj17bt26JZfLZTJZv379xG95zpw5arU6n3/u5dBl0+v1Q4cOLVas2PDhw3fu3JmVlWX8LPF+f+J31KFDB6VSme0Xz90um3hhuLOzc3p6uln9xS6bcYNR06bzvn37xLbsq/ztBABQyNFlAwDAOllZWUOHDhXfiZUrV+7IkSPHjh0LCwvbYsH0zb/xRk7GhTCi/fv3G/ewa9y48YwZM1avXj1v3rzevXsb35Bv2LDB9FOe1WUzGAwHDx4UHxoyZIjlMxcvnRP/uUqVKmX73YnLjsS3mhKJxPQ96ou7c+eO8TqsTZs25XDk9u3bxcPi4uJy7rKZ3a9KfAvt5+cn7mH66l229PT0n376SfyydevWFZeGGf3vf/8TD4uMjBR7H99++63xc9u3by8Iwvr16w0GQ0pKiri5ZIkSJR49evTifSWVSmV2rzeZTJbt0jCxjfXhhx+K5yg4ONhgMIhdti1bthhbPz179rx//77pZ7355puCIIwbN85gMIgXG3788cdmX9myy3bq1Cmx1Ss2HdRq9cSJE8PCwgwGQ1xcnNh08/T0vHfvnnh8RkZG6dKlxSVCeVeNlJQUsY07b948s69z9epV45XO33//vTho2mUTCyheHy2Xy3/++WezBvezumxib27OnDmmXbZsl45afq7YihoxYsSSJUuioqLMDtbr9YcOHerVq5cYz5o1ax45ckR8ze/Zs8dgMKxatUr8aq1bt7bsKuZ/l01sXJquSsvMzDRtrokvjylTpogLWj08PL7//ntxTWi2crfLtmnTJvEnqumgaZdNrGflypWNjx46dEh8yQUGBopngUYbAOAl0GUDAMA606ZNe8HbMpg2d0qWLCkOBgQEmH3BvXv3Gq+0MuPl5WX5Hj6HLpvBYDBep2bZWjK+URcEYcyYMdl+d+I1caLatWtbWxy9Xh8SEuLr6yt+BdNWVLYmT55s2Xk0ZeyyhYWFbdu27fDhw+Hh4bGxsWq1+o8//nB2dg4ODjbrslWpUiXxX2JbZOfOncYR49KhJ0+eHD9+fNGiRcOHD69Ro4ax12lUtWrVESNG/PLLL5cvXzbt74j7MLi6ul69elX8lsX1XKdPnzYYDImJiWIzQmy6vXhfyWAwiPd9EwUGBq5evdryUzIzM5cuXSq+nLy9vY3Xh4pdNnFJ4KlTp+rXry+2Nn766SetVise880334j3bsvMzBQXiM2dOzfnLptGoxEvXZw8ebLZkaGhoaZ7VixbtkwcF+/oJ15Um6fVSElJ+eijjzIyMowjCoVi2rRpYo+4aNGi4qq9bLtsBoMhNTW1T58+4mD79u2vXbuWc6fszp074n/fuHHj5bpsz4rMokWLKleuLB7s6+u7dOlS8ZSZdtkMBsPcuXPFLvDHH3+c/wvZzLpsOYiJifnpp59atmwpZkoqlU6aNOnhw4eWR8bFxd39V5MmTQRBGDp06F0L4l3wsn3IjDGnYnt99uzZz+qyia9qsXOn1+vXrl0rLhwOCgq6f//++vXrxcV3tWrVynm1IwAAdNkAAHglL3iZmFmfa9u2bSVLlgwICNixY0e2rZNly5b16NGjWrVqbm5u5cqVa9eu3Zdffml6Y6MX7LJFRkaKG0FWq1YtMzPT9KGrV68an1u2n2swuTWbIAhjx4598bJkZWVt3bpVvOOb+Nba2HYxOn78+MGDB0+ePHnlypXbt2/v3btXfGfbp0+f53bZLB/SaDQpKSmWa9lyZlz6ZLznnZGPj0/Hjh1nzZp14MCB5OTkZz2lhIQEsR/k4+OzcuVK8XSUKFHC+A4/KytrxYoVz1oelUNfKSEh4datW3fv3n3WCppdu3YZG7Ldu3c3vYLStMsmFuebb74R+03GXufdu3fFkdGjR4uX3G7dujWHLltGRkavXr3E7854Saler//rr7/atWsnnuUZM2aI3VupVLpy5cr09HTxsspVq1bldTUsc2F86TZr1iw6Otr0Ucsum8Fg0Ol0M2fONF6eaVkN006ZePe9t99+2+xHgZ+fX7Y7ThjP1HOfufhSrFGjxooVK0wvIDXrshkMhiVLlojrrSpXrrxkyZIcXqX52WVLT08/c+bMsmXLxo0bJ65tNP5FYcqUKZGRkc/6gqYH5wrxzn0xMTHigtPw8PBsu2zh4eHi8VevXr1//77YkhNX+MbGxooHr1692vjCeO+99/K51AAAumwAAKDw0mg0tWvXNr7XrV+//pUrVywPExfjWDp79uyzvvKzumxhYWHlypUrV66cuJyqb9++Biu7bNHR0VKptE6dOu+8886aNWtu3rz5Ip0g0alTp0yXcVnuh/CCnnW//2c5c+aMm5tb2bJlLTeLMOuyiS5evDhr1izTy/SmT59ufM4SicTyKk7TLpu4n4ZUKv3999/FR9VqddOmTY0XOIvLfPR6/ZQpU8z2xs22QZy71TDz6NEjsbe1YcMGyysTs+2yiU6fPl2jRo0ePXpYXp9r2mUTr7c1vQLa2vuyPYter7948aLly8+yy2YwGC5dulS9enXxK3t4eOTQw8p1z+qyDRs2zPT79fPzGz169J9//mlcRPksedRlmz9/vnhprdk/Z+yyiS/X5s2bGwwG4z0ou3btarbgLiwsrFSpUsbtkvk5DwB4EVJ2WQUAAK9IKpXOmzevXbt29erVmzJlSv/+/c3uaybq3Lnz3LlzdTqdTqfTarXiVZkzZ8403kXrxb311lsZGRk6nc7Ly6tp06azZ882PlS9evVr16499yuUK1dOpVIZVz9ZpVGjRuHh4Z999tnRo0fVanWXLl3mzJmTD3Vu2LDh8ePHq1atKu5j8Fx16tQRt7wwmjlzpqur68qVK9PS0mbNmmXWKzQzceLEM2fODBkypEOHDsb22ciRIw0Gw4wZM9q2bSsu9nFycvrhhx/q16+/YMGCiIiIgICAuXPnFi9ePJ9fhD4+PseOHfP29hbXcr64N99888KFC3q93vJF6+TkZLw93L59+z777LOePXuaHbN48eJJkyZZftm4uDjxXmPP5eTkZHaaclC7du0rV67s3Llz7ty5I0aMqFixos3jv2DBgqioqDfeeKNJkyZNmjSpWLGi+MJ4rjNnzhgMhlx8JuLJmjhx4oULF0aNGvWswz7//POUlBRxPea8efPCw8OHDRs2evRos6fduXPn69evf/TRR0+ePPnoo4/4OQ8AeKFpPXfnNgAAUGhFRUVVqFDhBd9gA0AeEd/gvODPIoPBkPORer1evAQVAIDnossGAAAAAAAAvCr+LAMAAAAAAAC8KrpsAAAAAAAAwKuiywYAAAAAAAC8KrpsAAAAAAAAwKuiywYAAAAAAAC8KrpsAAAAAAAAwKuiywYAAAAAAAC8KrpsAAAAAAAAwKuiywYAAAAAAAC8KrpsAAAAAAAAwKuiywYAAAAAAAC8KiklsAknJyeKAAAAAAAAkHcMBkN+/nOsZQMAAAAAAABeFWvZbCmfW6oAAAAAAACFgU0uImQtGwAAAAAAAPCq6LIBAAAAAAAAr4ouG2C1yMjIyMhI6gCQPoAAAiB9AOkDjLgvG2A1rVZLEQDSBxBAAKQPIH2AKSduwG+bujs5Cex+4LA0Go0gCDKZjFIApA8ggABIH0D6YIds0nihy1aITjYAAAAAAEBhYJPGC/dlAwAAAAAAAF4VXTbAagqFQqFQUAeA9AEEEADpA0gfYESXDbCaUqlUKpXUASB9AAEEQPoA0gcYsccoYLWSJUtSBID0AQQQAOkDSB9git0PbFR3dj8AAAAAAADIG+x+AAAAAAAAADgkumyA1VQqlUqlog4A6QMIIADSB5A+wIguG2C1uLi4uLg46gCQPoAAAiB9AOkDjNj9ALCah4cHRQBIH0AAAZA+gPQBptj9wEZ1Z/cDAAAAAACAvMHuBwAAAAAAAIBDossGAAAAAAAAvCq6bIDVIiIiIiIiqANA+gACCID0AaQPMKLLBgAAAAAAALwqdj+wUd3Z/QAAAAAAACBvsPsBAAAAAAAA4JDosgEAAAAAAACvii4bYLXY2NjY2FjqAJA+gAACIH0A6QOMpJQAsFZqaipFAEgfQAABkD6A9AGmJDNnzqQK+aNFixar/xUTEyMIwoABA3x9fcVHY2Nj4+Pj5XK5XC4XBEGpVEZHR2u1Wg8PD0EQNBrN7du3lUqlj4+PeHx0dLRCoXB3d5fJZIIgJCUl3bt3TxCEIkWKCIKgVqujoqJSU1O9vb3F4yMjIxMSEooWLSqRSARBUCgUsbGxUqnU1dVVEASVSnX37t2MjAwvLy/x+IiIiKSkJJ5etk9PpVKlp6e7urpSPZ4eTy+fn15aWlrJkiXF50P1eHo8vXx+enK53MvLKzExkerx9Hh6+fz05HK5Uql8/Pgx1ePp8fTy+ekpFAonJyc/Pz+q54hPb+HChYIg5HPXiytGAau5ubmJP0cA5DO5XO7u7k4dAJvw9PT09PSkDoBN0scvn4CtfvkkfbCKUz7vaYr/r7stNpQFAAAAAAAoDGzSeGEtG2A1pVKpVCqpA0D6AAIIgPQBpA8wYvcDwGoKhUIQBOPl4gBIH0AAAZA+gPQBdNkAq/FDFiB9AAEEQPoA0geY4b5sNqo792UDAAAAAADIG9yXDQAAAAAAAHBIXDEKWE2j0QiCIJPJKAVA+gANXC7/AAAgAElEQVQCqFZrQkOv79lzKzk5o1gx165dK/frV93NjZwCTH8A6UOhwxWjNqo7V4w6soiICEEQqlatSikA0gcU8gDu3n1z1Khdjx6pTQeLF3cLDu7erVsVigYw/QGkD7bCFaOAY5BKpVIp60AB0gcU9gDu3n2zZ8/NZi02QRAePVL37Ll59+6bFA1g+gNIHwoV1rLZqO6sZQMAAI5MrdaUKbPQssVm5Otb5N69KQ5x6ajBYHj0SO3j4+bs7MSZBQCgYLBJ44WmLAAAAF6URqOLj1fFxj5Zv/5qDi02QRCSktK3bLkxbFgt+/+mVKqsEiXmSaXOJUoU8ff38Pd39/f38PP777/F//f1LSKVciEIAAB4JrpsAAAAeEpmplZspYn/u3//ifG/FYrUF/+T8O7dNx2iy/bwYaogCFqt/sGD1AcPUp91mJOTULx4EZO+m7ufn7tpJ87Pz10u57drAAAKL34PAKwWHR0tCEL58uUpBUD6AMeVkaGNi3uSbSvt4cO0XPknlMoMhyjFC36/BoOQlJSelJR+/Xris44pWlRu1nczXQ3n7+/u7u7Caw9MfwDpQ0FFlw14ibclGRQBIH2AQ0hP1zyrlZaYmJ7X/7q3t6tDVElcy5YrUlIyU1Iyb9169KwDihSRma6G8/f3MOvEFS0qF+8jAzD9AaQPDocuG2C1cuXKUQSA9AH2Ji0t68SJ++fPx9+7l2JspeV867S81q1bFYconVqt9fR0Uamy8uHfSk/X3L2rvHtX+awDXFwkT/fd3MuWLVq/fqmaNf25HJXpDwDpg51jj1Eb1Z09RgEAwCvLyNCePh17+PDdv/6KPnMmVqPR58M/6ufnXrq0V0CAx59/3s3I0D7rMF/fIvfvf+Dq6jCNofR0TUJC2sOHqQ8fpj18mJqQkPbwofi//x9JTrbligYXF0mdOiUbNgwU/1epkg9L3gAAyIFNGi902QrRyQYAAAWARqM7dy5e7KydPHk/hz7XqyhZ0qN0aa/Spb1Kl/YsU6bov//tFRjoaVxRtXv3zZ49N+v12fw+4+zstGNHf0dZy/aCsrJ0iYlP9d3MOnFJSenZViMveHu7NmwY2LBhKbHp5u/vQTQAADBFl42TDceQlJQkCIKvry+lAEgfkD90Ov2lSwqxs3b8eExamiY3fhsRSpb0+LeD5lm6tJexm1aqlKeLi+RFArh7981Ro3aZXZfq61tk1apuBazF9oKn6dEjtbEH928nLt20K5dH6w3LlSsqttvefDOwbt0A9lhg+gNA+kCXjZMNxxARESEIQtWqVSkFQPqAvKPXG65dSxA7a0ePRqekZL7EF3F2dgoI8Pi3g+YpNtHEblpAgIdMJnn1AKrVmi1bbuzefVOpzPD2du3WrUrfvtXc3GScQUsGgyE5OcNkEdx//TjjiFr9qosTnZ2d3njDT1zm9uabpatVKyGVOlN8pj8ApK+wocvGyYZj4A8aAOkD8o5ebzh16n5o6PWtW/+Jj1dZ9bmBgZ6tWr1Wu3bJMmX+v5tWsqRHbnVYCGA+MBgMqalZ/zbdUh8+TIuPV12+rDhzJi4hIe3lvmbRovL27YO6dKnUsWMlX98iFJnpDwDpKyTosnGyAQBAIWUwGM6ejdu8+fqWLTdiY5+8+CeWKFGkVavXWrYs36rVa0FB3BG/wL487t1LOXs27uzZuLNn48+fj09Pt/qqYScnoVGj0l26VO7SpXKNGn68VAAABRtdNk42AAAoXAwGw4ULDzZvvrZly42YmJQX/KxixVxbtCgvdtaqVStBu6Sw0Wr1N24k/tt0i7t6NcHaXRfKlPHq3LlSly6VW7V6jct7AQAFEl02TjYcg1qtFgTBzc2NUgCkD3g5BoPh8mVFaOj10NAbd+4kv8ineHi4vP12ObGzVrOmv0TiTAAhSkvLunjxgbjM7cyZ2Bdv1wqC4OYmbdXqtS5dKnfuXKlMmaIUk+kPAOkrMOiycbLhGLgFJkD6gJcWE6MMDr60ceO127cfP/dgmcz5rbfKtW79WsuWr9WrF2DVZgUEsNB6+DD13Ll4cZnbyZP3VaqsF/zEmjX9e/SoMnRoraAgH8rI9AeA9Dk6umycbDiG6OhoQRDKly9PKQDSB7wgjUa3d+/t5csv7N8f+dz5Xyp1btu2Qr9+1Xv0qOrt7UoA8dKysnTHj8eEhd0KC7sdGfn4BT+rSZMyw4bV7N//Dft5+TH9kT6A9MFadNk42QAAoOD9gq5cufJicPClBw9Scz5SInFq1eq1/v2r9+hRtXhx9oJELrt161FY2K29e28fOxaj1eqfe7xcLunWrcrw4bXatw/KrZ1qAQDIN3TZONkAAKCA0Gh0YWG3fv31wsGDUTlP+M7OTi1alO/Xr1qvXq+XKOFO6ZDXUlIyDh6MCgu7vW/f7aSk9Oce7+fnPnhwjWHDatWuXZLqAQAcBV02TjYAAHB40dHKFSsuBAdfVihSc/xlQGjevFz//tV79Xq9ZEkP6ob8p9Ppz52LFxe4Xb6seO7xNWv6DxtWc8iQmv7+vGIBAPaOLhsnG44hMjJSEISgoCBKAZA+wNTJk/d/+OHUjh0Ren1OU3z58t5jx9YdPrxWYKAXAYSduH8/ZdOma2vWXLl+PTHnI2Uy5wED3nj//Tfr1StF3UgfQPpgt2zSeJFSd8BaWq2WIgCkDzB5Zep37oxYsODU6dOxOf3WJXXu3r3KuHH12rSp4OzsRABhV8qUKTptWtOPPmpy6ZIiJOTKhg1XExOzv5hUo9GvXRu+dm14s2Zlp0x5s3v3qty1jfQBpA8QsZbNRnVnLZsj02g0giDIZDJKAZA+FHIqVWZw8KVFi87cvavM4bDXXvMeO7buyJF1HPrKUAJYyH7e6vbvjwwJCd+9+2ZWli6HI8uWLfreew1Hj65TrJgbdSN9AOmD/eCKUU42AABwDLGxTxYvPvPrrxdSUjKfdYxU6tyjR9Vx4+q2bu2Qi9cAQRAeP1aHhl4PCbly6lROSzWLFJGNGFFr8uQ3q1TxpWgAAHtAl42TDQAA7N3Nm0nffvv3hg1XtVr9s44pVcpz0qQGo0bV4SbxKDBu3Xq0evXlFSsu5rwtaefOlaZPf+vNN0tTMQCAbdFl42TDMSgUCkEQSpZkM3uA9KFwuX49Yfbs45s3X8thAq9du+SHHzbu16+6i4uEAKLgUas1GzZcXbTozNWrCTkc1qFD0IwZbzdqRK+N9AGkDzZDl42TDccQEREhCELVqlUpBUD6UEhcvqyYPfvYtm3/5HBMp06VPvywccuW5cVZngCiADMYDIcPR//44+mwsFs5/D5Lr430AaQPNkSXjZMNx6BUKgVB8Pb2phQA6UOBd/58/NdfH9u9++azDpDLJcOG1frgg0avv16CAKKwiYx8vHjxmeDgy6mpWc86pn37ijNmvN24cRnKRfoA0of8RJeNkw0AAOzFmTOxs2Yd/f33yGcd4Otb5N13G0yc2MDPz51yoTBLScn47bfLixadiY5+5ma77dpV/OqrFtyvDQCQb+iycbIBAIDtXbuW8OWXf+3a9cz1a/7+7tOmNZkwob67uwvlAkQajW7duvDZs4/fuZP8rGP696/+3XetX3utGOUCAOQ1umycbDgGlUolCIKnpyelAEgfCpg7d5JnzDiyfn34s6boUqU8P/mk6dixdd3cZAQQsKTR6Navvzp79rGoqOx7bS4ukvfff/Pzz5t7e7tSLtIHkD7kHbpsnGw4Bm6BCZA+FDwPHqhmzz62YsVFjUaf7QFlyxb99NOmI0fWcXWVEkAgZ1qtfv368K+/fmavrXhxt5kzW4wfX08mk1Au0geQPuQFumycbDiG2NhYQRBKl+bGIgDpQ0GQnKyeO/fEokVn1GpttgdUqFDss8+aDRtWy8VFQgAJIF7cc3ttVaoUnzu3bdeulQvqzrykDyB9sCG6bJxsAACQfzIztUuWnPv662NKZUa2B5Qp4zVjxtvDhtViuQ3w0rRafXDwpenTDyckpGV7QJs2FZYs6VS5cnFqBQDIRXTZONkAACA/GAyGbdv++eSTQ8+6Tbuvb5Evvmg+YUL9Qnt9KJC7VKrMOXNOLFhwKiMjm0WjLi6Szz9v9sknzUgcACC30GXjZAMAgDx35kzshx8ePHHifraPenq6fPRRkw8+aOTpKadWQO66fz/liy/+Wrs2PNtHK1XyWbq0c5s2FSgUAODV0WXjZMMxcAtMgPTBQcXEKD/77M+NG69l+6hcLpk0qeGnnzbz9S1CrQgg8s6FC/Effnjw6NGYbB8dNKjGggXtSpb0oFCkDyB9eBU2abw4U3cAAFDgpaZmffbZoSpVfs62xebs7DR6dJ3IyMnz57ejxQbktXr1Sh0+PHzHjv7lyhW1fHTDhqtVq/7866/n+YM0AMDhsJbNRnVnLRsAAPnCYDBs3Hht2rQ/4uNV2R7Qtm2F+fPb1azpT62AfJaervn666Pz55/SavXZZnPVqm5lyhSlUACAl8AVo5xsAACQmy5fVrz33u9//30v20dff913wYJ2HToEifMyAJu4fj1hwoS92ebUy0u+cGH7kSNrE1IAgLXosnGyAQBA7nj0KH369MO//npBr89mti1RoshXX7UcM6auVMrdMwDb0+sNq1dfnjbtj8eP1ZaPdu5cafnyrqVKeVIoAMCLo8vGyYZjiI2NFQShdOnSlAIgfbBDOp1+xYqLX3zxV7Zv1+VyydSpjT/9tJmXF1uIEkDYl6Sk9I8//uO33y5bPlSsmOvixR0HDapROBe1kT6A9OEl2KTxIqXugLVSU1MpAkD6YJ8uXIgfPz7swoUH2T7avXuVH35oX6FCMQpFAGGHfH2LBAd379u32pgxe8xupJicnDFkyI69e2//8kuXQtgiJ30A6YOjYC2bjerOWjZHplKpBEHw9OSyBYD0wY6kpGRMn354yZJz2V4iWqVK8UWLOrRvH0ShCCDsX3KyesqUAyEhVywfqlCh2KZNvRs0CCR9AEgfcsYVo5xsAABgNYPBEBp6/YMPDjx4kM0fnD08XGbMeHvy5DddXCTUCnAgu3ZFjB8f9vBhmtm4VOr83Xetp05t7OzMlggAgGeiy8bJBgAA1omMfPzuu/sOHozK9tGhQ2vOmdMmIIA/QQMOKSkpfdKkfZs3X7d8qEOHoDVrevj5uVMlAEC26LJxsuEYlEqlIAje3t6UAiB9sKGsLN28eSe+/vpYZqbO8tEaNfyWLevctGlZCkUA4ejWrw+fMGFvamqW2XjJkh4bN/Zu0aI86QNA+mDJJo0Xdq8HrKZQKBQKBXUASB9s6Ny5uPr1l3/55WHLFluRIrJ589peuDCOFhsBRMEweHDNS5fG16sXYPGaTG3TJmThwlMF/k/XpA8gfXAUdNkAq3l7e/PXDID0wVbS0rKmTj3QqNGqq1cTLB/t3r3KP/+8+9FHTWQy7sJGAFFwBAX5nDw5+sMPG5uN63SGqVMPDhq0PS0ti/QBIH2wOa4YtVHduWIUAADrHTwYNX58WHS00vKhMmW8Fi/u2L17VaoEFGD79t0ePnxnUlK62fgbb/jt2NE/KMiHEgEARNyXjZMNAACy9/ixeurUA2vWXLF8yNnZaerURjNmtPDwcKFQQIEXH68aMGDr8eP3zMaLFpWvW9erS5fKlAgAINBl42TDUWg0GkEQZDIZpQBIH/LHrl0R48eHPXyYZvlQ7dolV63qVrduAFUigChMr0bdxx//8eOPZyx+xxbmzm374YeNxV+2SR8A0leY0WXjZMMxRERECIJQtSoXJQGkD3nu0aP0yZP3b9hw1fIhV1fpzJlvT53amFuwEUAUThs2XB0zZrdarTUbHz26ztKlnV1cJKQPAOkrzGzSeJFSd8Dq2EgJDkD6kB927oyYMCH7JWwtWpRfvrxLpUrFqRIBRKE1aFCNN97w69lz8507yabjq1ZdiopK3ratn4+PG+kDQPqQnyQzZ86kCvmjRYsWq/8VExMjCMKAAQN8fX3FR2NjY+Pj4+VyuVwuFwRBqVRGR0drtVoPDw9BEDQaze3bt5VKpY/P/9/SNTo6WqFQuLu7i4tXk5KS7t27JwhCkSJFBEFQq9VRUVGpqanG/VAiIyMTEhKKFi0qkUgEQVAoFLGxsVKp1NXVVRAElUp19+7djIwMLy8v8fiIiIikpCSeXrZPLysrKz09nerx9Hh6+f/0srKyypQpQ/UKw9O7cuX2lCl/zZx5LC1NYzafFi0q/9//6n/0UfUKFQKoXn4+PR8fHx8fH6rH07Orp1e8uOvEiU3Cwx9GRj42/UERHa0MDb1apYq0dGmfAlA9Hx+fx48f89rj6fH08v/pPXr0yNnZmeo56NNbuHChIAj53PVypvkFAADsysGD0d267d++/bblQ507V7p+fWK/fkEF7KZLAF5asWJue/YMfP/9hmbj0dFPBg48dOLEfUoEAMg33JfNRnXnvmwAAFhQqTKnTj2wcuUly4e8vV0XLeowdGhN+msAsvXLL+cnTdqn0z31C7arq3Tjxt49enBPJQAodNj9gJMNxxAdHS0IQvny5SkFQPqQi44dixk+fGd0tNLyoc6dKy1f3rVUKU+qRACBHBw6dKdPn9CUlEzTQWdnp2XLOo8bV4/0ASB9hYpNGi9cMQpYLSMjIyMjgzoApA+5d2a106YdbNFitWWLzdvbNSSkx549A2mxEUDgudq0qXD69JgKFYqZDur1hvHjw2bNOuK4f+EmfQDpg6NgLZuN6s5aNkemVqsFQXBzc6MUAOnDqwsPfzh48PZr1xIsH+rYMWjlym701wggYJXExLQuXTaePRtnNj5+fL0lSzpJJM6kDwDpKwy4YpSTDQBAIWIwGH766czHHx/KytKZPeTuLvvhh/Zjx9blLmwAXkJaWlafPlv27480Gx8w4I2QkB4ymYQSAUCBR5eNkw0AQGGRkJA2YsTO33+PtHyoSZMyISE9Klb0oUoAXppGoxszZk9IyBWz8e7dq2ze3Ecul1IiACjY6LJxsuEYkpKSBEHw9fWlFADpw8s5cCBy+PCdDx+mmY3LZM5ff93yo4+aOOIlXQQQsDcGg+HTTw/NnXvSbLx9+4rbt/cvUkRG+gCQvgKM3Q8Ah/lRK/60BUD6YK3MTO2HHx7o0GG9ZYvtjTf8zp0b+8knzWixEUAgt95fzZnTdsGCdmbjBw5Edey4XqXKJH0ASB9yFyulAavxpwyA9OHlREQkDRy47fJlheVD773XcM6cNm5uMqpEAIHcNXVqYw8PlwkTwkxXMxw7FtOu3boDB4Z4eclJHwDSh9zCFaM2qjtXjAIAChODwbBq1aX339+fnq6x+P21yG+/de/SpTJVApB31q0LHz58p17/1K/fTZqU2b9/sKennPoAQMHDfdk42QAAFECPH6vHjduzbds/lg+1bVthzZoeAQGeVAlAXtu27cbAgds0Gr3pYPPmZfftG+zh4UJ9AKCAocvGyYZjUKvVgiC4ublRCoD04bmOHo0eMmRHbOwTs3GZzPm771p/8EFjZ2cnqkQAgfyxb9/tXr02Z2bqTAfffrvc3r2D3N1dSB8A0leQsPsB4BhiYmJiYmKoA0D6kDOdTj9jxuGWLddYttgqVy5++vSYDz9sQouNAAL5qVOnSjt3DnBxkZgOHj0a063bJrVaQ/oAkD68IrpsgNVcXV1dXV2pA0D6kAOFIrVt27VffXXM8s+Ho0fXuXBhXN26AVSJAAL5r0OHoO3b+8lkT70P+uuvu/36bdVodKQPAOnDq+CKURvVnStGAQAF19Gj0QMGbFMoUs3Gvb1dly/v0rdvdUoEwLZ2777Zp0+o2T3aBg2qsXZtT9bYAkDBwBWjAADAsen1hu++O96qVYhli61587JXrkygxQbAHnTrVmXz5j5S6VPvhjZsuPree/v4QzgA4KWxls1GdWctGwCgwHn0KH3YsJ379t22mPWE//3v7enT35JI+PMeADsSGnp9wICtZr+Sf/FF89mzW1EcAHB07DHKyYZjiIyMFAQhKCiIUgCkD0anT8f267fl/n3zjQ78/Nw3bOjVunUFSkQAATu0YsWFcePCzAZ//LH9++83In0ASJ9D44pRwDFotVqtVksdANIHkcFg+PHH082b/2bZYnvrrXKXLo2nxUYAAbs1dmy9OXPamA1+8MGBbdtukD4ApA/WYi2bjerOWjZHptFoBEGQyWSUAiB9SEnJGDVq9/bt/1g+9OmnTb/+upXZbY9AAAE79Nlnh77//oTpiFwuOXRoWLNmZUkfwNxH+hwUV4xysgEAcCSXLj3o23dLVFSy2XixYq5r1/bs3LkyJQLgEAwGw4QJYcuXXzT7UXbixKjXXy9BfQDAEdFl42QDAOAwgoMvTZy4NzNTZzbesGFgaGifcuW8KREAB6LV6nv12rxnzy3TwXLlip46NTogwJP6AIDD4b5sgGNQKBQKhYI6AKSv0MrK0r3zTtjo0bstW2yTJzc8fnwkLTYCCDgcqdR548beDRsGmg7GxKT06LFZrdaQPoC5D3gRdNkAqymVSqVSSR0A0lc4xcerWrZc88svF8zGPT1dtmzpu2hRRxcXCVUigIAjcnd3CQsbGBTkYzp49mzciBG79HoD6QOY+4Dn4opRG9WdK0Yd/EetIAje3qzUAEhfoXPixL0+fbYoFKlm47Vq+W/Z0rdSpeKUiAACji4y8nGTJqsSE9NNB//3v7dmzWpJ+gDmPjgQ7svGyQYAwE4ZDIZffjn//vv7NRq92UMjRtReurSTmxvbbwEoIE6evN+y5ZqsrKcuil+/vtegQTUoDgA4CrpsnGwAAOxRRob23Xf3BgdfNhuXSp0XLerwzjv1xXkNAAqM9evDhwzZYToil0uOHx/ZoEEgxQEAh0CXjZMNx6BSqQRB8PRktymA9BUK9++n9O4deu5cvNm4v7/71q39mjUrS4kIIFAgffnlX998c9x0pHRpr/Pnx/r7e5A+gLkP9o89RgHHEBcXFxcXRx0A0lcYHD0aXa/ecssWW6NGpS9cGEeLjQACBdhXX7Xs06ea6Uhs7JN+/bZqNDrSBzD3AdmiywZYzcPDw8PDgzoApK9gMxgMP/10pnXrELNbgAuCMH58vSNHhgcGelElAggU5HdKzk5r1vSoU6ek6eCxYzFTpx4gfQBzH5Atrhi1Ud25YhQAYMcyMrTjx4eFhFwxG3dxkSxZ0mnMmLqUCEAhEROjrF9/RVLSU39v+O237iNG1KY4AGDPuC8bJxsAANtTKFJ79dp86lSs2XipUp7bt/d7883SlAhAoXLkSHSbNiE63X+/uru6Sk+fHl2rVkmKAwB2i/uyAQAAG7t8WdGw4QrLFluzZmUvXBhHiw1AIdSiRfkFC9qZjmRkaPv02ZKSkkFxAACm6LIBVouIiIiIiKAOAOkreLZv/6dp0+D795+YjU+a1ODPP4eVLMl9SQggAUQhNXnym8OG1TIdiYx8PHr07vxZIkH6AOY+OAq6bAAAQDAYDLNnH+vdOzQ9XWM6LpM5r1rVbfHiTi4uEqoEoNBycnJatqxzjRp+poPbtv3z009nKA4A4L/5gluD2WqeFrgvGwDAPqjVmlGjdm/adM1s3Ne3yI4d/Zs1K0uJAEAQhFu3HtWvv1ylyjKOSKXOJ06MatgwkOIAgL3hvmwAACC/xcer3n57tWWLrUYNv3PnxtJiAwCjypWLr1rVzXREq9UPHLjtyZNMigMAEOiyAQBQmJ0/H9+gwYpz5+LNxrt1q3LixKjy5b0pEQCY6tu3+uTJDU1H7txJnjAhjItUAAACXTbgJcTGxsbGxlIHgPQ5us2brzVv/lt8vMps/NNPm+7Y0d/TU06JQAABS/Pmtatfv5TpyMaN11avvkz6AOY+gC4bYLXU1NTU1FTqAJA+x2UwGL766uiAAdsyMrSm43K5ZO3ant9918bZ2YkqgQAC2XJxkWzc2NvDw8V0cNKk3yMikkgfwNyHQo7dD2xUd3Y/cGQqlUoQBE9PT0oBkD5HlJWlGzt2T0jIFbNxf3/3nTsHNGpUmhKBAALPtX59+JAhO0xH6tULOHVqtEwmIX0Acx/sgU0aL3TZCtHJBgAgOVndq1fokSPRZuO1a5fcvXtAmTJFKREAvKARI3auWfPUXyy+/LL511+3ojIAYA/osnGyAQDIQ3fuJHfqtP7mzUdm4717v75mTQ93dxdKBAAvLjU1q27dX2/ffmwccXZ2On58ZJMmZSgOANicTRov3JcNsJpSqVQqldQBIH2O5dSp+40arbRssX32WbPQ0L602EAAAWt5eLisW9dLIvnvRpZ6vWHo0B0qVSbpA5j7UDjRZQOsplAoFAoFdQBInwPZsuV6y5ZrEhPTTQclEqcVK7p++21r9joAAQReTsOGgdOnv2U6cudO8rRpf5A+gLkPhRNdNsBq3t7e3t7e1AEgfQ7BYDDMmfN3v35bMzN1puNeXvLffx88ZkxdSgQCCLyKL754q2HDQNORX3+9cPjwXdIHMPehEOK+bDaqO/dlAwDkPY1G9+67+1asuGg2XrZs0X37BlWv7keJAODV3b79qHbtX9PTNcaRChWKhYdP4GJ8ALAh7ssGAAByTUpKRpcuGy1bbPXrlzpzZgwtNgDILZUqFZ8zp43pyJ07yV9++ReVAYDChrVsNqo7a9kcmUajEQRBJpNRCoD02a24uCcdO66/ejXBbLx79yrr1/dieQUIIJC79HrD22+v/vvveya/8AsnToxq3LgM6QOY+2ATrGUDHENUVFRUVBR1AEif3bp+PaFx41WWLbYPPmi0bVs/WmwggEDuv61ydlq1qpurq9Q4YjAIo0btzsjQkj6AuQ+FaDqgBIC1pFKpVCqlDgDps0/Hj8c0a/bb/ftPzN7+/fxzxx9+aC+RMPWDAAJ5onLl4l991cJ0JCIi6euvj5I+gLkPhQdXjNqo7lwxCgDIA9u23Rg8eLvZdqLu7rJNm/p06Y+87WcAACAASURBVFKZ+gBAntJq9U2arDp3Lt44IpE4nT07tm7dAIoDAPmMK0YBAMDL+/nns337bjFrsfn5uR89OoIWGwDkA6nUOTi4u0z235ssnc4watQujUZHcQCgMKDLBgCAwzMYDJ9//ud77/1u9re6oCCfU6dG16tXihIBQP544w2/L798y3TkypWH8+efpDIAUBhwxaiN6s4Vo44sOjpaEITy5ctTCoD02QONRjdmzJ6QkCtm4w0bBoaFDSxRwp0SgQAC+SkrS9egwYrw8IfGETc3aUTEpLJli5I+gLkP+YYrRgHHkJGRkZGRQR0A0mcPVKrMLl02WrbYOneu9Ndfw2ixgQAC+c/FRRIc3E0icTKOqNXaDz44QPoA5j4UeKxls1HdWcvmyNRqtSAIbm5ulAIgfbalUKR27rzh4sUHZuOjR9f55ZcuUil/SwMBBGzmgw/2//jjGdOR338f3KFDEOkDmPuQP2zSeKHLVohONgCgIImKetyu3bo7d5LNxmfMeHvGjLfFiQYAYCspKRlVqy5RKFKNI0FBPlevvuPqKqU4AJAPuGIUAAC8kCtXFE2bBpu12JydnZYv7zJzZgtabABgc0WLus6f39Z0JDLyMdsgAEDBxlo2G9WdtWyOLCkpSRAEX19fSgGQPps4fjyma9eNKSmZpoNubtLNm/t07VqF1wkIIGAnDAZDy5Zrjh6NMY64ukr/+efd8uW9SR/A3Ie8xlo2wGF+1Io/bQGQvvy3d++tdu3WmbXYihd3++uv4bTYQAABe3uDt2RJJ9NtEDIytFOm7Cd9AHMfCiq6bIDVfH19+WsGQPpsYu3aK927b8rI0JoOlinj9fffoxo1Ks0rBAQQsDfVq/tNmdLIdGTXrpt7994ifQBzHwokrhi1Ud25YhQAYKVFi05PmXLAbLBqVd+DB4eUKVOU+gCAfVKpMqtWXRIfrzKOVKxY7Pr1iXI52yAAQB7iilEAAJANg8Ewffpfli22Bg1KHT8+khYbANgzT0/5ggXtTEeiopKXLj1HZQCg4GEtm43qzlo2R6ZWqwVBcHNzoxQA6csHOp1+0qR9v/xywWy8devXduzo7+kp54UBAgjYOYPB0Lp1yOHD0caRYsVcIyMn+/i4kT6AuQ95hLVsgGOIiYmJiYmhDgDpywdZWbpBg7Zbtth69Xp9795BtNhAAAFHeaf3448dnP7bBUFITs6YPfsY6QOY+1DA0GUDrObq6urq6kodANKX19LTNV27bgwNvW42PnZs3dDQPtzQBwQQcCA1a/qPHFnbdOTnn89GRT0mfQBzHwoSrhi1Ud25YhQAkKOUlIwuXTb+/fc9s/FPP2367betnUxXRAAAHEF8vKpSpcXp6RrjSJ8+1bZs6UtlACAvcMUoAAAQBEF49Ci9desQyxbb/Pltv/uuDS02AHBEpUp5TpvWxHRk69YbJ0/epzIAUGCwls1GdWctGwDgGRSK1LZt1167lmA66OzstHJl15Ej61AfAHBcqalZlSotVihSjSONGpU+eXIUfz4BgFzHWjbAMURGRkZGRlIHgPTlhZgYZfPmv5m12GQy561b+9JiAwEEHJ2Hh8vs2S1NR06fjt269QbpA5j7UDDQZQOsptVqtVotdQBIX667fftR8+a/RUY+dTNsNzfpnj0De/Z8nRcACCBQAIwYUbtGDT/TkU8+OZSVpSN9AHMfCgCuGLVR3bli1JFpNBpBEGQyGaUASF8uunr1Ydu2ax8+TDMd9PR0CQsb9NZb5Tj7IIBAgXHwYFT79utMR5Yt6zxhQn3SBzD3IRfZpPFCl60QnWwAgN06fz6+fft1jx+rTQeLFXM9cGBIgwaB1AcACpgOHdYdOBBl/DAw0DMycrKrq5TKAEBu4b5sAAAURsePx7Rqtcasxebv73706AhabABQIH37bWvTD+PiVL/+ep6yAICjo8sGWE2hUCgUCuoAkL5c8ccfUe3br1OpskwHy5TxOnZsZI0a/px0EECgQKpbN6B376duuPntt3+npWWRPoC5Dw6NLhtgNaVSqVQqqQNA+l7dvn23u3bdqFY/dVfdoCCf48dHVq5cnDMOAggUYLNmtXBy+u/DhIS0n38+S/oA5j44NMnMmTOpQv5o0aLF6n/FxMQIgjBgwABfX1/x0djY2Pj4eLlcLpfLxTBHR0drtVoPDw9BEDQaze3bt5VKpY+Pj3h8dHS0QqFwd3cXb8SYlJR07949QRCKFCkiCIJarY6KikpNTfX29haPj4yMTEhIKFq0qEQiEQRBoVDExsZKpVJXV1dBEFQq1d27dzMyMry8vMTjIyIikpKSeHrZPj2lUpmenu7q6kr1eHo8vXx+eqmpqSVKlBAPKADV27jx0siRv2dl6U0ni+rVSxw+PLxoUWdeezw9e3t6UqnUw8MjKSmJ6vH0eHq58vT0elViov769STjFHD+fPw779R3dZWaPT2pVJqcnJycnEz1eHo8vXx+eg8ePDAYDP7+/lTPEZ/ewoULBUHI564Xa9kAq3l4eIjBBpDPXF1djfOoo9u//96UKSc0mqdabHXq+B09OiIgwJNzDTvk7e1t/MUXQK74/POmEsl/69mUyswffzydbfrc3NwoF2CTXz5JH6zCHqM2qjt7jAJAIbZp07UhQ7brdE/NAo0bl/7998FFi9LEB4BCZPToXcHBl40fennJ795938eHd/UA8KrYYxRwDCqVSqVSUQeA9L2ctWuvDB5s3mJr3rzsgQNDaLGBAAKFzfTpb8tk/70pe/Ikc/78k6QPYO6Dg6LLBlgtLi4uLi6OOgCk7yUEB18aPnynXv9Ui61ly/K//z7Y01POKQYBBAqb8uW9x4ypazry889nk5PVpA9g7oMjossGWM3Dw0O8oSMA0meVX389P3r0brNF6+3aVQwLG+Tu7sL5BQEECqcvvmgul0uMH6pUWWabjZI+gLkPjoL7stmo7tyXDQAKmcWLz0yevN9ssFOnStu29XN1lVIfACjMJk3at2TJOeOHPj5uMTFTPDz4AwwAvDzuywYAQMH0ww+nLFts3btX2b6dFhsAQJg2rYlU+t9bs8eP1StWXKAsAOBw6LIBAJC3fvjh1IcfHjQb7NOn2pYtfeVyWmwAAKFcOe8hQ2qajsyffyozU0tlAMCx0GUDrBYREREREUEdANL3IrJtsQ0c+MbGjb1lMgnnFAQQgOiTT5o6Of33YXy8KiTkCukDmPvgWOiyAQCQVxYuzKbFNnRozbVre5peGQQAQNWqvr17VzMdmTPnhFarpzIA4EDY/cBGdWf3AwAo6BYuPDV1qnmLbeTI2itWdJVIaLEBAMxdvPigXr3lpiPr1/caNKgGlQGAl8DuBwAAFBA//njassU2YkTtlSu70WIDAGSrbt2ADh2CTEe+/fa4Xs8f5gHAYfCLPgAAuWzRotMffHDAbHD48ForV3Z1dnaiPgCAZ/n882amH16/nnjgQCRlAQBHQZcNsFpsbGxsbCx1AEhfthYtOj1linmLbdiwWqtWsYoNBBDAczRvXq5587KmIz/8cJr0Acx9cBT8ug9YLTU1NTU1lToApM/STz+dsWyxDR1aMziYFhsIIIAX8vHHTU0/PHTozsWLsaQPYO6DQ5BSAsBagYGBFAEgfZYWLz7z/vv7zQaHDq3522/dabGBAAJ4QZ06VapcufitW4+MI1u2xC5dWp3KAMx9sH/sMWqjurPHKAAULMuWnZs4cZ/Z4JAhNVevpsUGAHilOcXFRXLv3hR/fw8qAwAvjj1GAQBwSMHBl2ixAQByy7BhtYoVczV+mJWlW7r0HGUBAPvHr/6A1ZRKpVKppA4A6ROtWxc+Zsxus8HBg2vQYgMBBPBy3N1dxo+vZzqydOk5tVpDZQDmPtg5fvsHrKZQKBQKBXUASJ8gCKGh14cP32m2Dn3AgDfWrOlBiw0EEMBLmzSpoVT63zySlKRev/4qZQGY+2DneAMAWM3b29vb25s6AKRv586IQYO26fVP9dh693597dqetNhAAAG8isBAr/79n9rxYOHC09zWGWDug51j9wMb1Z3dDwDAwe3bd7tHj00ajd50sGvXylu39nNxkVAfAMArunAhvn79FaYjBw8Oadu2IpUBgBfB7gcAADiGP/6I6tVrs1mLrX37ilu29KXFBgDIFfXqlXrrrXKmI8uWnacsAGDP6LIBVtNoNBoNd58FCm/6jh6N7t59U2amznSwVavXduzoL5dLOU0ggAByy/vvv2n64a5dN2Njn1AWgLkPdosuG2C1qKioqKgo6gAUzvSdOHGvc+cNarXWdLB587K7dw9wc5NxjkAAAeSibt2qBAZ6Gj/U6w0rVlygLABzH+wWXTbAalKpVCpluQpQGNN34UJ8p04b0tKe+pNmo0al9+4d5O7uwgkCAQSQ27lzHjeununI8uUXNRodlQGY+2Cf2P3ARnVn9wMAcDQ3biS+9dZvjx6pTQfr1Qs4dGiYt7cr9QEA5IX4eFXZsgt1uv/eOISG9unbtzqVAYCcsfsBAAB26s6d5DZtQsxabDVr+h88OJQWGwAg75Qq5dmz5+umI+yBAAB2iy4bAADPERf3pE2bkAcPUk0HX3/d99ChoT4+btQHAJCn3nmnvumHhw9H//NPImUBADtElw2wWnR0dHR0NHUACkn6EhPT2rZde/eu0nTwtde8Dx0aVqKEOycFBBBAXnvtNaFCBS/TkV9+YTkbwNwHe0SXDbBaRkZGRkYGdQAKQ/pSUjI6dFj/zz9JpoOlSnkeOjSsVClPzggIIIB8kJmZ2b9/RdOR1auvpKVlURmAuQ/2ht0PbFR3dj9wZGq1WhAENzcuEwMKePrS0zXt26/7++97poPFi7sdOzayWrUSnA4QQAD5lj6lMqNixaVqtdY4uGZNj2HDalEcgLkPz8LuB4BjcHNz4+csUODTl5mp7dlzs1mLzctLfuDAEFpsIIAA8jl9AQHFBg58w3QwOPgSlQGY+2Bv6LIBAGBOq9UPGrT94MGop3/Nku7dO6hevVLUBwCQ/0aPrmv64dGjMZGRjykLANgVumyA1ZKSkpKSkqgDUFDTp9cbxozZvX37P6aDMpnzjh39mzUry1kAAQRgk/Q1bly6alVf0/HVqy9THIC5D3aFLhvAj1qA9P3HYDC8//7va9ZceWqydHbauLF3+/ZBnAIQQOoA2Cp9Tk5Oo0bVNh1fvfqyTqenPgBzH+wHXTbAar6+vr6+vtQBKJDpmz798M8/nzMbDA7u1rt3NeoPAsj0B9g2fUOH1pJInIzjcXEqs5sbAGDug22xx6iN6s4eowBgf+bOPfHJJ4fMBhcv7jhpUkOKAwCwBz16bNq166bxwz59qm3Z0peyAIAl9hgFAMBmfvnlvGWL7ZtvWtFiAwDYj1Gj6ph+uGtXRFJSOmUBADtBlw2wmlqtVqvV1AEoSOnbtOnaxIl7zQY//rjJZ581o+wA0x9gP+nr2DHI39/d+JBGo1+3LpwSAcx9sBN02QCrxcTExMTEUAegwKTv4MGoYcN2mK0lnzCh3vfftxHXmQNg+gPsJH0ymWT48Fqmj4aEXKFEAHMf7ARdNsBqrq6urq6u1AEoGOk7ezauV6/NGs1Te7QNHlxjyZLOtNgApj/ADtM3cuRTF41euqS4cSORKgHMfbAH7H5go7qz+wEA2IGIiKRmzYIfPXrqQoBu3aps3dpXJpNQHwCAfWrYcMW5c/HGDz//vNk337SmLABgit0PAADIP7GxT9q3X2fWYmvevOymTb1psQEA7NngwTVMP1y//qpez9/vAcD26LIBAAqjx4/VHTqsu3cvxXSwZk3/3bsHurnJqA8AwJ4NGPCGRPLfbQ1iYlJOnrxPWQDA5uiyAVaLjIyMjIykDoDjpi89XdO168br15+6i0358t779w/29ubWGwDTH2Dv6fP392jTpoLpCDuNAsx9sAd02QCrabVarVZLHQAHTZ9Go+vXb4vZ3/z9/NwPHhwSEOBJkQGmP8Ah0jdkSE3TD0NDr2dl6agVwNwH22L3AxvVnd0PHJlGoxEEQSbjmjLA8dKn1xtGjtwVEnLFdNDT0+XIkRF16wZQYYDpD3CU9KWmZvn7z09P1xhHdu7s3717VcoFMPdBxO4HgGOQyWT8nAUcNH2ffPKHWYvNxUWyc+cAWmwA0x/gWOnz8HDp0eOpntq6dVepFcDcB9uiywYAKCzmzTsxf/4p0xEnJ2H9+l6tWr1GcQAADsdsp9E9e24+eZJJWQDAhuiyAVZTKBQKhYI6AI6VvjVrLn/88SGzwaVLO/fpU43CAkx/gCOmr23bCiVKFDF+mJmp27PnJuUCmPtgQ3TZAKsplUqlUkkdAAdKX1jYrdGjd5sNzprVYsKE+lQVYPoDHDR9Mpmkb9+n/lYUGnqDcgHMfbAhdj+wUd3Z/cDBf9QKguDt7U0pAIdI34kT99q2XatWP7U/1LvvNli8uKP40xgA0x/goOk7ciS6Zcs1xg/lcklCwjQvLzlFA5j7YJPGC122QnSyAaAQunEjsWnTYKUyw3SwX7/qGzb0kkhY0A0AcGw6nT4w8IeHD9OMI+vW9Rw8uCaVAQD2GAUAIDfFx6s6dlxv1mJr06ZCSEgPWmwAgAJAInHu3ft10xEuGgUAG+I9BmA1lUqlUqmoA2Dn6XvyJLNTp/X37qWYDtavX2r79n5yuZRiAkx/QMFIX9++1U0/PHAgkp1GAeY+2ApdNsBqcXFxcXFx1AGw5/RlZel69w69cuWh6WClSj779g3y9ORuNQDTH1Bw0te8eVl/f3fjh+w0CjD3wYbosgFW8/Dw8PDwoA6A3abPYDCMHbvn0KE7poN+fu779w8pUcKdMgJMf0BBSh8XjQLMfbAf7H5go7qz+wEA5Jnp0/+aPfu46UiRIrIjR4Y3aBBIcQAABY/ZTqMuLpLERHYaBVDYsfsBAACv6tdfz5u12CQSpy1b+tJiAwAUVGYXjWZl6fbtu01ZACD/0WUDABQcYWG3Jk7cZza4bFnnTp0qURwAQEElkTj36vXURaO7dnFrNgCwAbpsgNUiIiIiIiKoA2Bv6Tt7Nq5//616/VNrwqdPf2vs2HqUDmD6Awp2+nr0qGr64b59t7OydJQOYO5DPqPLBgAoCKKiHnfpsiE9XWM6OHx4rVmzWlAcAECB16JFedMbsT15knnkSDRlAYB8xu4HNqo7ux8AQO5JTExr0iQ4MvKx6WC7dhXDwgbKZBLqAwAoDAYO3LZp0zXjh++8U3/p0s6UBUChxe4HAABYLT1d07XrRrMWW+3aJbdu7UuLDQBQePToUcX0w127bprdRQEAkNfosgEAHJhOpx84cNuZM3Gmg2XLFt23b5Cnp5z6AAAKj44dK8lk/72/i49XXbgQT1kAID/RZQOsFhsbGxsbSx0Am6fPYDC8997vu3c/tY2at7fr/v2DAwI8KRfA9AcUqvR5eclbtXrNdGTnTu7aDjD3IV/RZQOslpqampqaSh0Am6dv7twTy5adNz1ALpfs3j3g9ddLUCuA6Q8ohOnr3v2pi0Z37rxJ9QDmPuQnumyA1QIDAwMDA6kDkEfu37+/devWyMjInNMXGnr900//FIQ0QbgkCGmCIDg5CevW9WrevJzlJ2o0muf+u9HR0XFxcdQfYPoDHDd93bo91WW7cSPR7L6l9uzixYtbt25NSUl5kYOvXr26bt265x5m+QuAUqmcPXv2qlWrzG6I/uuvv4aHh1v1hJOTkx89emTtt6lWq3lJ5+Cbb75555139Hq92fjq1av79u37+PFzXs+RkZH37t2zHE9MTDxx4kTOn6vValNTU3U6nVn6XF1d09LSBEHIzMw8ffr0xx9/fPv27Zc4v7Gxse+++25CQoIgCBkZGadPn875rvxpaWmZmZmWg8ZXXVJSUnp6eg5fITMz0+zbQT6gywZYzdPT09OTi9GAV/KsX5L0/8fefcc1efxxAL+QQdh7o2wEUaEqiqKiUByIiqMqaN31p7a1tVhtbd1aqlJHa7V1TxS3WFyljroqolKoIIgyFEEB2TvJ8/vj2qePYQhUJYHP++UfyfkkudzzHHf5PjdksnHjxr333nsDBgwoKCiotfbl5ORcuvRgwoTj9J0IOUlIASHVY8dKtm8PfvbsWdeuXXkvU1dXP3HiRP1Z6tu377hx43BqAND8AShv7bOw0O7W7aV43OnTD95mVidNmsTj8epqcysrK+saFvT8+XNfX9/33ntv6tSpdYUeHj9+zP5XZGTkjBkzCCE5OTnffPPNhAkTCgsLeTWYm5unp6dz32TJkiVLliz59NNPp02bJpFIaGJCQsKMGTNiYmJe+QWLi4tv3LixYsWKXr16GRoaDhw4sP4wh5wnT54YGxsHBQXhqq4VPZv5+fkqKi9FKqqrqxcvXpySkqKnp1f/O0ybNm3RokU10zdt2uTj4/Pw4cN6XhsVFaWlpZWYmChX+zw8PJYvX04IOX78eI8ePdasWSN3UbFKSkrs7e179+79448/dvhHp06dTp06RQjZsGHD0aNH9fX1GYaJj4/v0aPH/fv3s//x7NkzuXezs7P76quv5BKXL1/u4uJCH1taWq5evbqebzRv3jwjI6ObN2/i0nqbEGUDAIDXIDU1dfLkyRYWFmpqai4uLp9//nk9Nxs3bNhgZ2f3yy+/1Pyvn3/++cqVKzNnzszMzJw0aVLN+28SiaRfP19f33crK4s4yTfU1DZGRKwzNzcvLCw8cuRI4j+uX79uYGBgaWnp7e3NHn3//v2xY8f+8ccf9X+phISEsWPHXr58+c2V28mTJ318fPT19Y2MjN59992oqKhay3bcuHFWVlY6Ojo9e/YMDw+X+/nBMExiYuLSpUsNDQ15PF7N6GStGIY5duzY8OHDzczMdHV1/fz84uPjcSUDACg7f38H7tPXG2X7888/AwMDzc3Naehh48aNNccc1dPuBAYGdu/ePSkpqeZ/zZ49u6io6MMPPzx69Oi6detqbQ07duw4a9YsNjRWXV09adKkNm3a/Pjjj1ZWVjKZLJFj7969hJA+ffq0bduW27Jv3Lhx7ty5p0+fDg8PHzNmDO1phIeHi0SiESNG1JX5w4cPDxkyxMbGRltbu2fPnsuWLROLxSEhIVu3bhWLxWvXrl1Sw6ZNm2q+zxdffFFSUuLo6Hi/AerKTN++fWvGE62trbnHSKXS0NBQR0dHsVjcrl279evX1zxTr+xgyNm1axevNt7e3k27JGrtIpaVlYWHh8t9tT179mRkZMTGxqqoqMh9el1DGsvKyriF6e/vLxAIevfubWxsrKGh4erqunDhwoSEhKKiolpf/tdff7Ef8ezZs1WrVvF4vMDAQPq/vr6+tRbFzJkznz596uTklJiY+OjRI1dXVycnp/j4+Li4uJiYmJ9++unZs2dCoVBFRWXcuHHGxsanT5+2trY2MzMzMzMzNTWlFy0NVdPP/e6779g3l8thcXGxRCLZsWOHpqZm27Zt586dyw6jY6+Q77//Pj8/38PDg32Tbt261Xqx5ebm0vecP39++/btNTQ03Nzcli9ffv78+Vq/6a5duxp4LaWlpfHqJvc+crKysrZu3ers7FxP7F4RMdAcUPhKLT8/Pz8/H+UAwAoPD9fW1iaEODk5DRkyhM5qsbOzKywsrPX4hIQEe3t7QkhISAg3/fLly0Kh0NfXVyqVbtmyhRAyefJkqVTKrX2pqVnm5lMIUSFEn5C5hEwlhOjo2GzevLmoqIg9cseOHRkZGRKJZNCgQUKh8OrVq9wPunLlCu0xcxOtrKy8vLy4KRcvXiSE7Ny5Uy7/fD6/4e3s/Pnzay0EqVT6v//9jxBiYGAwZMiQ7t270/7Tpk2buIclJydramoSQrp37z5w4EA6lmHlypXcY+bNm8f9xAb+gfr8888JIaqqqj179uzbt69YLFZXV4+Ojsb1DGj+AJS69sXEZBKyhP2nqrq8pKTytWRjx44dQqFQKBS+++67Pj4+GhoahJAxY8Zwj6Hjy86ePVvrOxw7dkxDQ0NLS+vXX3/lpoeEhBBCVqxYIZPJ6DivHTt21Gw358yZQwgZMWJEdXU1fcmQIUMiIiKqq6vpMRUVFd9//31paemzZ88sLS3btm2bm5vLvkNFRUXPnj1tbGxKS0sZhrlw4YJAIPjf//4nk8natWtXayM+aNAg+tpz584FBgYuWrRo7969Tk5Och2GWufzuri4yH2FGzduNLz/wOfz6zoRXl5ehJChQ4eO4/jkk0+4x0ybNo0Qoqur279/fx0dHULIrFmzGtvBkLNz5076vdgPpeEbgUBQzyXRcLGxsWKx+PPPP1+/fj0hZO/evTRgeuLECS0trdGjRycmJtLvdfbsWTacWlBQIFc4EydOZHtxr8TtDZ45c4YQEh8fT8eaEUK2b99+8+ZNfX39adOmJSYmhoaGEkKioqISa6DBPqFQ2PBTPHXqVC8vr6ysrKysrGXLlgmFwqysLIZhJk6cSAjx9vYWi8XOzs5sadNMzp8/38TE5Pnz5+3btyeEqKur+/n5OTs7E0I8PDwkEgnDMCtWrBg3bpyZmVnDM7N8+fLy8nJXV1dCiL29Pduf79q1KyHE2tp63MsuX77cwGvp+fPn42qjqakpEAhoadcqMjKSm8Pjx48rS+AFgR5E2aDR6F9SlAMAa9++fU5OTrGxsfRpeXm5v78/IeTrr7+u6yUvXrzo06cPIWTp0qU05d69e/r6+ra2ts+ePWMYRiaTzZ8/nxAyZcqUqqoqesyff/7l4bGJkCWEBBHCI8SEkAmEkN9/v04PiIuLmz179tOnT+3t7TU0NAYNGkQI2b9/v9yn//com7Oz8yevMnny5HqibNHR0Xw+f9SoUbSvzzBMVFQUn8/X0tKiJUANHTqUELJt2zb6NCMjo23btiKR6Pnz5+wx169f37p169atW/X19RsYZaMzFxwcHB4+fEhTUlNTv/zyS/aHAOmOrQAAIABJREFUCgCaPwAlrX1SqczEZA030BYRcf+/56GkpMTMzMzZ2TktLY1tOOj4qTNnzrCHLVu2jA55q+t94uPjzczMVFVV2UjcgQMHaMyIBgjKysroSJytW7fKvVYmky1YsIAQMn369JCQEA0NDW5X5Keffrp8+bK2tra1tXXXrl11dXXv3bvHHiCRSMaPH6+hoREbGzt//vx+/foxDPPjjz8OHDiQxkdWr16992WOjo4BAQE1v0L37t1rRtloZIcb65GLshUVFXXs2FEoFN6+ffs/ngsaZcvJyaknXEUIsbW1zcvLYxgmNzeXnilugTSkg1FrlG3NmjWNuiQaqKCgwN7evl27dhUVFfn5+QKBYMGCBbTHaG1trampmZmZyTDM48ePRSLRhx9+WPMdUlJSKioqaJRNIpGEhobSrx8SEvLll1+yWS0sLOzZs+fGjRu5WY2Ojr5y5cqaNWsIIbt3775y5QqdiWllZdWmTRsar7SzszMxMaGhNJFIJBKJNDU17ezs7OzsJk2axAb1IiIiGIZZvHixhYUFwzALFixwc3OLiYkRCoXdu3fv0KFDREQEj8e7cuXKnTt3CCExMTHl5eUWFhbjx4+nX2TkyJGEkK1bt+rp6Y0ZM+bKlSuxsbGenp4uLi4uLi4GBgYmJib0GD6fb2RkRNMtLS1//PFHtjToGLGRI0fKZDLaOadZLSsrq+sUrF27lo6ko73BsrIyPz8/+qVqLfD/ci39+uuvhJCvvvqqnrdNTU2l/dsePXogygaIsrVw9IYDygGAiw2EUVevXiWEvPvuu/W8pKioyMPDg4bA6H1CAwODpKQkbmf6008/JYT4+Pjk5eXJZLLAwAOcnw1DCelqYvIZnWf64MGDBw8efPPNN+rq6jKZrKys7IsvvuDz+Y6OjrSP9XqjbHKd6bo6B/VE2RiGuXHjBv1FwRo7dqxcN8LIyIjOgmFTNmzYQAg5f/58zTe0srJqYJStc+fO9f8KAkDzB6C8tW/y5BPcKNuMGadeV7CPOzSMYZiffvqJEMIdRbVt2zZCSD2/rhmG+euvvxwdHf/66y+GYbZs2cLj8bp3787ec6I9BE9PT0LI3Llz5RpKmUw2ceLEsLCwtWvX8vn8mJiYBw8eJCcnBwQE0HFnT548GTZsGB1Rxb62oqLivffeI4QcO3aMYZjg4GBPT0/6bjk5OWZmZjToJsfd3X3s2LGvJcpWXl4+YMAAGstryMCizZs31x9l4/P53MH+cmbPns1+WerIkSOEkODg4KZ1MLhRtt27dzfqkmigqKgoTU1NdoTUkCFD6M1aqVTas2fPTp06sUfOmDHDw8Oj5tc3MjK6e/cujbKdOXNGJBLRwNzmzZtFItHFixdpVjdt2sTj8e7du8fNKu1ByQ00CwgImDp1ar9+/Qgh06ZNy8nJ+fnnn+n/Tp48eebMmStXrszJyXFwcBg5cuSoUaNoekM2KtHS0pJKpTKZrEOHDv7+/j/88INIJGIj6XRAGVf37t0XLlwYHBwcHBzs7u5uYGBACHnnnXdUVVV79OgR/A/2Nu358+eFQmHbtm1nzZr1ysyYmJjQV9E6kpqayhbpn3/+SY9hb4rXqrHXUmVlpZOTk6OjY3l5eUOuDTq4T4mibAKsXADQWKampigEADlyI+TpU7mVa2v2MK5cuSIQCA4fPjxlyhRtbe2VK1cWFRVx1x4OCgoyMTFZvHixm5tbv34fHTjA3baps6Zm91OngmbPvs7uRcXn8+fOncvj8dTU1EJCQvr37z9q1Kjhw4dfunSp5noWzc7Dw0MupVOnTgcPHuRuXCWTyTQ1NbmZp7de/8sOZcnJyXfu3PH09OzUqRMuXUDzB9Dyap+fn8POnbHs09OnUxiG+e/toJOTU81mixDCbbbMzc0FAgGNAtTFxcWFDqr6+uuvV65c6ebmtnLlyoSEBO4xq1at2rFjR2ho6I0bN+jCTDSdx+Pt3LmTRknWr19Pp7MRQjQ0NPbv308IsbCwOH78+IYNG4KDg9u1a7d06VLaPdDR0Rk4cCB35TVaIG5ubllZWf7+/jQ+SNFpiRUVFWKxmKZcvnyZbXkLCgpEItHZs2fp044dO9Zfbnl5eUOHDr1+/XpQUFBwcPCQIUMaEvio/wAjI6N6elmHDh0SiUS+vr5sSv/+/UUi0cGDB+mcx//SweDmrSGXRHl5+dq1aw8ePPjo0aN27dp5e3t//fXXurq6ci/08fFJS0tTV1enC9LRddDoY6FQmJ2dzS5UN336dLFYnJycrKOjw06KLCsry8nJYSNcu3fvHj9+vLm5OSFk4sSJK1asSExM7Nu3L40Djh8/vn379nQ3W5rV48ePV1ZW3rhx47PPPtu3b5+dnV1oaCh3IbDdu3cfOHCAXROQrhxHCPnmm29KS0vZ75uSknLp0iWJRLJx48YjR4788ssvHh4eK1asuHnzpp6e3uXLlxctWjRz5syvv/6anr4VK1YEBARcvXr1yy+/ZAvTwcHhzz//vHTp0vDhwwcOHDh79mxNTc0OHTrQ//3iiy9oZZk1a9ZHH33Uv3//JUuWcEty7969U6dOFYvFR44csba2/vjjjzMzM/38/AYNGvTtt9/WPKHsQii0L03nfnIviVdekI29ltavX3///v0LFy6w9auFQZQNAABeP9rT5W44UFerPGnSpN27dzs7O0dGRtra2tY85vDhw7///ruf39A9e74gZBYhRv/0CXhHjox2d7em0aIff/yREKKioiKVSrm9oq+++qqiouLYsWN2dnZubm4KXm5Pnz4lhHDXaR40aND+/fsTExPZHxh37twRiUTdu3dv8qfQrabeffddXKgAAC2Sr68tn8+TSv8ex5GRUZiQkOPiYvx2mq3q6upXvjArK2vUqFHR0dHDhw//4IMPam2ScnJyPD09Z82aNWjQoOTkZJFIRNPpj3kXFxdbW9sFCxZMnTqVRgqys7PZDoC1tfXs2bPt7e2PHDni4eFhaWm5devWbdu2nT17NjY2VlVVlRCSmJg4YsQINzc3Z2fnPXv27NmzhxAilUolEgmNspWXl7NRgIkTJ8ptK0lXpSCE0BFe9dDW1n7nnXcMDAy+/PLL5OTkVxaOlZWVmppa/ccYGRlFRkb+9ttvMpnM1dV17Nix7EsqKyuzs7PfeecdbrhES0vL2dk5Li6uurqa3gptcgejpKRk2bJlmZmZDg4OQ4YMkVvSTu6SYBhm0qRJhw4dsrKy8vX1TUlJ+e67786fP3/37t2aq9waGBjExMS4u7vX+rlsPllTp05lY6MPHjxQU1MzNDQkhBQWFp4/fz4mJqZXr17Xrl2jB8yaNYsd2BUXF0f3GWCz+s477xBC6P5Rrq6uHTp02Lx5M41ILly48ODBg5999tm333578ODBwMBAExOT7Oxs9gvSAWVlZWULFy7U09NjI3GEkISEBKlU6uPjExAQQAixsLCYNGlSjx495s6dSw8YNmxYYGDgwYMH33//ffZVGhoa2traKioqVVVViYmJsbGxY8aM4X5xWsXq6sg5OTnZ2touW7ZMS0srLy+PELJ3796qqiruR3A/i06JpZfE0aNHjx49ShcOppcE22NfvXp1SkqKjY1N//79u3TpIlcXGn4tVVdXf/fddx07duzbt2+L/ROMAdiYMQpNmBknNzkOAOiQ/uzs7GvXrk2YMIEQ0rVr1+Li4vpfIpPJhg4dOnXq1JKSEjpDs6bnz59fv54hEs0nJIA7/+Wnn27RdzA3N582bVrxP9h+T82umNyM0QZ6czNGa6Kj27iL72RlZTk5OVlZWZ0+fVomk7148cLKymrhwoW1vryBM0bpojY//fTTnTt3Ro8eraen5+zsPG/evAaO2wc0fwCg+LXPy2snt9Fcterqm8jYF198QV41vbFWdBGuDRs2yGSy/Pz8WjsA9CvfunXr4sWLNd+BblS6e/dutgNw+PDhWtvxvXv30pds3bqVEJKamkpn4NKVoeTenIbM6GNLS0t25uP9+/fj4+Pj4+Pp4DgasaIpL168aMi6bPfu3Wtgx+PatWuvOrleci+xs7Njl8el0cCaq3bQe5+PHz9uQgeDWzhcIpFo7dq19VwSjx8/JoR4enqyF/D169ejoqIadbUMHjyYrnFWj7Vr13p7ezMM07Nnzy5duvzvf/9jGMbT05PumZCQkDBnzpxTp079/vvvCxYsoAsd0l4T9+rl7n7w4sWLzZs3b968mQ4iU1NTMzAwoIFLHo+noaGhoaGho6NDl8TdsWNHaWlpA88vu7AdlZOTY2RkZGNjk5KSwp0gyWViYrJkyRKan/79+9NxcOXl5QKBQFdXVywW29rafvzxx9w+uVxgru6IvC/7qurq6vfee09VVXXjxo2VlZUymWzYsGE1p6/yeLzg4GDu/NBGXUvHjh0jhKxfv77hF4DSzRhFoAdRNmg0LP8MUKvjx4+zDfBHH330yhAbVVFRUf8BDx++MDRczf2pQMiSuXPP0f+9cOGCXNs/Z86crH9YWlouXLgwKyurffv2e/bsYd8zPT19cQ06OjpWVlY10+/evft2omx0qqyrq6vcUiN3796l9+29vLy8vb3fe++9upZiaWCU7cMPPySEfP7559ra2paWloMHD6Zzkfr27cvtMwGg+QNQ3tq3evVVbrvp5bXzteeKLn4vFovp6leN9coOQP0WLVpUc/A7bf2jo6MJIWfOnElMTCSEZGRkcKNscuqJshkaGso14lKplJ24x42VNCTKRrHtbERExJ07d9iSpOl0U8VXBqFCQ0NHjx4dExNTVFR0+/btgQMH0v4DXbSejlgfPXq03KvoqlvczcQb3sFgA4Wenp6HDx/OycnJyMgICQkRCoU8Hu/mzZt1XRJxcXGEkJkzZ77yhFZVVeXUwdfX19TUtK7/pR3O2bNnL1++nGGYzp07f/bZZ/Q9PT09abht4cKFRkZGaWlpcXFxGhoa4eHhJSUlqqqqKioq3KuXRtlu37597tw5+pj18ccfc9dlo6ZPn07zwF7M7PmdMGGCkZERwzDr16+3tLSMjY3t0aMH3XyzpjFjxpiYmKirq69atYphmIMHDw4YMODKlSvGxsaTJk2iewtw12bh8Xi6urrBwcH13ximmaFL8k2ZMoVmUiaT0XvbDMO4u7v36tVLrlJbWloSQmxtbSdOnOjg4JCQkNCnT5/t27dnZmZmZ2dv2bKFfosjR440rbPq7+8vFArr2bsDUTZAlK01oousoxwA5ERHR/fv379jx44qKip0+6dXdqCLi4vv378vlUpD6rBo0TIjo6GE+BAymf2pMHz4QalUFh8fX1VV1a1bt969e9N41oYNGx4/fpyfn3/r1q1Tp07RqNOaNWuKi4v5fH56enr9mam5+0Fd3kSUTSaT+fj4EEJOnDjBTaf7Qvj5+f388882NjaEEFNT0ytXrvyXKNsHH3xACBEIBHv27KE9sJKSEjpun26MBYDmD0DZa99ffz3jRtkEgmVFRRWvN1fLly8nhHz66adNeG1SUlJRUVFqamrIq9RsvmNjY7OzszU1NefNmxcWFkYjR48fPy4rKztx4sSdO3do+3vr1q2zZ8/a2NiwL6RRNnbg9t27d2mUjRvf+f777+nPNJlMJhaLFy9ezP3okydPEkIMDQ2NjIwEAgEbaGhIlE0mkw0YMIDtFZiYmNB9G0tLS52dnSdMmMAwzO+//04IoX2YhquqqqLTNukL6U27mlE2ujw/u8NpozoY9V8DI0eOrOuSkEgkjo6OqqqqGzZsYIM7tWL36GwsdvvLyspKhmGcnZ1XrFjBjbJt2bJFKBSyXy08PFxdXX3GjBl0ci6bgefPn3/99deEEDqhmG7ykJWVRacqi0QiDQ0N+l/q6uoaHGpqaqqqqpGRkdOmTQsMDKQ9KwsLC7FYzDBMRkYGLdv27dtfvnyZLmaS+LLc3NyMjAx/f38aKKTf5eLFi1paWvQT9fT0CCE//PADwzAff/wx/eLt27cXiUT0Eo2JiRGLxWZmZuzlffbsWTs7u7S0tMDAQHYKNsMwO3fu1NDQiIuLYxjG29u7S5cubAnk5OS4ubnZ2tru37+/V69e9Ftv2rRJ7kzRybbcFzb8WiotLeXz+T179mzUZYYoGyDKBgCtXVpaGr1fOnny5PqPnDVrloGBQU5OTgM6UV70d4K7+5bS0iraaXv//fe9vb0vXrxI16dgp4QEBwePGTOGjbIxDPP06VNuZ3Tq1Klyt+DqirL9/vvvU6dO5W639IaibHQ5mF69enFHk+Xl5RkYGAwfPpzOs6iqqtq1a5empqaWllatP7caGGVbvHgxIWTJkiVy35SOBMQFDADQAshksjZt1nIDbRER91/j+9+7d09TU9PAwKAJWw9XVVW5urr6+PjQOZv1kxtrlpqaKhAI6LZI+fn59B3YWZBdunTZvHkzG2WTyWTcDgCNsm3fvn3v3r179+5dsWIFff9bt27VXFWJTnXcsGEDt0i7des2cuRIusfoV199JRaL//jjD6bBY9l27dpFCDl37hw3yjZt2jQbGxtajLGxsYSQ8PDwxhZpSEgIIeTbb79lc+7j4yN3DJ0xSguksR2MumRlZdGFwOq5JB49ekRHY+nr6y9btqyuXkpubu6pBpg8eTIhZNu2bWwKneDJniM9PT02MOTp6enj48Pn87dt28b9rKlTp/J4PKFQSPdDKCgo6NatG7t4/8cff3z79m3aH6NfkBDy3XffMQxz4MAB8vIunAzD0Ivw1KlTNFC4ZcsWbpSNRh43bNhQVlZG132jA9ZqrbP0QxcsWMCOeuvatevx48fplTNjxgyGYcaNG0fHtaWmpqqqqrKB4ClTphDO9vHl5eXt2rXr2bOno6MjPT4nJ+f+/fsaGhqrV6+mxwQEBDg7O7Of7u3t7eDgQK8QmUx26dIluiGD3AUplUrV1NTU1dXpaLVGXUs3btwghNABhi04yqaCxUEBAOD1srKy2rt3r5WV1c6dO+kiuLW6dOnSpk2b/Pz8DA0N5SJTP/zwg0wmmzz5BCFLCPmKfUnbtjoREYHq6sKTJ08mJycPGzbsp59+MjU1pdtOPX369P79+ykpKVlZWezeVXFxcUeOHLl27Rq7eZlUKt2+fXvNLnWtkpKStm/fnpub+0ZLLDo6+oMPPjA0NDxw4AB3h6ZNmzbl5eV9//33tHskFAonTpwYFhZWXFzM7hHWBHSZWw0NDW4i3RTs4cOHuIABAFoAHo/Xv78dN+X8+df2F/7FixdDhw4tLS3dt29fE3YfDgkJ+fPPP4OCgrhrh9GpmtyIidyUPWrt2rU8Hm/y5Mn79+/Pzs6mA4VSUlLu37//9OlTbgfgt99+O3r06LVr1+Ru5q1fvz40NDQ0NPTw4cOurq7sFgHr1q2j68EdOnQoJyfn3LlzhLPHIiFk165d0dHR7EzVxYsXu7q6Dhky5MWLF6/8yjKZTCKRBAUFvf/++0+ePJFIJDSQkZmZmZSUFBkZaWhoKJFIaGyFrljfKHQAES0NY2PjWt8kLy+Px+MZGRm9xg6GiYmJWCzOyMio55KwsbE5efLknTt3vL29Fy9ebG1tTUcgyjEwMPBvgPbt29MYIpvCzuGl3zE/P58Gsyh7e/sLFy6cOnWKx0EnUXbp0oWOFNPW1raysgoNDd20aROdB9q5c2faH6PbbhJCli5dampqSkfAubu7m3LQW8tSqbRXr17BwcG5ubn0/DIMU1xcfOnSJV1dXS0trQMHDtAhh8uWLTOtzXfffUc/1NzcfMqUKRcvXjQyMvLy8goICKDRroyMjCdPniQnJ9NNOeilSy8tiUTi4uLCduQkEolAIKCzO5OTk+kZkUgkERERM2bM+PTTTyUSiVQqZbdHIIRcu3btwoULixcvptu28ng8Ly+vqKgoTU1NudnZKioqVlZWZWVl9LWNupbodgrcU9YiYY9RAAB4/VRVVTt37pyenp6YmEi3UZdTWlo6depUPT29ujpzISFXd+6M5aZoa6tGRgaZmmoyDLNq1So7O7uAgAA7Ozt2z6/58+fPnz/fwsLC0dGR3dn90qVLdD+vadOm0Z6ZosnMzAwICKiqqgoLC6NrYbBiYmIMDAzkEgcNGqShodHAKGE9ffG0tDRuYlVVFSFEXV0dVy8AQMvg62u7fftd9umvvz56LW9bXV09ZsyYhw8fLly4kK4I1ihxcXErVqzo3bv3pEmTGvva3Nzcbdu2jRs3jmEYGlOg+vXrRwgJDAx89uwZGzXbu3cvfWxra0tDS1R0dLRYLM7NzaULTtHWlhDi5uZGF0/45JNPRo8eTQihMQ76qnv37n344YcjR46kN6VoNGH//v2rVq2is/nqt2zZMrptAs0Y3ReVLmZPCGH7J3QHp3ruUNbTl6ARJUKISCRq06ZNQkJCcXExOySqqKgoISHByspKIBC8xg5Gfn5+RUVFx44dX3lJvPPOO4cPH05OTvbz85s4caKXl5eFhYXcMR999BHdMr6BPRmKuxUs7fItX76cjtKiiX369Fm7du23334bHBxcXV1tb2//9OnThQsXxsXFVVRU0IjSoUOHCCFnz56lL6moqIiKijp58iS7a+25c+c8PDzoHqPcm6+pqakpKSm+vr50F1GKbjNFCNHW1qYP6ECzyZMnh4WFtW3b1s/PLzw8nMfj0SuNYi8tun4uIYTuckAIoTulxsTE0BulDg4OxcXFtCO3fPlyOlyOoh057iJuhBA6vJHtG3/33Xe022xgYPD8+XO67Sy7OjD3hRYWFr169Tp79mxRURH7XRiGyczM1NbWpju6NupaotO0a24X28IgygbQaPQvGvfWFgAqhZWVFXcQFsMw9GYatxvEtWDBgkePHm3fvp3ecZUTG5u1fftL92B5PN7hw+9papalpaWlpqZGR0f/+OOPfD6f1sdTp04NHTo0IiJiyJAhtPFmd0WYPXs2u126AsrMzPTx8cnKytq6dauvr6/c/+rr6+fl5T19+pQbqaysrKyoqFBTU2vyh/bp06dNmzZHjx5dt24d2w/7448/CCHcHy0AaP4AlLr2+fjY8njknylTJCkp7/HjwjZtdP5LTqqqqgIDA6OioiZMmLBkyZLGvry6uprO+Pv555/ZCELD/fDDD+Xl5XPnzrW2tqZzwYKDgzdt2pSenm5sbPzs2bMDBw5cuHCBjpTZtWtX165d63qrjRs3hoSE/PHHH++8847cf82bN8/Pz4/P53fu3FlHR4cQUlZWNnr0aLFYvG7dOu6RdnZ2W7ZsaUjOZ8+ePX78ePo4IiKCrltvZ2e3detWGjehjIyMjI2N64+yPXr0yNLSki4Wxna6IiIiuCGSsWPHrlmz5ty5c3QtNho/qq6uZpfoakIHo6qq6smTJ7a2ttxEulBdYWFhfHx8Qy4JR0fHmTNnzp0799atWzWjbOPHj6enrLq6etu2bZMnT2bDZ6wzZ84cOnRozZo1NMQjF1E6e/aspaVlv379AgMD6S4QLD6fL5PJxo8f//Tp0/bt2y9ZsmTEiBF15TM/P3/EiBHOzs6zZ8+mI7lo9JAuUSIWi9lOr5ubG038+eef6Zzc6OjoCRMmSKVSFRWV999/PywsbMCAAXQM5qNHjy5fvmxqahoaGhoTEyMQCEJDQysrK/ft2zdx4kQaAKUBLLl9EuiF16FDh0mTJk2YMGHIkCFr164NDw8nhAwePNjf359mIDY2lnbkHjx4wJ4gths8b968adOmsTnX1dWl2/JmZ2e3adOGbpYaFxfHHWhG58wKBAKaN+rSpUvFxcW9e/emb9Woa4nOwDUwMGjhf7KxZgHWZYPGwiZrAFxJSUmamprjx48vKChg12tYvXo1IcTBwaHWPSt///13Ho/Xu3fvmtsP0RmjQqE/IUsI+ZqQRYTMJ4T4+09na9+AAQMMDAxKS0vZV40YMYIuQBsVFVVUVES7ntHR0ey6bFzl5eWktuXSal2Xja7hcuvWrTexLltGRoadnR3tPNV6wMGDBwkhffv2zc7OZjNPb/7Lrcdc/7psS5cutbS0jIyMZFPWrFlDCPnkk0/oCcrJyenYsaOqqurDhw9xSQOaP4AWU/s6d/6ZuzTb9u13/ks2Kioq6N2skSNH0u0sG4suhbZw4cKa/8XOGJXJZJWVlRKJhO5dfunSJXbyHV1hnX1JWVmZubm5hoaGo6Njeno6neNpbGwcHx9fs+1mOLsfyGSypKQkc3NzOzu7kpISOuJGbgE4OqPz448/TkpK+vPPP3k8HrssFF2XjXukhYWFq6srd4NyKyurWvcYPX/+vEgk+uijj+hdRm1t7a1bt3I7S3369PH09GQY5s6dOzW/QlFRkY2NTe/evdmNU6VS6bJlywghPXv2ZLtV9+7do2HZ3Nxc2srTHkJSUlLDOxjR0dE2NjbsElqff/65jo7OiRMn2NzevHnTyMiIhlrquiSOHz8+YsSIJ0+e0KfV1dU0JFTzq3HR6I+Hh0fNVf9oB0ZuZTT2fNnY2MydOzcnJ8fAwGDOnDnsHqPDhg1bsmTJoEGDCCFt27alq9AOGzZswIAB3Hegk5TptOXU1FSZTPbo0SP6EnpA/euy0ZX1dHV1hw0bRgeOCYXClStX0pKRSCROTk4WFhYWFhYymczDw8PNzY0Wo4qKyqJFi+gxHh4e7du3v3fvHl2877PPPtuxYwc9m6WlpXPmzFFRUXnw4IGLi4uGhga7+8GZM2d4PJ6vry/3WqqoqKAhMzbc3L9/f3Y7kVOnTtFI5a+//sowzOrVq4VCoZmZWWxsLFueNCzr6OjIzoFNSkpycHCg4c4mdFbp6NH792tZI3L69Ok2Nja1XhjY/QAQZWv5ysrKysrKUA4AbI2gg+TV1NS8vb3pLE5CiLq6OrtFPVdVVZWDg4NQKExISKj5vzdvxhNCCBlEyBJC7Nl7QnTh1bKysj///FOu2ab3b3/99dfg4GCRSPT111/r6ur7iRRTAAAgAElEQVQuXrzYwcHByMjoDUXZGn43q64oW3p6Oh3oZ21tPWfOnClTpozjoIUjk8nef/99QoiGhoa3t7e/vz9dWaNbt27sHlIJCQnsq+g0gffee48+ff78OT2GduXpjhBUaWmpu7s7HWw4ePBgelORXQ0XAM0fQMuofV988Ss3yjZmzOEm56GyspIGKcRi8ezZs6dPn85tto4ePfrKd0hKShKJRPb29mwTVmuUrbKykp2bJhKJ2HASHTXGjYUFBwfr6emlpqb27t3bxsZm0qRJgwYN6t+/v6enZ822Ozc3d968eYSQQYMG0eBCu3btRCJRSEgIjbJduHBBLkt0Gibda/L8+fNseq1RtpodgJpRtnPnzqmpqY0aNUoikZiYmEyZMoVOJBw0aFBeXh4baxAKhaWlpSdOnPDw8KgZSAoNDRUIBHw+39PTMyAggA4uMzMzk+tWzZw5kxCio6MzYMAAOiKPu/VnQzoYtLh4PB7dGzQmJoZ+lr29/bBhw3r06MF2h+q5JEJCQvh8Pp/P79ixI5tbPz+/Wu/Ccu3Zs0coFDo4ONBAYUOibHQeA91EdefOnUOGDOnRoweNstHoMKtTp07jxo2ztLQ0MzPjXr3cKBv15Zdf0i+ooaEhFou5e4zSHQDYnUZPnz59584dIyMjT0/PsrIyCwsLVVVVOnXU3d09PT2d7nM1a9YsOtasS5cuIpGIfsqSJUt4PB7dlHPfvn105dyuXbuqqqrSIWY6OjqXL19++PChqqoq3Y72ypUrNDOWlpZeXl4qKir6+vrcWHxxcXFAQAAd6Ecjm0eOHDE1NdXS0jp06BDDMOxk1a+++ophGDc3t08++YSe8e7duw8fPpwuBkfPsqWlpb+/f9++fenoQu5mWQ25llh06GjNjYNLSkpouJbbbWavJdph7tOnD316+fJlRNkAUTYAaOFkMtnRo0cHDRpkamqqqqrq5OQ0ffp09r5lTXv37l25cmVtvyKqOnX6hhNlm0yIT4cO70dF/cY97OzZs2z86PDhw2pqanTTJZlMFhYW5uLi8sEHH5SXl/fo0YMQ4uvru3nz5rCwMHaDJBpla5SaUTZHR8f/vUpQUFA9UTb6c6Iu7K8ImUx26NChvn37mpiY6OjodO/efe3atXSveopuaFUrtg+6ZMkSCwuLX375hZuB4uLir776yt3dXUtLq1evXseOHcOVDADQwvz22yNulM3QcLVUKmvaW9EB2nWpdYS1nKqqqk8//TQqKqqeZpEGOPbt2xcSErJ58+a//vqL+/KDBw/S6ExVVdWCBQt4PN7+/fsZhikqKtq4caOamtr+/fuTkpJMTEwIITNmzNixY0dYWBgdDTdt2jR6b2nq1Kn79u3LzMxkGOaDDz6ws7Oji3n5+flt3Lhx6z+2bNkyYcIEOodOLqu1Rtnq32O0uLiYhlcGDhxIQw/sHqM7d+5UU1OzsbGhY4joAmEnT57csmVLUFBQrWV169at8ePHt23bVlVV1dnZ+cMPP3zx4oXcMVKpNDQ01M7OTiQSOTg4rF+/Xm4CwSs7GDdv3rS2tp4+fTqbUlBQsGjRok6dOmlpaRkbG9Pl8F55Sdy+fXvy5Mnt27dXV1fv0KHDsmXLuNMR6nH8+HEej9enTx/uKLm6omwlJSUODg6enp70CpHJZNXV1exYtp9//rkhWZWLsl28eFEgELz77rvJycnBwcEGBgaDBw+mny6RSEaNGmVra/vZZ59dvny5tLR0yZIlAoGgc+fONGDK7jF6+vRpfX19XV1dDQ2NcePGRUdHE0I2bNjQqVMnHR0d+kHV1dVubm6dO3em5ygpKel///sfjUjq6OhMmDDh8ePHxcXFrq6uQqGQnXZw9+5dFRUVbW1tMzOzMWPGsPFoGnC0trZWV1en1/Dw4cMJITk5OVlZWXTxwXnz5p04ccLCwsLIyIh+roWFRXJyckxMzPDhw21sbNTU1Dp27Dh79uzHjx+Hhoa6u7vr6urq6el5e3tHRETU/CFQ/7XEouPg2G48F91sl9vlrut87dy5E1E2QJQNAKBBobqxY48Q8gknyrbE1XVzcXFlXS/5448/VFRUli9fzt4RjY6ONjExoXuQl5WVLVy40NHRkd5269+/PzfK5u7uHtwAdK20ps0YTU9PNzAwWLp0KU4uAAA0i4qKajW1FdxA2+3bTxUzqzX3GK3HqlWrtLS0uHeP1q1b17t3bzqvLT09fdq0aebm5nQYzjfffMMwTEZGRlpamtz7PHv2rKioSCaTffLJJ/r6+twVZgkhenp6c+fOrfnpNaNs48aNCw0N5aasX79+xYoVbA+nd+/efD5/5cqV7Mw7NsrGMExcXJyTk9O2bdto76VNmzbm5ubt2rVDF2L16tU//PADwzBbtmxZtWrV6tWr6X4UxcXFckfOmDFDKBTKzaJgo2xyUlJSEhISevXqFRAQQFMuXrz47bffjhs3jhDy+PFj+okikUhLS4uudmdra7tu3brt27ezMb68vLzt27cPGjRIKBTSYWWDBw9mxySyUTa2Q6inp1dYWFhSUuLi4qKpqammptamTRs2S1FRUexwttzc3G+++SYkJEQkEi1fvpxhmMzMzC5duhBC9uzZw/0iqqqqNQPcUVFRdJE+dmgb3WQjJyeHYZjq6uoFCxa4ubnRyOzGjRsJIT4+PkKhsGnTwBF4qeVD0fa0npMNr0tOTg79IwUAr9Hy5ZcJWcKNshkbr0lPL6i/9tVcR0xuZkFNdc0YrdWOHTtUVVVjYmJwggDQ/AEoY+0bMGAvN8r27bdXFPM7NirKJpFI5EJmMpmMDXC8aTWjbK909+7da9eucVO4UTaGYbgBjhs3bjg6OlpYWNS6tkbr9Omnn6qoqKiqqtra2tYafJw/f/7mzZvlEuuKss2dO9fY2LhTp07skrWnTp1SV1c3NTVll6ydNWuWQCDw8fFZtGhRZGQkDY/Wui5bfn7+2rVru3XrZmlpyUZ+uVE2hmHKysroFVtaWmpgYMDj8VRUVNg4LPXo0SP28ra0tNTW1u7Tpw9NfPbsWe/evQ8flp/xXWuUTSaT7dixgztbkxtlk7veqqurZ8yYoa2t/fHHHyPw8rrwmLpH4sGbQ++ToPCV1P379wkhdKY6ALwWR48mjBp1mJsiEvEvXZrYo0cb1D4ANH8AqH1Nrn1r194IDj7PPu3f3+7cufEoUoBXYhiGx+M1vPbR4+ljmUwmk8m4W3NCs2iWwAvOOkCjsftGA8BrcedO1vvvH5dL3LZtiFyIDbUPAM0fAGpfY/n42HCfXr2aUV0tFQr5KFWA+tEATcNrH3fGsYqKioqKCsqwlV45GE7VjDUWhQ8AkJVV7O6+NTOzmJv4xReeISHvonAAAAD+I5mMMTJa8+LFvzv/XLs2pWfPNigZAGjxmiXwgvAqAAA0m/Ly6oCAcLkQ27Bh7Vau9EHhAAAAvIbfeyo8Ly8rbsqlS2koFgCAN/VXF0UA0Pi4QDldPR0A/guGYaZMiYiOzuQmurqa7Ns3QkWFh9oHgOYPAF5L7evb15r79OLFNBQpANo+eEMQZQNotPT09PT0dJQDwH+0cuWVgwf/4qYYG2tERARqaopQ+wDQ/AHA66p9/fpZc59eu5ZRVSVFqQKg7YM3AVE2gEYTi8VisRjlAC2DVCqNjIz09/fX09Pj8/l6enr+/v6RkZFS6Zvtfx89mrBw4UVuikjEP3FiTNu2Oqh9AGj+AOA11j4XF2N9fVVCkgnZT8i35eULDQz0305zD+gBKntu0fZBY2H3g2Yqd+x+AAAKICkpafjw4YmJiTX/y9nZ+fjx4+3atXsTn3vnTlbv3jvLyqq5iXv2BLz/vitOCgAAwGtv7t3dfYqLM99ycw/oAbbC3IJCaZbAC6JsrehkAwDIdVk8PT3z8vLqOsDQ0PDatWuOjo6v93Ozs0vc3bc+eVLETcSmogAAAC2puQdcEriAodkhyoaTDQDwlkil0o4dO9Z6V5DL2dk5Pj6ez+e/rs+trJR4e++5fv0xN3HYsHbHjo2pa8cDAAAAUK7mHnBJ4AIGRYAoG042KIeUlBRCiL29PYoClBdd26IhR+7u7u9jYv26Pjc5KS8ru5iboqEheucdMz6/QSE2useTmpoaziDA24cKCKB0te+3Z2kTb/7y9pt7UFjKdUk0PLeRkZF+fn746QdymiXwIkC5AzSWRCJBIYCy27x5cwOP3HXnmqdOwev63LaEtBW+nFRFqm8+r25gS0kIIaQC5w+gWbqqqIAAylb7dhXea5bmHhSWcl0SDc/tpk2b3lCUDT/9oLEQZXt7+vbtK5dy//59Jycn+vjJkyclJSUWFhZaWlqEkIKCguzsbF1dXVNTU0JIdXX1w4cPBQIBG0RPS0urqKiwsrKiN7Vyc3Nzc3MNDQ0NDQ0JIeXl5enp6WKx2Nramh6fkpIikUjs7OyEQiEhJDs7u6CgwNTUVFdXlxBSXFycmZmpqalpaWnJ5o0QguzVmj1NTc3CwsKCggKUHrKnvNm7du1aA/923ZYU4Q84AACAMmp4I47mHpeEAl4SDc8D27N97Z15qVQqEPwbNsFvDeXKXrNctyr4QwPQWAKBANP+QdkVFTW011LKSFFcAAAAyqikwY04mntcEgp4STQ8t8XFxW8oD3w+Hz/9oFGwLlszlTvWZQOAZqWnp1dQ0KBZANo8/h2DHigxAAAApdM570ZRw+IUaO5xSSjgJdHw3Orq6ubn5+P8ghysywagHLKzswkhdBwsgJLy9PSMjIxsyJHuxpbi7m7/5bMSEnJyckq5KTraYlc3E9rsNUpVVRUhRCQS4QwCvH2ogABKV/vcbz7+7Vn622nuQSko1yXR8Nx6enripx8oCETZABqNjgDCn1pQajNnzmxglO2zHZss/sNqst9+e/XLiN+4KW3aaN+69YGJiWYT3o2utmDzz2oLAPA2oQICKF3tmxM58LeGbSn+H5t7UBbKdUk0PLezZs3CTz9QEJgx2kzljhmjyoz+qaVrLgIoKalU2rFjx8TExPoPc3Z2jo+Pb/JqFKdPP/D3D+P+qROLBVevTu7SxRy1DwDNHwC86dr3dpp7QA/wzeXWxcomKfNxM+YWbZ9Sa5bAC3Y/AGg0XV1d/J0FZcfn848fP25gYFDPMYaGhidOnGhylyUpKTcw8Khco7Z9+9Amh9hQ+wDQ/AGg9ilacw/oAb45KgyzSa+DHk/QjLlF2weNvm5RBAAArVO7du2uXbvm7Oxc6/86Oztfu3bN0dGxaW9eWFgxbNjBoqJKbuLnn/cMCuqIkgcAAFCQ5t7Cwva/NPeAHuAbVXz4vFV2cbhOJzu+muLnFoBClA2g8X/ui4vf3F7RAG+5mxUfH7+7u38/oZ42j88nRJvH9zGxioyMjI+Pb3KXRSqVjRt3LCkpj5s4cKB9SIgPah8Amj8AeMu1jzb3kZGRgwcPVlXVJIRHiJgQB0KC3nvvB0QoWmMP0NGRvSR0dXX5fL6uru7gwYP/Yw/w9WIkkvy1ewghtgL107qdt2m37yfU09XUesu5RdsHjYXdDwAaLTMzkxDihOWfoUXg8/k+JtaeOgVsiri7239c7HbRoouRkQ+4Kfb2+mFhI/h8FdQ+ADR/APD2ax+fz/fz8/Pz8ztwID4o6BibHh2djeJtjS4N5ot0/VyD/E4eI3wF3Tm6+NA5SVrm3xcwj9dXpD+gZ2+L05ubsEk92j54mxBlA2g0TU1NFAJAXcLD//rmm6vcFC0t0cmTY/X01FD7AND8AUDz1j4PD0vu09u3n1ZVSUUiLMrWmpQ+JllnCWFI+gGiakD8k4mqvqLlkamW5K/bI5eo//nktxxiQ9sHTYAoG0CjWVpaohAAahUX92zKlAi5xH37RrRvb4TaB4DmDwCavfZZW+saG2s8f15Kn1ZWSmNjs7t1s0AhtyIZ4YT8szuVpp0ChtjI3wPZnnJTVN07qPXrhrYPFB/WZQMAgNcjP798xIjwsrJqbuLy5f2GDm2HwgEAAFAEPB5PbjjbH388QbG0Lmlh/z62ClLADDLVkvx1u+USm2UgG0ATIMoGAACvgUzGjB9//OHDfG7iyJHOX33VG4UDAACgODw8Xhq5hihb61KYSPLv/v2Yp0KsRitgHovDz0rSs7gpYvcOan3dcfZAKSDKBtBo9+/fv3//PsoBgGvp0kunT7+040GHDsa7dgW83ruOqH0AaP4AUPv+I4xla9XSD/z72LgfUTNTtAzWuiKb3rwpzTWQDW0fNBaibAAA8F+dOpW0bNnv3BQdHdVjx0ZraopQOAAAAAqla1dzFZV/AxapqQXPnpWgWFoFhnlpuqi1Ik4XLQ4/K8moMZDNqyvOHigL7H4A0GjYyBmA68GDvPHjj8sl7ts3wsHBALUPAM0fACha7dPSUu3QwTgu7hmbcvNmJhZRbRXybpGSh38/VhGRNiMULYNMVXUtA9nmT23GFdnQ9kFjYSwbAAA0XUlJ1fDh4UVFldzExYu9/P0dUTgAAACKSW5ptps3MWm0dUjnDGQzH0xEuoqWwVoGsnXrqNanC04dKBFE2QAAoIkYhpk6NeLevRxu4uDBDosWeaFwAAAAFFa3bi9F2W7fzkKZtHwyKUkP//ep4k0XrWMg2xRsLQrKBVE2gEZ78uTJkye44wdAvvvuxqFD97gpdnZ6+/aN4K72gtoHgOYPABSt9nXpYs59evt2FsMwKOcW7vklUpH992OBFjEfrGgZLA4/I3mczU0Rd++k1rtLC6t90OJhXTaARispwQKxAOTChdT586O4KerqwuPHx+jqilH7AND8AYAi1z4XFyNVVX5lpZQ+zc0te/y4qG1bHRR1S8bd96DNCCJQU6jcMVXV+WsVcSAb2j5oLETZABrNwsIChQCtXEZG4ZgxR2Syl+57b98+tGNHE9Q+ADR/AKDgtU8o5Lu6mkZHZ7Ipt28/RZStJZNWkMdH/32qeNNFiw+ekTx5xk0Re7iq9eqMtg+UDmaMAjSalpaWlpYWygFarYoKyciRh3Jzy7iJn33mMXZsB9Q+ADR/AKAUta9LFzPuUyzN1sI9PUuqC/9+LDYmJt4KlbvaV2SbN1kRVmRD2weNhSgbAAA0phvEMB9+GBkT85Sb2Lev9apVvigcAAAAZSEXZZNr2aGlsRhM+p4h1u8TgSZpO5qoKNactqIDp+UHsvVQiIFsAE2AGaMAjVZQUEAI0dXVRVFAK7R1650dO2K5KZaW2uHhowQCFdQ+ADR/AKAsta/WDRCwmWOLpSIk5gOJ+UAiKSOSMoXKGlNVXVBjIJv+PEXZWhRtHzQWomwAjZadnY0/tdA63bz55KOPTnNTRCL+0aOjjY01UPsA0PwBgBLVPmyA0FoDAOpEoK5QOSoKi5RkPuemiHu6Kc5ANrR90OhKhiIAaCz8kYXWKSendNSow9XVMm7ijz/6detmgdoHgOYPAJSr9mEDBFAETGVVwfq9con686ag7QPlhSgbQKOZmpqiEKC1kUplQUHHnjwp4iZ+8EHnadM6o/YBoPkDAGWsfV26mHGjbDExT4cPd0Zpw9tUy0A2z3fUPN9B2wfKC7sfAADAqy1dejkq6hE3xd3d/IcfBqFkAAAAlBS2GW0VGEZxs1ZZlb9+n1yi/ueTcdJAqWEsG0CjVVdXE0KEQiGKAlqJM2ceLF/+OzfFwEDtyJHRqqoC1D4ANH8AoKS1DxsgtAoXBxCxCbEKJGa+REWx/oAXhUVKnyr0QDa0fdAEGMsG0GgPHz58+PAhygFaifT0gvHjj3NTeDwSFjayWZZuQe0DQPMHgNr3utANENindAMElHaLUvKIZP9K0vaRy4PJcQtSrUDnV1kGsqHtg8ZClA2g0QQCgUCAcaDQKlRWSkaNOvziRTk3cfFir/797VD7AND8AYBS1z66AQI3JSbmKUq7RUk/+O9j7XZEqK04WSvaX2MgW6/OijaQDW0fNOWaQREANJa9vT0KAVqJOXPOyXW4BwywW7jQC7UPAM0fALSA2ie3AcKff2aPGIENEFoKhiFp+/99ah2kOFmTVVTm19xaVCFXZEPbB42FsWwAAFC7/fvjNm+O4aa0aaO9b98IFRWs2AIAANASuLm9NJYtLu45yqTlKIgnhQl/P+YJSJv3FCdrxfsjpVk53BS13p3VerrhpEELgCgbAADU4t6959On/8JNEQpVjhwZbWiojsIBAABoGTp1MuE+jYt7hjJpOdLD/n1s6kvEhgqSr1oHsul9PgVnDFoGRNkAGi0tLS0tLQ3lAC1YcXHlyJGHysqquYnr1g3o1s0CtQ8AzR8AtJja16GDMffpo0f5xcWVKPCWgJG9tCibIk0XLd73izQ7l5ui1qeLWg9XtH3QMiDKBtBoFRUVFRUVKAdowaZOjUhKyuOmBAZ2mDXLHbUPAM0fygGgJdU+TU2RnZ0eN+WvvzBptEXIvUFK0/9+zFcjlsMUJF+yisr8DfJbiyryQDa0fdBY2P0AoNGsrKxQCNCCZT4pOnwngZvi7Gy4ZcsQHo+H2geA5g8AWljt69TJ5OHDfPZpXNyzHj3aoMyVXhpnuqjFUCLUUpB8Fe89JT+QzaurmkcntH3QYmAsG0CjqampqampoRygpXr4KJ/7VFNTdOzYGE1NEWofAJo/VECAllf7sDRbCySrJhmH/n2qMNNF6xjINrnV1j5okRBlAwCAlzAMw326fftQJydDFAsAAECLJBdli4/HjFHllx1FKv8ZLybSI2YDFSRfRXtOSZ+9tCaJWl93te6dcMagJUGUDaDRcnNzc3NzUQ7QGsye3W30aBfUPgBABQRoqbWv5lg2ufttoHy400XbjCJ8hZiRICuvLPhefiCbvmIPZEPbB02AKBsA/tQC1K5HD8s1a/qj9gEAKiBAC659trZ66upC9mlhYeXjx0UocyUmKSNPjv/7VGGmixbtiag5kE3crSPaPmhhsPsBQKMZGmL2HLSG61z90KH3RCI+ah8AoAICtODap6LC69DBODo6k02Ji3vWtq0Oil1ZZf5CJKV/P1YzJ0a9FSFTSjqQDW0fNOWPKooAoAl/avHXFlqSqiqpXAqPR8LCRlhaaqP2AQAqIECLr32dOhlzn2IDBOVmGUC8fiFWQYSvTqzGEhWFuGNatCdC+vwFN0UpBrKh7YMmwFg2AIBWTSqVJSbmtHs5cdEiL19fOxQOAABAa4BtRlsUvohYDCYWg4mklEgrFCFHtQ9kmzcF5wpaJIxlA2i08vLy8vJylAO0DMuWXS4oeKkHpqurtnBhH9Q+AEAFBGgltQ9RtpZJoEFUDRQhI0W7T8oPZOvXTezeAbUPWiRE2QAaLT09PT09HeUALUBU1KPly3+XS3R2NuTzVVD7AAAVEKCV1L6OHV+KsiUn51VUSFDs8FrIyioKvt8vl6hEA9nQ9kFjIcoG0GhisVgsFqMcQNllZRWPG3eMYeTTFW3HA9Q+AFRAANS+N1r79PXVuIuxSqVMUhI2VYTXo2jPSWnOywPZvLuLu7qg9kFLhXXZABrN2toahQDKTiKRBQYeff68FLUPAFABAVD72rc3evKkiH2amJjr6mqKklcyDEN4PIXKkaysouD7MLlE/XmTUfugBcNYNgCA1mjZssuXL2P0OwAAABBCiLPzS7soJibmoEyUzwUfcmMSyTpPZIoy4bdo9wm5gWzqPh7iLi44V9CCYSwbAECrc/78wxUrfkc5AAAAAFUjyoYZo8qmKIk8u0gIIam7idiUDE0hAo3mzZGsrKLgB/mBbHpKNZANoAkwlg2g0VJSUlJSUlAOoKSePi0eP15uOTYeah8AoAICtOba5+xsxH2KKJvySTvw72Od9s0eYiOEFO06Ic3J56aov+sh7twetQ9aNoxlA2g0iQSbLoHyXr2yoKCjOTll3ERrax2SmY/aBwCogACttvbJjWVLTs6TSGQCAcZkKAmGIemcUWNWgc2eI1lpecHGGgPZPp+M2gctHqJsAI1mZ2eHQgAltXTpJbnl2N5917atWm5lJmofAKACArTe2mdkpGFgoJaXV06fVlVJU1PzHRwMUPjKIf8OKX7w92MVIWk7stlzVMtANt8eSjeQDW0fNAHuTgA0mlAoFAqFKAdQOufPP1y58go3xdRUc9++4Tweah8AoAICtPbah0mjSiyNM2rM3I+I9Jo3O7LS8vwWMZANbR80AaJsAACtQs3l2FRUeGFhI0xMNFE4AAAAgG1GlZVMStIP/vvUKqjZc1S487gst4Cbot6/p/gdZ5wraA0QZQNotOzs7OzsbJQDKBGptJbl2JYs8erXzwa1DwBQAQFQ+wi2GVVeOb+T8qd/PxZoEgv/5s1Oi1mRDW0fNA2ibACNVlBQUFBQgHIAJbJy5ZWay7EtWNAbtQ8AUAEBUPsozBhVVtzpopbDiUC9ebNTuPO4LK+Qm6Lev6fYzQm1D1oJ7H4A0GimpqYoBFAiV66kL116+eVrWHPfvuF8vgpqHwCgAgKg9lFOTvIzRhmG4SnR6q2tk7SSZBz596l1M08XlZWU1RzIpj9vCmoftB7NE2VLSkq6du1aampqXl5eXl5eQUGBpqamgYGBvr6+mZmZh4dH586dscQgKCxdXV0UAiiLvLyyoKBjMtm/67HxeGT/fmVdjg21DwAVEAC17w1p21ZHXV1YVlZNnxYXVz19WmxhoY3yV2hZZ0n1PyOtVA2JqU/zZqeWgWwDPFVd26H2Qevx9qJsEonk5MmT+/btu3r16osXL2giw12ImxD2Vomqqqq7u/vIkSPHjx+vr6+P8wQA0AQMw0yZEvHkSRE38auvent726BwAAAAgEtFhdeuncHdu/8uQZWYmIsom6JLO/Dv47ajiUpzDlWRlZQV/HhALlFfaVdkA2iatxFly87OXrdu3e7du3NycmhYTVtbu3Pnzs7Ozvr6+rq6ujo6OmVlZfn5+fn5+Wlpabdv387MzLxy5crVq1fnz58/cm7+iDYAACAASURBVOTITz/9tGvXrjhboCCKi4sJIVpaWigKUHA//ngrIiKJm+Lp2Wbx4r6ofQCACgiA2leTs7PRy1G2nHfftUX5K67qYpIZ8e/T5p4uWrijxkC2gb2UeiAb2j5ogjcbZSsvLw8NDV29enVpaSmPx/Py8ho7dqy3t7ednV39M/yfP39+/fr1Q4cORUREhIWFHThwICgoaOXKlW3btsU5g2aXmZlJCHFyckJRgCKLjc0ODj7PTdHTE4eFjRQIVFD7AAAVEAC1rya5bUaTkvJQ+ArtSQSRlv/9WMOKGPZoxry01IFsaPugsd5slK179+5//fWXnp7el19+OWnSJHNz8wa+0NjYOCAgICAgoKys7Pjx4yEhIfv37z969GhycrKlpSVOGzQvTU1NFAIouJKSqjFjjlRVSbmJ27cPbdtWB7UPAFABAVD7atWunQH3aUrKCxS+Qms7igi1SFoYyYwgVoGE15x3Ugu3H5O9eHkg26Beqp0cUfugtXmzUbagoKDKyso5c+ZoazdxPr+6uvq4ceMCAwMPHjwYGRmJEBsoAlyHoPg+/vhMcvJL958//NB9+HBn1D4AQAUEQO2ri739SytiP3iAKJti46sSy6HEciipLiayqmbMiKykrGDTQblE/bmTUfugFXqzUbYvvvjitbyPiopKUFBQUFAQThgAwCvt2xe3a1csN6VTJ5PQ0P4oGQAAAKiHXJQtLa2gqkoqEvFRMopO2MyrhhVuOyo3kE3Dr3cLGMgG0AQqKAIAgJbkwYO8mTMjuSnq6sKDB0eKxQIUDgAAANRDS0vVxESDfSqTMenpBSgWqF+tA9n05mJrUWilmvNH18OHDyMjIx88ePDo0SM1NbWwsDCRSMT+r1Qq5fNx2wQU0f379wmWwASFVFkpGTv2aEnJS1MGNm4c5OxshNoHAKiAAKh9r2Rvr//sWSn79MGDFw4OBjgFUI/CrUdk+UXcFI3BfVQ7OqD2QevUPFG2wsLChQsX/vzzzxKJhBDCMAyPx5NIJDTKVllZ+cknnyQlJV28eBFnCACg4b788rc7d7K4KYGBHSZNckPJAAAAQEM4OBhcu/aYfYoNEBQUwxAeTxEyIisuLdgcLpeIgWzQmjVDlK26unrgwIHR0dEMw/Tr18/FxWXjxo3cA1RVVf/444/4+Phff/3V19cXJwkUDW5lgGL65Zfkdev+4KbY2ur99JM/TzE6Yah9AKiAAKD4tc/eXo/79MGDPJS/IoryIloOxDqQGPcjKs05A6xw69EaA9m8VDvYo/ZBq9UM67Jt3br15s2b2tra169f/+23377//vuax3z00UcMw+zfvx9nCACgITIziyZNOsFNEQpVwsNHaWuronAAAACggeTmh6ak5KNMFE7BXyTnCnm0g1zwJRHWRFrRXBmRFZcWbK65ItsknCJozZohyhYWFsbj8VauXOnh4VHXMV26dCGEJCQk4AwBALySVCp7//3jeXnl3MRvv323a1dzFA4AAAA0nNw2o5gxqojSD/z7WMeF8MXNlZHCrUdlBcXclBY2kA2gCZohykZjZz4+PvUcY2lpSf5ZaBBA0Tx58uTJkycoB1Aca9Zcv3gxjZsyaJD9p596oPYBACogAGpfo8hF2VJT86urpTgFCoRhSFrYv0+tgporI9KikloGsn0+CbUPWrlmWJetoqKCEKKpqVnPMY8ePSKECAQCnCFQQCUlJSgEUBy3bmUuXPjSXjFmZpq7dgWoqPBQ+wAAFRAAta9RtLVVjY01nj//e5tRqZRJTy+UC71Bc8r9g5Sm/f2YLyZtAporI0U1B7L5e6m62KP2QSvXDGEsW1vbxMTE2NhYCwuLuo65fPkyIcTR0RFnCBRQPZcuwFtv+KuCgo5JJDI2hccje/cONzbWQO0DAFRAANS+JrC312ejbISQBw/yEGVTIOmcgWwWQ4hQu1lyUcdAtsmofQDNMGN06NChDMOsWLGirgMyMjJWrFjB4/GGDBmCMwQKSEtLS0tLC+UAimD27DNyC6bMndvTx8cWtQ8AUAEBUPuaBkuzKS6ZhKSH//u0+aaLFm49Iit8aZCXxpC+qu3tUPsAmiHK9tlnn+nq6kZHR48YMaKwsJBN5/F4hJBTp0716tWrpKREV1f3ww8/xBkCAKjL4cP3du6M5aZ07my2YoU3SgYAAACazMEBUTZFlf0bqcz5+7FQh5gPapZcSAuLCzeHyyW2yIFsAE3QDDNGDQ0NDx48+H/27jwgqqr/4/i5wwyLbAMCooDgQmqmmZlLtlhuuZaVppbaouaSS2m/tJ60LO3JXNLcH9tN20tNzT3N1CyXXBAVc1BERJZhnYEB7u8PFC4DmSDM3Jl5v/6aOQ4Mfs985jKH772nT58+a9euDQ0N7dSpU/F4586dT506ZTQaZVl2c3P74osv9Ho9MwQVMhqNQghen7Cv8+czRo78STlSq5Zu9epH3d3dSB8AAgiQviqz6mU7c4ZVNtVQni4a8Zhw87DLT1FBI1vfBzyaNSR9gLBLL5sQolu3brt27WrcuHFeXt7mzZuLB/fv35+eni7Lcnh4+JYtWx566CGmB+qUlJSUlJREHWBHhYVFQ4b8YDSalYMLFjzUpEkQ6QNAAAHSdzMaNQpQ3jUYjEyBKhSYxIXvS+9G2ed00cKMrIylX5cZkqSAyU+TPqCY3TbxbN++fUxMzI8//vjTTz/FxMSkp6f7+/tHR0f36NHjiSeecHd3Z26gWvwpA3b33//u2b07Xjny2GPNnnvuDtIHgAACpO8mRUWVeTqDwSjLcvHlfWBPiRtEwbUOMs9QEdLJLj9FxopvizJdpZGNYx+qQGvH53Zzc3vssccee+wxpgGOJTQ0lCLAjn7/PWH69F+UI+HhfitW9HGFX39JH0AAAdJX04KCanl763JyLMV3TaaCK1dynXX7ckdiUJwuGjlQaOxwkZDCjKyMZdaNbIHO28jGsQ9VoKEEAOBAsrLyBg/+vrBQVvxuIz7/vF9goBfFAQAAN0+SpPLtbJTFzvKNInFD6V07nS6asfwbq0Y2n4cfcG/agPkBSqh0lc1isXz66adz5sxhhqDO16fFYqEOsIsXXtj099/pypEpU+7p1CmK9AEggADpqy5Wq2znzqUzC3Z24QdRlH/1tk9jEdjG9j9CYUZWxvJvygw59RXZOPahamr8jNHMzMzKfoksy/v27XvmmWd8fX0nT57MJEFtzp49K4Ro2rQppYCNffnl8c8++0s5ctdd9d58sxPpA0AAAdJXjehlU52owcI9QMSvFhfXi6jBwh7XCclY9rV1I9sjD7o3aUD6AKUaX2ULCAio8tf6+/szQ1BjbLRaigDbMxiMo0b9pBzx9tatXv2YTudG+gAQQID0VaMGDVhlUxk3DxHxiIh4RFgyRVGB7Z+/0FhRI9ukYaQPsH7N1PQTyLJc5a+dMGECMwQVaty4MUWAjRUUFD311PcZGXnKwUWLejZuHEj6ABBAgPRVr3K9bBnMglro/OzytBnLvirKylGOuEIjG8c+VEGNr7JNnz69Cl8VEBDQsWPHO++8kxkCACHErFm//vbbBeXIgAHNhw27ncoAAIBqx3XZoFSYnpmx4tsyQy5wRTagalS6ygYAKPH77wkzZuxSjkRE+C1b1kuyxyU5AACA07NaZYuPz5BlmV88XFbG8q+tG9n6dXa/JYrKAOVpKAFQWQaDwWAwUAfYRk5O/pAhPxQWlp59r9FIX3zxaECAF+kDQAAB0lcTAgO9fH3dS+6azQWXL+cwEfZxE5dgqhaF6ZlG19talGMfqoxVNqDSzGaz2WymDrCNSZO2nDmTphyZOvWee++NJH0ACCBA+mqIJElsM6oKsiy2dhS/jxCXd4qiQrv8CBnLvpazc5UjPo92cY+OJH1AhdgvA6i0yMhIigDb+Omn08uXH1SOtGlTb/r0+0kfAAIIkL4aFRWlP3YsueSuwWBs3z6cubC19CMiZZ9I2SfOrhTeUaL3KeHmbsvnL0zPNK4o28im0bjC1qIc+1BldltlMxqNK1euPH78eHx8fEZGxXvWSJJ08OBBJglq4+XlRRFgA8nJOc89t67sa0+7alU/nc6N9AEggADpq1FsgKAK8atLb+tb2HiJTQhhXPpVuUa2zq7TyMaxD1Vgn1W2pUuXTp06NSsrq/iuXPZUc0mSike4viYAlyXL8vDh65KTy1wDZe7cbk2aBFEcAABQ0xo0sFpl44xR2/86WCQMa0rvRg628fMXpmVkVNDI9jQzA1yHHVbZtm7dOnbs2OLb9evX12q1586da9WqlZ+fX/Hgn3/+WVhYOH369Pr16zNDUKGUlBQhRFAQix2oQStXHlq//rRypGfP6FGj2pA+0gcQQID02UBkZJlVtgsXMpkIW0v+VZguXvvg7i3C+9j4+Y1Lv5JzTMoRn8e6uDeuT/qA67DD7gcffvihECIkJGTPnj0Gg2HZsmWyLE+bNm3nNfPnzzebzd7e3oMGDWKGoM632uJ3W6CGnDmTOnHiZuVIUFCtDz/sS4cv6QMIIED6bCMiwk95NyGBVTabU54uGv6I0Hrb8skL0zIy/vdt2cUD17oiG8c+VI0dVtmOHj0qSdKCBQvuvvtuIUSLFi2EEDExMSUPGD58eOfOnadOncqOuVCnoKAg/pqBmlNQUDRkyA+5uRbl4P/+1yc01IfikD6AAAKkzzYiIvyVdy9cyGAibKowX5xXnK0ZaesGFOOSL60b2R7v6t6oPukDrs8Oq2znzp0TQhQvsQkh6tSpExgYeOLECeVjnn766ZycnHnz5jFD4K0WrmbmzN2//35ROfLcc3c88khTKkP6AAIIkD6bCQnx1ulKPy1mZORlZeUxF7ZzabPIv7bjhEdtUbebLZ+8MNWYsfK7sisHmoCXhpI+4F/ZYZUtJCRECKHcV7R58+bbt28vLCwsGSleg9u4cSMzBMCl/P57wltv7VaONGwYMH9+dyoDAABs+kFRI4WFcdKo/ShPF43oLzQ6Wz55RY1s3VywkQ2oypun7Z+yefPmQojDhw+XjPTp0yc5OXnr1q2K93SNECIxMZEZggqZTCaTyUQdUO2ys/OfeuqHwkJZ+QvuqlX9fH09KA7pAwggQPpsLDycVTY7sWSLhHWld6NsurtoYaoxY+X3ZZcNXLSRjWMfqsAOq2w9e/aUZVm5pjZkyBCNRjN58uSSBrc1a9YIISIiIpghqFB8fHx8fDx1QLWbNGlzXFyacuTVV+/p0IF3QtIHEECA9Nkhfayy2c3FdaIw9+rtWhEiuKMtn9y4+Es5t3wjWwTpA26EHVbZhg0bFhgYuGbNmjNnzhSP1KlTp0+fPjExMXfccce4ceMGDBjw2muvSZLUpUsXZggq5Onp6enpSR1QvdavP7VixSHlSJs29aZNu5/KkD6AAAKkzy7ps9pm9MIFVtlsxaA4XTRykJBs97G9MCU948OyjWxuboGut7Uoxz5Umdb2T+nr6ztp0qTly5dfuXIlOjq6eHDhwoX79u0zGAxLliwRQsiyHB4e/sYbbzBDUKGoqCiKgOqVnJwzfPh65YiXl3bVqn46nRvFIX0AAQRIn12el142+zCniEubFdNv09NFjUu+smpk8328q65hOOkDbpDGLs86ceLE2NjYkm1GhRDh4eEHDx4cOXJk8+bN27dvP3HixCNHjgQHBzNDAJyeLMsjRqxPTs5RDs6d261JE/YzAgAAdsMqm31c+E7IBVdv+98q9C1t9swVNrIFvDSMOQFunNYuz+rl5VV+sF69esuWLWNKALiaTz/9a926U8qRnj2jR41qQ2UAAIAdccaofTQYKjyCRPxqcfEnETlYSJLNntm4xPqKbL79u7lyIxtQBVpKAFRWXFycEKJx48aUAjcvPt44fvwm5UhQUK0PP+wr2fA3KtIHgAACpK88etns9BndS9R/TNR/TOQbhZBt9rQFV2hk49iHamCfM0bPnz9fVFR0nQfs27dvz549TA/UqaCgoKCggDrg5hUVyc88szYrK185uGJF79BQH4pD+gACCMC+6QsJ8dZqSz8wGo3m7Ox8psN23PXCPcBmz5axZI2ca1aO+A7ormsQRvo49qFS7NDLlpeX16NHj/r163/99de+vr7lH7B379577733lltuOXr0qE6nY5KgNo0aNaIIqBaLFh3YudOgHBkypGW/fs2oDOkDCCAAu6fPzU0TFuYbH59RMpKQkNm0KdeNdUIFV9IzPvrBavoDXhxKZTj2obLs0Mv2/vvvnzx58u+//3Z3d6/wAR06dGjbtu3p06eXL1/ODEGFdDod67+4ebGxKa+8sk05Eh7ut3BhDypD+gACCEAl6eOkURdhXLzaupHtiYdoZOPYhyqwwyrbV199JUnS9OnTPTw8KnyAJEnjxo2TZXn79u3MEACnVFBQNGzYj2Zzmf7zjz7qq9d7UhwAAKASERH+yrsXLmRQkxoky3Z52oIr6ZlWjWxaGtmAKrLDKtuZM2eEEHffffd1HtO2bVshxJEjR5ghqFBSUlJSUhJ1wM3473/3HDhwUTkyduxdXbvSkU76AAIIQEXpq1evzLViL13KZjpqiiyLLe3FgVEiebeQi2z5zMZFq2VTnnLE94mHdFH1mBOOfagCO6yyFW+cl5WVdZ3HFF9f8PLly8wQVMhoNBqNRuqAKjt8+NKbb+5SjjRuHPjuu12oDOkDCCAAVaWvbt0y19G+dCmL6agpqQdE6gERt1xsu1+sbyKKbHTF/YLktMyPaWTj2IdqY4fdDxo0aHD8+PF9+/a1aNHinx7z+++/CyHq1q3LDEGFQkNDKQKqzGwuGDr0x4KC0j9RajTSZ5894u3tTnFIH0AAAagqfXXr0stmK4bVpbcDbhcaG31Ur6CRbWAPXSSNbBz7UEV26GXr3r27LMvTp09PTk6uOOdG45tvvilJ0v33388MQYX0er1er6cOqJpp03YeP17m3e+VVzp26BBBZUgfQAABqC19Vr1sSUmsstWMogJx/qvSu1GDbfO0BZdTMz/5scyQ1i1g4hAmhGMfqswOq2zjx493d3dPTk7u3r37vn37rP716NGjvXr1MhgMQoixY8cyQwCcyZ495+fM2ascadmyzvTp/EUBAACoUWgovWw2cXmnMF+7XJLOT9TraZunpZENqHZ2OGM0PDz8/fffHzNmzNGjR++555677767RYsW9evXv3jx4smTJ3/55RdZloUQEyZMuPPOO5khqFDxVQV9fX0pBSolOzt/2LAflZtH6XSazz/v5+GhpTikDyCAAFSYvnJnjGbJslx8oW1Up3jF6aIRjwo3W2w6X3EjG1dk49iHm2Ofj3ajRo0qLCx86aWXLBbL3r179+4t7ewoXmKbOHHinDlzmB6o08WLF4UQTZs2pRSolJdf3vL33+nKkTff7NSyZR0qQ/oAAghAnenT6z09PNzy8gqL75pMBZmZef7+nkxKdSo0iwvfl96NtNHposZFq2VzvnLEd1BPXX2ujc6xDzdFY68nHjt27KlTp8aMGRMRESFfExwc/OSTTx44cGDevHkajYbpgTr5+Pj4+PhQB1TK5s1xy5YdVI60bx/+8ssdqQzpAwggANWmT5IkLs1W4xI3Ckvm1duedUSdB2zwnAVJKTSycexDTbDnaUpRUVGLFi1atGiRyWRKT0/38/Pj5QuHEB4eThFQKenppmefXaccqVVL99lnj2i1/DmB9AEEEICq0xca6mMwGEvuXrqU3aRJEJNSnZS7i9Z/wja7i5ZvZPMb3EsXwX6aHPtws1RxMSAvLy8vLy8mA4CzGj/+58TELOXI7NldoqNrUxkAAKBy5S/NRk2qU36GuPhT6V2b7C5akJSS+enaMkM6rZ6tRYHqYJ9VtqKiogpPCD1x4sTu3bsDAgI6deoUGso6OgBnsHZt7KpVR5UjXbo0HD36LioDAADUr9wqG2eMVquEH0TRtV0+fRqK2m1t8JzGD2hkA2qKfVbZxowZo9frZ82apVxr+89//vPOO+9cfXvx8fnkk0/69evHDEGFYmNjBZfAxI1JTc19/vmfyvwS4+fx0Ud9NRo25yJ9AAEE4ADps7ouG71s1Ux5umjkYFHz+7fSyMaxDzXKDpcE2rdv34oVK5YuXZqeXrrX3jfffDNr1ixZlmvVqiWEyMrKGjRoUHx8PDMEwKGNH//z5cs5ypEFCx6KiPCnMgAAwCGEhpbpZUtKyqEm1caUJC5vL70bNcgGz2lc+IWcV7aR7cleunB2vQeqhx1W2RYuXChJ0sSJE2vXvnpNIlmWX331VUmSpkyZkpaWlpCQ0KpVK4vF8u677zJDUKGmTZvy1wzciB9+OLl69THlSK9e0cOG3U5lSB9AAAE4Svq4LlsNOv+NkIuu3tbfLvxvreknLEhKyfyszJZcQqfVT6CRjWMfqo0dVtn27NkjhOjWrVvJyM6dO8+ePRsdHT1r1iydTle3bt133nlHluUDBw4wQwAcVEpK7qhRG5Qjer3n8uW9JYlzRQEAgMMod8Yo12WrPo2eEx2/EuEPC43ONvseGBessm5ke6o3jWxANbLDddlSUlKEELfcckvJyPLlyyVJGj9+fMlIq1athBBxcXHMEAAHNW7cpuRk63NFw8L8qAwAAHAg9LLV5MfxWiJygIgcIPLThaj5K7JdupL5+foyQ+66gAlPMQ9ANbJDL1tERIQQ4sKFC8V3ExMTv//+ex8fn2HDhpU8Jjk5WQhBxwfUKSEhISEhgTrgOr77LubLL48rR/r0uWXIkJZUhvQBBBCAY6UvKKiW8m56utliKWRSqpl7gHDX1/STpJdvZHuytzaMRjaOfahOdlhlu/XWW4UQ7777blFRkRDi1VdfLSoqGjhwoLe3d8ljjhw5IoRo0KABMwQVys7Ozs6mVR7/6MqVnNGjy5wrGhDAuaKkDyCAABwyfTqdW2Cgl3IkNdXEpDicf2hke5LKcOxD9bLDGaMTJkxYt27dt99+u3//fo1Gc/78eXd396lTpyof8/3330uS1KNHD2YIKhQWFkYRcB1jx268ciVXObJwYQ+ra5qA9AEEEICjpC84uFZaWunK2pUrOVYbj0L90t9fJfItyhEa2Tj2oSbYoZftgQcemDRpkizLFy5ciI+PlyRp6dKlUVFRJQ/Ytm3b2rVrfX19X3jhBWYIKuTr6+vry4oJKvbNNye++SZGOfLww02efLIFlSF9AAEE4KDpCwnxVt61uvIsqkKWbflsBYnJmavKNbJN5IpsHPtQ/bR2edb33nuvV69e27Zt02q1vXv3btOmjfJfU1NT3d3d33rrrbp16zJDABxIcnLOmDEblSOBgV7LlnGuKAAAcGDBwWVW2ax69lFpcpHY3FbUbieiBougDkKq8d6X9AVfWDeyPdVHWy+EqQCqndZeT9ypU6dOnTpV+E9PPPFEs2bNmjdvzvRAnYxGoxBCr9dTCpT5fUmWx4zZkJJS5vfORYt6cEoF6QMIIACHTl9ISJkNEOhlu1lXfhNpB0XaQXFmifC/VfQ8VqMLbQUXL9PIxrEPNqNV54/VsiU78UG9kpKSeKtFeV9/feK7704qR/r1azpw4G1UhvQBBBCAQ6evXC8bq2w3x7C69La+ZU33slXQyDakj7ZuMPPAsQ81QUsJgMriTRblXb6cPXZsmXNFa9f2Wrq0F+eKkj6AAAJw9PQFB5fpZeOM0ZtSZBEXvim9Gzm4Rp+t4OLlzC9+Uo5IHu4BE2hk49iHmsIqG1BpoaGhFAFKsiyPHr3Balf7xYt71qnDuaKkDyCAABw+fex+UJ0ubRV5qVdvuweIut1r9NnSF6yikY1jH2xJQwkA4CZ9/fWJH36IVY48/vitAwZwcUkAAOAM2P2gOsUrThet31+4udfcU1kSLmeusm5k09PIBtQkVtmAyh+uLBaLxUIdcO0XzZwXXtikHAkKqrV4cU/OFSV9AAEE4Bzpo5et2hTkiIQfS+/W8OmixgWfC0uBcsRvaF9taBDzwLEPNYdVNqDSzp49e/bsWeqAYuPH/2y1r+iSJT2tfhkF6QMIIADHTV+567KxylZVCetFwbXqeYWJkHtr7qksCZczv9igHJE83fXjn2QSOPahRql9lU2W5fT0dOYJqqLVarVarmkIIYRYuzb2yy+PK0cee6xZ//6cK0r6AAIIwHnSV7t2mVW29HSzxVLIvFSF8nTRqEE1uruo8f3yjWwP08jGsQ81zQ6rbM2aNWvevLnJZPrXR/7nP//R6/VBQUEtWrQ4ePAgswWVaNy4cePGjakD0tNNo0eX+QthYKDXokU9qQzpAwggAGdKn1arqV3bSzli1ciPG5KXKhIVlxmpydNFLReSMleXa2QbN5hJ4NiHmmaHVbZTp07FxsbKsnz9h61atWrWrFlZWVmyLJ84caJLly4stAFQlUmTtly6lK0cWbDgodBQ9hUFAADOhg0QqsGF74R8rbnMr4kIaFVzT1VBI9swGtkAW7DbGaOnT5/u379/eHh4WFhYv379tm3bZvWATz/9VAjRrFmz2bNnt2rVKiMj47nnnmPCAKjE5s1xH398RDnSs2f0k0+2oDIAAMD5WF1zlkuzVYVhTentyMGixnbKqriR7QUa2QBbsNsqW4cOHb777rvExMRLly6tXbu2e/fu77zzjvIBx44dkyTpvffemzx58vbt2+vXr3/s2LGdO3cyZ7D/8dFgMBgM1MGVZWbmjRixXjni5+exfHlv9hUlfQABBOCU6bM6YzQtzcS8VE5ugkjeVXo3clDNPVX6/M9EQZkL59HIxrEPNmO3Vba8vLw+ffqsXr36s88+69y5syzLr7/++pEjVxtDioqKUlJShBDNmjUTQgQEBIwYMUKW5c8//5w5g92ZzWaz2UwdXNmUKdsuXMhUjsyZ0zU83I/KkD6AAAJwyvQFBpZZZUtNZZWtkuK/EuLaRZMC7xJ+0TX0PJbzl7LWbFSOSJ7u+nFsEr7HqgAAIABJREFULcqxDzbi9sYbb9j4Kd98801JkgYNGvTNN9/cdtttLVu2HDJkyJEjR2JjY9PT0x9//HEhRG5u7qxZsyRJmjt3bnFviKen58qVK318fJ555hkHrXWnTp0+uSY+Pl4IMXDgwKCgq39SSEhISExM9PDw8PDwEEIYjUaDwVBQUODj4yOEsFgsZ86cMRqNgYGBxY83GAxJSUne3t46nU4IkZKScv78eSFErVq1hBAmk+ns2bPZ2dl6vb748XFxccnJyf7+/m5ubkKIpKSkhIQErVbr6ekphMjKyjp37pzZbPbzu7pMEBsbm5KSwo9X4Y+Xk5NjMpk8PDyonmv+eBs3xrz22t6y6a6/YEEPSZIctHq6Lb8XXEgq+e9owkL8B/dS5+SaTKZ69ep5eXkRDX48fjzb/3je3t56vf7y5ctUjx+PH8/GP563t7fRaExNTbXjj7d16+nDh1NKfluIjvZs2tSLya3Ejxdwe626bUVhnpz9d3Ltp1LkxjX04116bUHhsTPK31QLH30go3U0ya3aj5ecnKzRaIKDg6meI/548+fPF0LYeNXLbr1sL774YuniuiRNnTpVCPHXX39Z/3yaqz9heHi4EKJ4cQqwLw8Pj+L3Bbggk6ng9df/UI54ebktXNiVc0VtQ6fTFR9WAdiel5dX8Ro3ANunz+6/fOr17sq7GRn5zEvlaL1F1CDRab25x7mM2o/W0JNY4hPzvitzxXPJ06No8EOU/2Z++eSjHypF+te9Pqudh4dHQUFBUlJSyXqwECI5OTk0NNTLyysnJ0cIkZOT4+vrK0lSYeHV88lTUlJCQkLc3d2do12z+AO57YsP4CZNmrR53rz9ypEFCx4aP76dQ/+nLj48zry3dCcHz7tbha39gLkGAAAl/ve/gyNH/lRy9+mnW3388cOURW2SX3w3a9VPyhH/0U8EzXiBysA12WXhxQ69bNHR0UKIM2fKdLHGxsYKIRo3blx8NysrSwhR0vgnhCi+TFvt2rV5ocDuUlJSil+QcDX79yfMn19mia1jx4gXXmhLZUgfQAABOHf6rK7Lxu4HKmSJT8z6clOZJQYvD7YW5dgHG7PDKtsdd9why/Jbb71VUFBQPJKfnz9t2jRJknr06FE8cvjwYSFEWFiY4sPtfiFEaGgocwbeamEXZnPBs8+uVf4hxMPD7cMP+2o0nCtK+gACCMDJ08cqm/pVsLXoM/20IYFUhmMfbElr+6d89dVX16xZs2XLlg4dOjz++ONFRUVffvnl8ePHZVmeP3++yWRq1KhR8TXqTp48+d133z322GN5eXkffPCBJEn33nsvcwa7K7meIlzKW2/tOnmyzCF2xowHmjThxUD6AAIIwPnTV7t2LeXd1NRc5uVGybKo+Qv4WgyJWV/+rByRvDz0YwdRfo59sDE7rLI1a9bsnXfemTJlysGDBw8dOiSEkGU5IiLi448/HjduXPFqmizLYWFh7dq1Gzhw4H333Xfx4sXTp09LkjR06FDmDLzVwvYOH7707ru/KUfuvLPuSy91oDKkDyCAAFwhffSyVVFRodjcRgTfK6IGi9rtam65LX3+Z6KwbCPbszSyceyDHWjt8qwvv/zybbfdtmTJkv3792s0mu7du7/zzjthYWG//vrrnDlzjh07dvvtt48YMaJevXpdunTZuXNn8VdNmTKldevWzBkAG7NYCp99dl1hYenJojqd5uOPH9ZqNRQHAAC4gvKrbLIss8f6v0v+RaQfEelHxOkPhP520eNwTSy0WQyJWV+VbWSr5akfyxXZADvQ2uuJe/ToUXIVNsV7d+CsWbOUI5s2bVq5cqXBYOjcuXOvXr2YMKiByWQSQnh5eVEKFzFv3r4jR5KUI6+9dm+LFnWoDOkDCCAAF0mfl5fWw8MtL+9qt5TFUpSTY/HxcWd2/oVhdentgNtrqJctfd6nVo1s/s/20wYHUH6OfbA9rcp/vlq1ao0fP555gqrEx8cLIZo2bUopXMGZM6lvvLFLOdKiRcjUqVwjkvQBBBCAC6VPkqTatWslJmaVjKSm5rLK9i8K88SF70rvRtZIc5nl3MWsrzeXmaxanv5juCIbxz7YB6c7AZXm6enp6elJHVyBLMsjR/5kNheUvmlqpJUr+7q7u1Ec0gcQQAAulT4uzVZpiZuEJePqbY9gEdq5Jp6kgka25x6lkY1jH+zFzr1sWVlZO3bsiI2NTUtLCwgIiI6O7tKli7+/PxMDNYuKiqIILuKjjw7/8otBOTJhQru2bcOoDOkDCCAAV0sfq2yVFq84XTTyCaGp/k/flr8Tsr7ZohyRannqxwyk9hz7YC92W2XLzs6eNm3asmXL8vLylOM6nW7EiBEzZ8708/NjegDY0aVLWZMmbSl7lNW/9dYDVAYAALggq1W21FRW2a7Lkikuri+9WzOni1bYyOYWRCMbYDf2OWM0MTGxXbt2CxYsMJvNcln5+flLlixp27ZtQkIC0wPAjsaN25SRUebPAMuX9/b25vojAADAFdWuTS9bZVz4URSar972jhJB7av9GSx/J2R9u1U5ItXyopENsC87rLIVFRU9+uijJ0+elGW5a9euP/7446lTp3Jyck6fPr1u3boePXrIsnzmzJl+/foVFRUxQ1ChuLi4uLg46uDcfvjh5HffnVSODB16e7dujagM6QMIIADXTJ9eX+bqVEajmam5njKniw6qid1FaWTj2AcVssMq25o1aw4cOCBJ0hdffLF58+a+fftGR0d7eXk1bty4d+/eGzZs+PLLL2VZPnTo0KpVq5ghqFBBQUFBQQF1cGJGo3ns2I3KkeDgWvPmdaMypA8ggNQBcNn0Wa2yZWSwyvbPTJdF0rbSu1HVf7po/tkL5a7I5qUfSyMbxz7YmR2uy7Zq1SpJksaPHz9oUMW7Cw8YMGD//v3vv//+5s2bhw4dyiRBbRo1oqHJyb3yytZLl7KVIwsWPFS7di0qQ/oAAgjAZdPn7++hvGt1YQ2Ucf4bIV/rMtO3EPrbqv0Z0ud9Jsqe++U//FG32npqz7EP9mWHXraDBw8KIR577LHrPKb4Xw8fPswMQYV0Op1Op6MOzmrXLsOKFYeUI716RQ8ceBuVIX0AASSAgCunz9+fM0ZvWPya0tuRNdHIdj7727KNbN5ckY1jH1TBDqtsmZmZQoiGDRte5zENGjQQQrABAgAbM5sLRoxYrxzx8XFfsqSXVAOX0gAAAHAg5c4YpZftH2SfEyl7S+9GVv/iV0WNbI/RyAaogR1W2UJDQ8W/9akdOXJECNG8eXNmCCqUlJSUlJREHZzSjBm7zpxJU468807n+vX9qQzpA0AAARdPX7kzRull+wfxX5beDu4ofKKq99vnx53PttpalEY2jn1QDTusst1///2yLC9YsOCfthAtKipasGCBJEl33HEHMwQVMhqNRqOROjifv/5Kmj37N+VIhw7ho0e3oTKkDwABBEgfe4zeqFteEB0+F3V7CMmtJk4XTZ/3qXUj24jH3QL5qzDHPqiCHVbZXnjhBSHE9u3bn3vuubS0tPIv4pEjR27dulUIMWTIEGYIKhQaGlrckglnUlBQNHz4+sJCuWREp9OsXNnXzU1DcUgfAAIIkD6r67Jxxug/0vmKBk+JBzaKfpdEg6eq93vnx53P/m6bckTyqaUf/QRV59gHlbDDHqN33XXXCy+8sGjRos8+++z7778fOHBgkyZNwsLCEhMTT5069dVXXxVfuO3555/v0KEDMwQV0uu55IETWrjw9z//TFSOvPbavbfeGkxlSB8AAgiQPlHujFF62f6dZ/X/Jpk+9xMa2Tj2Qc20dnnW+fPnWyyW5cuXZ2VlrVy5UvlPsiwLIZ599tmFCxcyPQBs49y59Ndf36kcufXW4ClT7qEyAAAAxfz8yqyyZWfnFxYW0fVvS/ln4rO/364coZENUBv7vCe6ubktXbp069at3bp10+l08jVubm6dO3fetGnTypUrtVot0wN1ysrKysrKog5OQ5blMWM25uZaSn9fkcTKlX08PHgXIn0ACCBA+ko+xGl8fd2VI5mZnDRqU+lzra/Iph/Z3y3Aj8pw7IN62PMzZOfOnTt37mwymQwGQ3p6ul6vj4yM9Pb2ZlagchcvXhRCNG3alFI4h6++OvHzz3HKkbFj7+rQIYLKkD4ABBAgfUp6vWdWVn7JXaPRHBDgxQTZRv6Z+Ozvra/I5j9qAJXh2AdVsX+nhpeXV7NmzZgJOBAfHx+K4DTS000TJvysHAkP95s1qzOVIX0ACCBA+qz4+3teuJBZcpcNEMoosoif24g6D4jIwaL2XUKSqvm31jmfCFlWjtDIxrEPKqTe86EsFsv58+cbNWrEJEFtwsPDKYLTeOWVbcnJOcqRRYt6+Pp6UBnSB4AAAqTPitUGCBkZbICgkLRdGI8K41FxaoEIvEt0/70aF9ryTxuyfyhzRTaNrzeNbBz7oEIqvVZlcnKyt7f3Aw88wAwBqDl79pz/3/8OKUf69Wv68MM0hAMAAFRAr/dU3mWb0TIMq0tvB9xevb1s6XM/tWpk8x/5OI1sgArVeC/bo48+WtkvkWU5Nja2oKAgMzOTGQJQQ/LzC59//ifliK+v+8KFPagMAABAhfz9y6yyccZoqYJckfBD6d2owdX5W+upcxU1srG1KKBGNb7K9uOPP0qVX8WXZVkIQS8b1Ck2NlZwCUzHN3v2bzExV5QjM2c+GB7OnwRJHwACCJC+ilmdMZqVxSrbNRd/EgXZV2971RPB91Xj966gke35/m56X6rOsQ8qVOOrbPXr16/CKltAQEDHjh2nT5/ODAGoCadPp7799m7lSNu2YWPG3EVlAAAA/omPj7vyrnK/UVcXrzhdNHKg0LhV1zfOjz2X/eMO5YjGz4crsgGqVeOrbAaDgSrDyfCnDEcny/KoUT/l5RWWjLi5SStW9HZz01Ac0geAAAKk759YrbJlZ7PKJoQQIj9dJG4svVutp4umz/2kgkY2fxrZOPZBpfhICcDlfPbZXzt3GpQjL73U4fbbQ6kMAADAdbDKVrHz34kiy9XbvtEioHV1feP82HPZa3eW+QDv5+P/fH9KDqgWq2wAXEtKSu6kSVuUI1FR+unT76cyAAAA1+fryypbReLXlN6OHFyNu4umzSnXyDZqAI1sgJqxygZUWkJCQkJCAnVwUJMnb0lNNSlHlizp6e3tTmVIHwACCJC+66OXrQK5ieKyot0salB1feO8k3/nrCvXyDbycUrOsQ9qpqUEQGVlZ2dTBAe1Y8e5Tz/9SznyxBPNe/SIpjKkDwABBEjfv2L3gwqc/0qIa+1mgXcKvybV9Y3TyzeyjaaRjWMf1I5VNqDSwsLCKIIjMpsLRo36STmi13u+//5DVIb0ASCAAOm7EfSyVcCg3F202vY9qKCRzd/HfyRXZOPYB7VjlQ2oNF9f/oLkkGbO3H3mTJpy5N13u4SG+lAZ0geAAAKk78Z+Eg/lXVbZROZpkfbntTuSiHyiur5x+nsfW434j37CzY9fXDn2Qe24LhsAlxATc+Xdd39TjnTsGDF8eGsqAwAAcIPoZbOm3PegTidRq3r6nvJizuas/6XM53Z/H/8RXJENcACssgGVZjQajUYjdXAgsiyPHr3BYikqGdHpNCtW9NFoJIpD+gAQQID03aBy12XLc/W5afqiaP+JqNtdSJpqPF2URjbSB8fFGaNApSUlJQkh9Ho9pXAUn3321+7d8cqRV17peOutwVSG9AEggADpu3H0slnT+YmGw0TDYcJ0WWi9q+Vb5p2Iy/lpl3JEo/elkY30wVGodJUtLi7u9ddfP3bsWGho6N133z1x4sTAwEBmCyrBm6xjSU3NnTx5q3KkcePA1167j8qQPgAEECB9lVJ+lU2WZUni5AAhvOpU13dKf+8T6xfAKBrZSB8chkpX2QYMGPDXX3/JshwTE7Njx44PPvhg3bp19957LxMGNQgNDaUIDmTKlG0pKbnKkcWLe3p60slL+gAQQID0VfLTo1bj6ak1mwuK78qyMJkKatXSMUfVJe94XM6Gco1sI2lkI31wGCq9LtulS5eEEMHBwUlJScuXL9doNL17946JiWHCAFTK3r0XVq48rBwZOPC2bt0aURkAAIAq4KTRGpU+5xOrEf3ogRpfbyoDOAqVrrINGTJEluWhQ4eGhISMGDFi27Zt+fn5L774IhMGNbBYLBaLhTo4wkwVjhr1k3LEz89j3rxuVIb0ASCAAOmrGjZAqDl5x85YN7IF+PmPeIzKkD44EJWeMzV79uxXX3215BToO+644/33369VqxYTBjU4e/asEKJp06aUQuUWLvz92LFk5cjMmQ/WretLZUgfAAIIkL6qoZdNCCEK88TPbUTdbiJqsAhoLarpynTpcz+xGtGPfoJGNtIHx6LeKxNZXWXw+eefZ7aglthouaSXAzh/PmP69F+UI3feWXf06DZUhvQBIIAA6asyVtmEEOLSZpFxXGQcF7HzRHBH0XXPzX/LvGNncjbsVo5oAvz8h9PIRvrgaK8ZSgBUVuPGjSmC+k2Y8HNOTml3tySJZct6u7lpqAzpA0AAAdJXZb6+rLIJYVhdelt/e7V8y/Q5H1uN6MdwRTbSB8djnw+cJ0+ezMjIsBrMyMh4+eWX27Vr99BDDy1ZsoS5AVBl69ef+vHHWOXImDF3tWlTj8oAAADcjHLXZXO9VTZLlri4rvRu1OCb/5Z5R0/nbPy1zAf1QH8a2QBHZIdetoKCgoEDB+bl5e3ZsycoKKh40Gg03nvvvTExMbIsCyG2bt26a9eur776ihkCUFk5Ofnjxm1SjoSG+syc+SCVAQAAuEmcMSoS1opC09XbteqLoA43/y3TKmxk8+G65IDjsUMv24oVK44dO+bh4VG7du2SwZkzZ544ccLX13fkyJE9evSQZfnbb7/duHEjMwQVMhgMBoOBOqjW22/vjo8v0y07b143f39PKkP6ABBAgPTdJFbZRPya0ttRg4R0s5+p846ezt1U5spumkB//+ce5ZVP+uCI7LDKtmbNGkmSJk2aJF3biiUjI2Px4sUajWbz5s3Lli3bsGHDmDFjZFleunQpMwQVMpvNZrOZOqjTiRPJc+bsU4506dJw4MDbqAzpA0AAAdJ387y9dcq7OTkutspmviIubS69G1kNp4umvVeukW3sIBrZSB8clB3OGD1x4oQQom3btiUja9asMZvNffv2bdeuXfHIqFGjlixZcvr0aWYIKhQZGUkR1EmW5dGjNxQUFJWMuLu7LV7cU6qm7dVB+gACCMDF0+flVWaVzWQqcK3JuPCtkAuv3vZvLvQtbvL75f11Kvfnco1sz/bjZU/64KDssMpWWFgohPD39y8ZWbp0qSRJEydOLBkJCQkRQpw/f54Zggp5eXlRBHX69NO/fv21zPvG1Kn33HJLbSpD+gAQQID0VdMPU+YjpMlkca3JUO4uGjVY3PSfcmlkI31wMnY4YzQ6OloIceDAgeK7v/7667Fjx2655ZZOnTqVPObkyZNCiMDAQGYIwA1KTc2dPHmLcqRx48ApU+6hMgAAANXFpXvZcuLFFUXfWeSgm/x+eX+dyt38W5nP57VpZAMcmx162Tp27Hjo0KEXX3zR29tbp9MNHz5ckqTRo0crH3Pw4EEhRKtWrZghqFBKSooQomSHXKjElCnbUlNNypHFi3t6emqpDOkDQAAB0lddXLqXLf7L0ttBHYRPg5v8fmmzP7IaoZGN9MHR2eHz59SpUz/88MP4+Pju3bsLIWRZjo6OVq6ymc3mxYsXS5LUv39/Zgi81eJG7N+fsHLlYeXIwIG3devWiMqQPgAEECB91cile9mUp4ve9L4H5iOxuVv2Kkc0tf39n2VrUdIHx2aHVbbQ0NAdO3Y88cQT8fHxQoiWLVuuXbtWpyt9s37//ffPnTvXunXroUOHMkNQId5k1aawsGjs2I3KET8/j3nzulEZ0geAAAKkr3qV62VzmVU24wlhPHr1tqQR9W+2IyS9/BXZXhis8eYqYKQPjs0+51K1bdv23LlzcXFxWq02KirK6l+HDBmyfv36BQsWaDQaZgi81eJfLV9+8NChS8qRt956oG5dXypD+gAQQID0VS+rXjaz2WVW2eLXlN6u00V41bmZb2Y+fNK6kS1I7/8MV2QjfXB49rxiUePGjSscDwsL27Nnj3TT27UAcAXJyTmvvbZDOXL77XXGjLmLygAAAFQ7170uW7PJwqehMKwWyTtF1M2eLlq+kS2ARjbAKaj0uuAssUHNTCaTYFNn1XjllW1Go1k5snhxT62WTljSB4AAAqSv+rnuddnc9aLRs6LRs8J0Sej8buY7mQ/F5G7dpxxxCw7we/oRXuqkD07AzqtsR48ePXPmzLlz51JTU2vXrn3rrbfed999Pj4+TAzUrPiSgk2bNqUUdvfbb+c/+eSIcuTpp1t17FifypA+AAQQIH01waX3GL1agro3+Q24IhvpgxOz2yrbxo0bZ8yY8ccff1iNe3p6PvfcczNmzNDr9UwP1MnT05MiqEFBQdGYMWU2PdDrPd99twuVIX0ACCBA+mqIS+8xWh3MB0/kbtuvHHELDvAb9jCVIX1wDvZZZXv55ZfnzZsnhJBl2eqfTCbT4sWL169fv23btkaNGjFDUKHyW3bALpYs+ePo0cvKkZkzHwwJ8aYypA8AAQRIXw2hl+0mpb/3idWIfhyNbKQPzsMOly7atGnT3LlzZVmuU6fOG2+8cfDgwcuXL+fk5Bw/fvzbb7/t1KmTLMvx8fE9evQwm83MEIAKJSVlv/76TuVI69Z1n3/+TioDAABQczw9rVbZ6GWrBPPBE7nbrRrZAv2GcUU2wHnYYZVt8eLFQoiIiIg///xz2rRpd9xxR3BwsJeX16233vroo4/u2LHj888/F0KcPXt20aJFzBCACr388tbMzLySu5Iklizp6ebGpgcAAAA1qNwZo87ey1ZgEhtaiMP/J9KPiHJnYlVW2uxyV2QbP1hTi3MSAedhh0+kf/zxhyRJs2bNqlevXoUPePLJJydOnCjL8po1a5ghqFBcXFxcXBx1sKPdu+NXrTqqHBk+vHW7duFUhvQBIIAA6atR5c4YLZBveu1J1RI3iIzj4uR7YtMdYsdNXf/X/OcJ047flSNuwYF+Q7kiG+mDU7HDKltWVpYQol27dtd5TP/+/YUQp0+fZoagQgUFBQUF9MbbjcVSOHZsmU0PAgO9Zs3qTGVIHwACCJC+mqbTubm5SSV3i4pki6XImatvWF16W9/iZr5T2uyPrEZoZCN9cD522P2gUaNGMTExubm513lMZGSkECI4OJgZggqxL4d9ffDBgePHk5Uj77zTOSioFpUhfQAIIED6bMDLS5ednV9y12SyuLu7OWfp840iUfHH3cjBVf5O5j+Om3YeUI64hXBFNtIHJ2SHXrZ+/foJIXbs2HGdx8TExAghOnTowAxBhXQ6nU6now52kZiYNX36L8qRtm3Dhg9vTWVIHwACCJA+27A6adRsdt5Onws/iKJrFwL2aSRq31Xl71RBI9u4JzVeHry8SR+cjB1W2SZPnhwaGjpnzpy0tLR/esyHH34oSdKoUaOYIQBKkyZtUf7tVJLE4sU9NRqJygAAANhGuQ0QnHeVLV5xumjUYCFV8XdO84Fjpl/+UI64hQT6DeOKbIATssMqm5+f39KlSxMTE59//vnMivz8889fffXVc889d++99zJDUKGkpKSkpCTqYHs7dpz78svjypFRo9q0aVOPypA+AAQQIH02U24DBCfdZtR0SVxWnIAVOajK3yntvfJbiz5FIxvpg1Oq8euyublVfIq+JEnff//9999//0//evLkybFjxy5evJhJgtoYjUYhRGhoKKWwJYul8IUXymx6EBRU6+23H6QypA8AAQRIny25Si9b/NdCvraxQ8Adwr9Z1b5NBY1sdWr7De3LC5v0wSnV+Cpblfd1/u233/bu3csqG1SIN1m7+OCDAydPpihHZs/uEhjoRWVIHwACCJA+W3KVXjar00WrikY20geXUuOrbNOnT6fKcDJ6vZ4i2FhSUvYbb/yiHOnQIXzYsFZUhvQBIIAA6bMxD48ynyLz8wudsOhZcSJVsSVo/Seq9m1Mvx+toJFtSB9e1aQPzopVNgAO4JVXtmVlldn0YNEiNj0AAACwA52uzNW9nXOVzbCm9HbIfcI7omrfJr1cI1vABBrZAGemoQRAZWVlZWVlZVEHm9m798Jnn/2lHHn++Ttbt65LZUgfAAIIkD7bc3cvc+lti6XI2SouyyL+i9K7kVU8XdS0/6hp15/KEbfQIF8a2UgfnBqrbEClXbx48eLFi9TBNgoLi8aN26QcCQz0YtMD0geAAAKkz16sVtmcsJct/YjIPHX1tqQV9R+v4rd57yOrkYAJT2k8aWQjfXBmWkoAVJaPjw9FsJmVKw8dOnRJOfL22w/Url2LypA+AAQQIH124fyrbPGK00XrPiQ8alfhe5j2/WXafVA54lY32Pep3ryeSR+cm91W2YxG48qVK48fPx4fH5+RkVHhYyRJOnjwIJMEtQkPD6cItpGWZnrttR3KkVatQkeOvJPKkD4ABBAgffbi/KtszacK31tE/Gpx+Zcq7y5KIxvpg2uyzyrb0qVLp06dWnJ6syzLyn+VJKl4RJK4tDng0l5/fUdqqkk5smhRDzc3TnUHAACwG+dfZXMPEI2Hi8bDRe5F4R5YhW9g2nvE9Osh5Yhb3WDfJ3vx4gGcnh1W2bZu3Tp27Nji2/Xr19dqtefOnWvVqpWfn1/x4J9//llYWDh9+vT69eszQ4DLOnIkadmyMt2sTz3VsmNH3hYAAADsyflX2UrUCqva16VVuLUojWyAC7BDS8iHH34ohAgJCdmzZ4/BYFi2bJksy9OmTdt5zfz5881ms7e396BBg5ghqFBsbGxsbCx1qFGyLI8bt6moqLTR1cfHffbvkd1vAAAgAElEQVTsLlSG9JE+gAACpM++XGiVrUpMvx0277FuZPPjimykD67BDqtsR48elSRpwYIFd999txCiRYsWQoiYmJiSBwwfPrxz585Tp041GAzMEOCaVq8+tmfPeeXI9On3163rS2UAAADsi1W266ugkW3iEMnDncoArsAOZ4yeO3dOCFG8xCaEqFOnTmBg4IkTJ5SPefrpp7dv3z5v3ryFCxcySVCbpk2bUoQalZWV9/LLW5UjTZrUHj++HZUB6QMIIED67I5Vtusw/XbY/Nth5YhbvRA/rshG+uAy7NDLFhISIoRQ7ivavHnz7du3FxaWvjsXr8Ft3LiRGQJc0Ftv7b50KVs5snBhD6vf5wAAAGAXOl2ZT5HOs8pmyRYbmosjU4XxWJW/R0WNbE/RyAa4DjussjVv3lwIcfhw6QJ/nz59kpOTt24tbV3RaDRCiMTERGYIcDWnTqW8//5+5cgjjzTt1q0RlQEAAFADp+1lu7hOZMSImP+KjS3Fzh5V+AblG9m0YSF+g2lkA1yIHVbZevbsKcuyck1tyJAhGo1m8uTJJQ1ua9asEUJEREQwQ1ChhISEhIQE6lATZFkeP/5ni6WoZMTTUztvXjcqA9IHEECA9KmE066yGVaX3ta3qMI3SJv9kdWIniuykT64GDussg0bNiwwMHDNmjVnzpwpHqlTp06fPn1iYmLuuOOOcePGDRgw4LXXXpMkqUsX9hOEGmVnZ2dnZ1OHmrB27aktW84qR155pWODBgFUBqQPIIAA6VMJq1U2i8UpVtnyUsWlzaV3owZX9huY9hwy7z2iHNGGhfgN6skLmPTBpdhh9wNfX99JkyYtX778ypUr0dHRxYMLFy7ct2+fwWBYsmSJEEKW5fDw8DfeeIMZggqFhYVRhJpgNhe89NJm5UhkpP8rr3SkMiB9AAEESJ96OGcv2/lvhVxw9bZfM6G/vVJfLctyBY1sLw6lkY30wdVo7fKsEydOfPHFFz09PUtGwsPDDx48OGPGjL179/r6+rZr1+4///lPYGAgMwQV8vX1pQg1Yd68fefOGZUj8+d39/LSURmQPoAAAqRPPcqtshU5Q5XjFaeLRg0WklSprzbtOWTe91eZT9rhdWhkI31wQfZZZfPy8io/WK9evWXLljElgGu6eDFz1qxflSNduzZ85BF2zgYAAFAXJ+xly7kgkneX3o0cVKmvlmU5fXa5rUVfHCq589diwOVoKAFQWUaj0Wg0UofqNWXK9pwcS8ldNzdpwYKHpEr+FRGkDwABBEhfTXPCVbb4L0tv124nfCu3u71pzyHz/rKNbBGhvgN78NIlfXBBWkoAVFZSUpIQQq/XU4rqsm/fhVWrjipHXnihbbNmwVQGpA8ggADUlj5nXGVTnC5ahUa2d62vyBbw4hAa2UgfXBOrbECl8SZbvYqK5AkTflaO1K7tNX36/VQGpA8ggABUmD6dzrlW2TJOivRre4NKGhE5oFJfbfr1oPn3Mn8t1kaE+j5BIxvpg4tilQ2otNDQUIpQjT777K8//khUjrz99oMBAV5UBqQPIIAAVJg+Z+tli19TervOg8Kr7o1/KY1spA+wwnXZANhTZmbelCnblCMtW9YZMaI1lQEAAFAnna7Mp0jHXmWTZWFQni46uFJfbdp90HzgmHJEW78ujWyAK2OVDag0i8VisVioQ7WYOXP35cs5ypEFCx5yc+OtCaQPIIAAVJo+rbbMr2qFhUUOXNzUP0T22Wsfjj1ExKM3/qWyLKe/+6HVYMBEGtlIH1waH2WBSjt79uzZs2epw807cyZ1/vz9ypHHH7+1U6coKgPSBxBAAKpNn9UfRAsLZQcurnLfg7Bewt3/xr/UtOtP8x/HlSPa+nXZWpT0wcVxXTag8rHREpzqMXnyVoul9I+fnp7a997rSllA+gACCEDN6XNzk5R3HbuX7bbXhV8zEb9aJO+u1Omisiynzy5/Rbahko63StIH137NqPPHSklJmTt37rFjx0JDQ+++++4hQ4bodLTdQi0aN25MEW7eli1n1607pRx5+eW7o6LYxAekDyCAAFSdPqfqZfOoLaKfF9HPi5wLwjP4xr/O9Msf1o1skXV9n3iIlyvpg4tT6Spb//79d+/eLYSQZfnjjz+eNWvW+vXrmzVrxoQBzsFiKZw48WflSHi43yuvdKQyAAAAKudUvWwlvCNu/LGyLKe997HVYMCLw2hkA6DS67IdO3ZMCOHr67t///4pU6ZcvHixc+fOFy5cYMIA57B06Z8nT6YoR2bP7uLt7U5lAAAAVM6petmqxLTzQJ5VI1tUPd8B3XltAFDpKlvfvn1lWe7Xr1/btm1nzpy5du3a5OTk//u//2PCoAYGg8FgMFCHKktJyZ0+/RflSMeOEQMH3kZlQPoAAghA/elzzl62G/YPjWxckY30AUKo9ozR5cuXjx8/vnnz5sV3u3Xr9uqrr3JpNqiE2WymCDfj9dd3GI2lNZQksWDBQ5IkURmQPoAAAlB/+qx62QoKXGuVzbTjQN6fJ8p8qI6q59ufRjbSBwih2lU2nU7XqlUr5ciMGTOYLahEZGQkRaiyv/5KWrHikHLk2WfvuPPOelQGpA8ggAAcIn1areOfMWrJFFs6iPB+Imqw8L/1xr9OluW098ptLfoSV2QjfcC1d0hKAFSWl5cXRagaWZYnTtxcVFT6q5ivr/vMmQ9SGZA+gAACcJT0OcMZoxd+EBkxIiNGnJgpwh8W9/14g19n2nEg72BMmU/UUWG+/bvxKiV9QDENJQBgMz/+GPvLLwblyLRp99ep40NlAAAAHIUz7H5gWF162/9Grw4sy3La7A+tBgMmDZO0NK8AuMqebwd//vnn8ePH4+PjMzIyKnyAJElz585lkqA2KSkpQoigoCBKUSl5eQWTJ29VjkRHB44f347KgPQBBBCAA6XP4XvZTJfF5W2ld6MG3+DX5W7/Pe/QyTIfp6PCfB/vykuU9AGlbwt2edY//vhj8uTJe/bsuc5jZFlmlQ281TqTDz448Pff6cqRuXO7ubu7URmQPoAAAnCg9Dl8L9v5r4V8bWVQf/sNXpdNluX02eWuyEYjG+kDyrLDO8KZM2cefPDB3NxcWf7Ht2MPD48HH3wwPDycGYIK8SZbBVeu5Lz11m7lSJcuDXv3voXKgPQBBBCAY6XP4XvZlKeL3ngj27b9eYfLNLLpGoTTyEb6ACt2uC7bnDlzcnJy3Nzc3n777b///vvrr7+WJGnLli1F10yYMCE/P//FF19cvnw5MwR1vtXybltZ06btzMzMK33r0Ujz5nWTJInKgPQBBBCAY6XPsXvZsv8WqftL70YOvJEvopGN9AE3yA6rbIcPH5Yk6e2333711VejoqJat24ty3JMTOlGLbNmzWrcuPHIkSNzcnKYIcAJHD+evGLFIeXIiBGtW7SoQ2UAAAAcjmP3shnWlN4Ovkd417+RL8rdui/vSKxyRNcw3OexLrwYAFixwypb8YJa3759i+9GRUV5eXmdOHGi5AFeXl4TJkwwGAwLFy5khqBCJpPJZDJRhxsky/JLL20uKir9I6efn8eMGQ9QGZA+gAACcMT0WfWyFRQ4ziqbLIv4Sp8uKsty+nsfWw3SyEb6gArZYZXNx8dHCOHp6Xn1J9BomjVrZrUTwj333COE+Prrr5khqFB8fHx8fDx1uEEbN57ZuvVv5chrr90bEuJNZUD6AAIIwBHTp9U67BmjxmMi49pJVJJWRPS/kS/K3brXupGtUYTPozSykT6gAnZYZWvYsKEQ4vDhwyUjnTp1io2NVY7UqVNHCHHmzBlmCCrk6elZskyM67NYCidN2lL2HSBgwoR2VAakDyCAABw0fQ58xqiyka1uN+H579fbkmU5fTaNbKQPuFF2WGXr2rWrLMv79u0rGXnmmWdkWZ4xY0bJrqO7d+8WQgQEBDBDUKGoqKioqCjqcCOWLv3z1KlU5cjs2V08PPilBKQPIIAAHDV9Gk2ZVTZZFiWf41RNLipzUbbIGzpdNHfL3ry/TilHdI0ifPp15mVJ+oCK3yFt/5TPPvusVqtduXKl0WgsHmnevPmdd965bt26/v37f/fdd0uWLBkzZowkSW3atGGGAMeVlmZ6441flCP33Rf56KPNqAwAAIDjkiTJaqHNMU4avbJX5J6/etvNS4Q//K9fIctyWvmtRSc/TSMbgH9ih1W2yMjIZ555JjMzc9euXSWD8+fP12g0P/zww4ABA8aNG5eamurm5vbmm28yQ4DjmjFjV3q6WfELmZg/v7skSVQGAADAoTnkSaPK00XDHxY6n3/9itzNv+UfPa0c0TWuTyMbgOvQ2OVZp02bdvjw4YcfLv3rwT333LNhw4bo6GhZliVJatWq1S+//NKyZUtmCCoUFxcXFxdHHa7v1KmUxYv/UI4MG9aqdeu6VAakDyCAABw9fVbbjDpGL1uLN0WbxSK4oxBCRA7614f/YyObmxuvSdIH/BP7dLqGhYWFhYVZDXbr1i02NjYtLc3Ly8vLy4u5gWoVFBRQhH81efJW5bbu3t66mTMfpCwgfQABBOAE6XPIkxM8g8UtY8QtY0ROvPD89z/95m7+Lf9Yme34dNGRPo/wCy3pA65HdeeTBwYGMitQuUaNGlGE69u69exPP5Xprp8y5Z569XypDEgfQAABOF/6HGP3gxLekTfyP6KRDRz7UAVctRGoNJ1ORxGuo6Cg6KWXtihHIiL8Jk3qQGVA+gACCMA50md1pV3HWmS7Ebk/76mgke3hB3g1kj7g+mx3Xba0tLTp06e3b98+LCysYcOGXbt2XbZsGe2XgPP58MNDx48nK0fefbeLlxfHJwAAACfh3NtZybKcNvtjq0Ea2QDcCBv1sh07dqxr165XrlwR19qJ4+Pjd+zYsWzZsi1btoSEhDATcCBJSUlCiNDQUEpRXmZm3uuv71SOtG8fPnDgbVQGpA8ggACcNX2yczWz5W76Nf942Ua2W2hkI33ADbFFL5ssywMGDEhOTpZlOSIionfv3p07dw4KCpJl+dixY8OGDWMa4FiMRqPRaKQOFfrvf/dcuZKrHJk/v7vk3H/uBOkDCCAAF0ufI/12l5cmNjQXR6eLjNgb+vRaVEQjGzj2ocpsscq2Y8eOU6dOubm5LVq0yGAwrFu3buvWrYmJiVOnTpVlecuWLX/88QczAQcSGhrKXzMqdP58xvz5+5Ujgwbd1r59OJUB6QMIIAAnTp+qW9kufCcyYsTxGWJDM7FnwL8+PGfTnvwTccoRXZMon740spE+4IbYYpXto48+EkL0799/zJgxJYNubm4zZ87s0aOHLMsLFixgJuBA9Hq9Xq+nDuW99toOs7n0YoseHm7vvNOZsoD0AQQQgJOlz6qVTdVnjBpWl972/5fLmMhFRenvWTeyBU6ikY30ATfKFqtscXFxkiQNHjy4/D+NHTtWCHHy5ElmAnB0f/6ZuGrVUeXIxIntIyM5JgEAADgbhzljNDdBJO8qvRs56PoPz9n4a/lGNm+uyAbghtlilS0xMVEI0ahRo/L/1LRpUyFEfHw8MwEHkpWVlZWVRR2UZFmePHmLciQoqNbUqfdQGZA+gAACcPr0qbeVLf4rIa79cIFthF/09f4XRUXpc8o1sk1+RtJoeBGSPuAG2eL9onhXjuDg4PL/VK9ePSFEenp6Xl4ekwFHcfHixYsXL1IHpXXrTu3aVWa5/I037vf396QyIH0AAQTgfOlzmM0P4teU3o4afP3H5mzYnX/irHJE17SBd99OvAJJH3XAjdPa4DkKCwslSapVq1b5f/L09Cx5DJMBR+Hj40MRlCyWwv/7v23KkSZNao8ceSeVAekDCCAAV0ifSq/LlnlKpB28dkcS9Z+43n+BRjZw7EN10FICoLLCw9k0s4zlyw+ePp2qHHnvva46HdeIBekDCCAA50yf1XXZVHrGqEHRyFbnAVGr3nUem/PTrvyYv5Uj7s0aeve5n5cf6aMIqBTbrbIdO3bMy8ursv/asmVLJglQM6PR/MYbvyhHOnWK6t37FioDAADgrBzgjFFZFvGK3UWve7qoXFSUPucTq8GAyU/TyAagsmy3ynb33Xf/wxu09E//KklSQUEBkwSo2Tvv/JqaalKOzJ3bzWG2nQIAAMBNU+MZo2kHRdaZq7c17iLi0es8NuenXfknyzay3drQuzeNbAAqzUarbLJ6d50BKi02NlZc2yHXxRkMxvff/105MmRIy9at61IZkD6AAAJw4vQ5wJ9UDYpGtno9hXvAP35WrbiRjSuygWMfqsIWq2wff/wxhQac0quvbs/PL926xNNTO3Pmg5QFAADApaiup6KoUJz/svTudU8XzVlfUSNbr/uYVgBVYItVtmHDhlFoOBP+lFHswIGLa9YcV4689FL7iAh/KgPSBxBAAM6dPqtWNtWdupS8S5guXfvI6yPq9f6nB8pFRWnlthalkQ0c+1BlvHcAqApZlidN2qIcCQnxnjLlHioDAADg9NR+xmi8YnfR8H5C+4+78OWs+8USe0454t68EY1sAKpM1ats33zzDTMEqNMPP8Tu2XNeOTJjRidfXw8qAwAA4GpUd8Zoy7fFnQtF7fZCXO90UbmwkEY2ANXLDm8fEyZMKCwsvP5jzp8/36tXr4EDBzJDUKGEhISEhARXrkB+fuErr2xTjtx6a/Bzz7XmtQHSBxBAAK6QPrVvfuBVRzQZJ7rvE33PitDO//SonHW/WE4ZlCPuzRt797yXlxw49qHK7LDK9sEHH/To0SM9Pb3Cfy0qKpo/f37z5s03bdrE9ECdsrOzs7OzXbkCS5f+EReXphx5772uWi1/9APpAwggAFdMn+quy1bCp6HQ6Cr+mQsL0+Z+YjUY8DKNbODYh5uitf1Turm5bd++vX379uvWrWvSpInynw4dOjRy5MjDhw/LshwUFPTuu//P3n2HNZG8cQCfkAAJSEcFUUEFxYIFpIgoCpYDy9kbKvbeT8V6gpUT21kB/d2BYu93YuNQUcFGsYEoIk0RBST0krK/P/YurgERFZIg38/j85hMlmQzs29m82Z25je0ECggIyOjuvz2+fySdetuMkucnZu5uJjiwABEHwACEADqSPRJzcumsEm2ShT8dV16IFs7MwxkA/R98J3kkKe/du2avr5+QkKCra2tZMBaYWHhokWLbG1to6OjCSEzZ858/vz5xIkT0UKggDQ0NDQ0NOrs2//tt9vZ2cWMcyyydWsfRZ8BFxB9AIAABED0VR+pwWu17kyQEolytgRIFeoumYBzWkDfB99JDmPZunXrFhkZOXjw4Ojo6AEDBnh7e5ubm8+ZMyctLY2iKGtr671791pZWaFtABTQ69d5O3bcY5aMH9+hQwcD1AwAAABA3SE1eE1JqZYlpwrOXxe8SGGWqLQzU3PBQDYA+F7yuea8SZMmt2/fdnNzE4vFHh4eP//8c2pqqo6Ojr+//927d5FiAwXH5/P5fH7dfO9r1lwvKRFK7qqqstet64lDAhB9AAhAAKhT0ScWf5JmU5QsW8l7EtyOPFlL8hIq2arigWxLJ2IgG6Dvg+8nt5kduVzuoUOHtmzZwmKxKIpSU1O7c+fOlClT8NEGii8jIyMjI6MOvvGnT98HBDxilsyfb9ukiRYOCUD0ASAAAaBORZ9Ulk1RvsSlniS5seTJGnKhJYkY+7mtCs5dEyR8OpDNwkztJwccaYC+D76fnNdPWbRo0eXLl3V0dIqKivr37//y5Us0CSg+bW1tbW3tOvjGly37h3lGpaPDXbYMpyOA6ANAAAJAnYs+qXnZFGUsW/KRj7e12la85xUPZJuE0R6Avg+qhfxXKe7Vq1dkZKSFhUVCQoKdnd3t27fRKqDgDAwMDAzq3ExkN24kBwd/MvZ+1aruOjo8HA+A6ANAAAJAXYs+RbxitCCZZEV8vGs8quKtzoYKXqYyS1Tat1Tr2xWHGaDvg2pR46sfWFpaVmWzkpISQsiHDx969erVpUsX+pcEFosVGhqKRgKQO4qili4NYZYYG2vNnm2NmgEAAACogxQxy5Zy7ONtfXtSr1kF57QYyAYANazGs2wPHz6kZ16rfDPJ51pZWVlYWBj9J/iwA8UkEAgIIcrKynXnLZ88GffgQTqzZP16J1VVDg4GQPQBIAABoA5GX7l52RRgn1IYl4uajKlwk4KzoYLENGaJSvuWan3scYwB+j6oLjX+Jbl79+5IlsEPJjExkRBibm5eR95vWZloxYpPRpV27GgwZowFjgRA9AEgAAGgbkaf1CAK+Y9l4z8h/Cf/3maxSdPhFeyzUIiBbIC+D2pajWfZbty4gVqGHy1sOHVrDJe/f1RiYg6zZPPmXooyxy0g+gAAAQiA6JM5hbtiNPnox9sGvQm3QflNyg9kU+3QCgPZAH0fVPMxgyoA+FqmpqZ1583m5ZV6eYUxS3r3bt67dwscBoDoA0AAAkCdjb5yV4zKNctGUV+8XLTCgWw6SydiIBug74PqpYQqAIBK+PiEZ2UVMU6hyG+/9UK1AAAAANRlUvNuy3ksW9YdUpjy7202lzQeVH6TgjP/CF69ZpaodjRX642BbABQzWo2y3bt2rWYmJhqear3798fOnQIDQYgS+np+du23WWWuLm179TJEDUDAAAAUJcp1hWjyYyBbEYDiLKG1OOUUJizJVCqUGcJBrIBQPWr2SzbvHnzOnfuPHz48NjY2G9+kg8fPixfvrx58+aTJ09OT09Hm4HcJScnJycn14V36ul5o6hIILmrosJet64nDgBA9AEgAAGgLkcfRUkNZZPrGqNiIUk98fGucQWXixac/keQ9OlAtk6t1Xp3waEF6Pug2tVslm3//v22tranT59u3769nZ3d9u3b09LSqvi3BQUFR44c+fnnnxs1avTbb7/p6OgcOHDA0BCDaED+SkpKSkpKfvi3+exZ5v/+98lY1LlzbUxMtHEAAKIPAAEIAHU5+qRSbES+87JlhJLSzH9vK2uRRi7SeysU5mzFQDZA3wcyUrOrH3Tp0iUiIuLUqVPr16+/f//+gwcPFi9e3Lx5c0tLS0tLy5YtW+rq6mpra2toaBQXF/P5fD6fn5ycHBMTExMT8/TpU6FQSFGUgYHBvHnz5s+fz+Px0GCgCIyNjevC21y+PJR5LYC2NnfFim5ofUD0ASAAAaCOR59iTcrGXPeg6TDCVpV6PP9UiPRANsvWar3scFwB+j6oCbJYY3TYsGHDhg2Liory9/c/fvx4YmJiYmLiqVOnKv/U5nA4/fr1mzJliqurK1bPBYVSFxK+t2+nnj//nFmyfLmDri4y3YDoA0AAAkBdjz7FmpStozfR6USSj5APD8pfLvqZgWyTMJAN0PdBDZFd9srKysrPz2/v3r1PnjwJDw+PiIhITk7Ozs7Ozs7m8/nq6up6enp6enqGhoa2trZdu3a1sbHBAQ0gFxRFLVkSwixp0kRz7lwb1AwAAAAASGXZ5Jyw4hkS8wXEfAHJSyD1mks9mH/yqjD5DbNE1aqNmrMtGhEAaoisx4ix2eyOHTt27Nhx9uzZqH2opbKysggh+vr6P+obPHs2/u7dT8bVr1vXk8dTRtMDog8AAYgABED0Sc3LJuexbBKaZtL7KRTmbDsoVaiLgWyAvg9qkhKqAOAbPmrpT9sfkkAgWrbsH2aJhUWDsWPbo90B0QeAAEQAAiD6iKJdMfp5+SeulB/IxnPC9RmAvg9qEOY7A/hqP/ZPGQcORCckfGCWbN7cm81GRh4QfQAIQAQgAKKPkFqSZaMEwpzt5QayLcVANkDfBzULWTYAfNR+lJ9f6ukZxixxcmrWt28LNDog+gAAAQiA6KOVm5dNEfNW+SevCJPTmSWqndvyemIgG6Dvg5qF8SkA8NHWrXfevy9klmze3Au/+AEAAACABEUpwFi2onQSbEGerif5iRXsoUCYs016aVHdJRNxWgsANQ1ZNoCvVlxcXFxc/OO9r/fvC7duvcMsGT26nZVVI7Q4IPoAAAEIgOiTUIg1RlOPk9yn5PFq8rcpuTtJ6sH8E1eEKW+ZJarW7TCQDdD3gQwgywbw1VJSUlJSUn6897Vx462CgjLJXWVlpQ0bnNDcgOgDAAQgAKKPSST6JMvG4cjjS2Xy0Y+3tdoyH6EEwpztGMgG6PtAPjAvG8BX43K5P2L/wd+3L5JZMmNG52bNdNDcgOgDAAQgAKKPSSgUf/KVUvZZtrwE8uHBf3dYxHgk88H845elBrJxrdvxeljjQAL0fSADyLIBfDUTE5Mf7015eoaVlYkkd9XVlVet6o62BkQfACAAARB9UqSybHJYjD6FMZCtgSNRayy5R5UJyi8tqoOlRQF9H8iK/LNs2dnZr1694nK5FhYWaA8AuYiNfX/w4CNmyaJFXRo0UEfNAAAAAIAUOY9loyiScuTjXZMxzAfzj18Wpn46kM3GgufYGa0GALIht3nZ3rx5M3nyZF1d3QYNGtjZ2XXq1KmoqEjyaGpq6pkzZ9A8ALKxatV15iy2enq8X37pgmoBAAAAgPJEIrlm2XJiSN7z/77OKpMmQyWPUGWCnB2HpDbHQDYAkCX5jGULCgqaPn16SUmJ1CLQtJKSkg4dOlAU1aNHD11dXTQSKJqXL18SQkxNTX+Mt3P37utz5+KZJStWdNPSwgQEgOgDAAQgAKKvAnIey5bMGMhm6EJUP35hzD9+qYKBbN2tcAgB+j6QGTmMZYuLi5s4cWJxcXHfvn3DwsIyMzOlNuByuaNHj87Ly9uzZw9aCBSQUCgUCoU/xnuhKGr58lBmSePGmrNmYXZYQPQBAAIQANH3uf2RX5ZNLPpkUjbG5aJUmSBne7mBbB4YyAbo+0Cm5DCWbcuWLSKRyMXFJTg4+HPbDB482NfX9+7du2ghUEAtWrT4Yd5LSMirGzeSmSWeno5cLtZFAUQfACAAARB9FSu3+oEM01iZt0hx+n/fZdWJ0QDJI/nHLkzGdmsAACAASURBVAnTMpjbcm3b87phIBug7wOZksN36WvXrrFYLA8Pj0q2adWqFSEkLi4OLQQKSFlZ+cd4I2Kx9EC2Vq303N07ookB0QcACEAARN/nyHMsG3MgW+NBhKNG36x4aVEMZAP0fSBzcrhiNCMjg/yXR/sckUgk2RIAasipU3HR0Z9MXbFhg5OsZ9YAAAAAgFpFblk2URlJPfnxrvHHy0Xzjl4Uvn7H3JZr14HnYInGAgAZk8PXaS0tLULI27dvK9nmyZMnhJAGDRqghUABZWRk/AApYIFAtGrVNWZJ586NhgxpjfYFRB8AIAABEH2VEIk+WcJOdlm2t1dIWc6/t1X1iGFv+iZVJuCXG8imi4FsgL4P5EEOWTZbW1tCyPnz5yvZZteuXSwWy8HBAS0ECojP5/P5/Nr+LgICHiYkfGCWbNrkjHMRQPQBAAIQANFXObmNZUthrC7adARR+vdSvryjF4Vv3jM35HbpwO3aCUcOoO8D2ZNDlm3atGkURW3evPn+/fvlH6UoysvLKzQ0lBAyefJktBAoIAMDAwMDg1r9FoqLBZ6eYcwSZ+dmvXo1R+MCog8AEIAAiL7KyS3L1mkL6bSV6FoR8vFyUaq0rIKBbEsxkA3Q94F8yGH1g/79+w8dOvT06dPdu3dfuHDhoEGD6PJr164lJSUdOnQoKiqKxWINGTLEyckJLQQKSFtbu7a/hd2776en5zNLNm1yRssCog8AEIAAiL4vKrfGqKyybGpGpPUi0noRyXtBNEzpsgoGstl3xIxsgL4P5IUjl1c9ePCgQCD466+/Nm/evHnzZvp3hp9//pkQQlEUIaR3796BgYFoHoCawOeXbNp0m1kydGhra2sj1AwAAAAAfJE81xilabak/6dKy3K2H5J6UHfpJLQRAMiLfBYT5PF4Z8+eDQwMbN26NfWpZs2a7d279+LFi2pqamgeUEz5+fn5+fm1d/99fMJzcko+fgoosdat64lmBUQfACAAARB9VSH/LNt/8o4Ei9I/HcjWtRMPM7IB+j6QH468XpjFYo0bN27cuHEpKSlxcXE5OTlaWlpmZmYtW7ZEq4CCe/PmDSHE3Ny8Nu58RkbBjh33mCUTJnRo3bo+mhUQfQCAAARA9FWFSKQQWTaqtCxnR5BUoe6SiThgAH0fyJEcsmy3b9+2tLSUDFUzNjY2NjZGS0AtUq9evdq78+vX3ywqEkjuqqqy16zpgTYFRB8AIAABEH1VpCBj2fIOlxvI5mCJgWyAvg/kSw5Ztu7du7PZ7Lt371pZWaEBoDZq3LhxLd3zV69y/PyimCWzZ1s3baqFNgVEHwAgAAEQfVVUbvWDGl7NszCVhPUnxqOJ8WhSz4Quo0rLcnaUm5Ft8QQcLYC+D+RLDj87qKuri8XiJk2aoPYBZOzXX68zz4o0NFSWL++GagEAAACAqpP1WLaUY4T/hDxaQf5qRu7PpMvygi6I3mYyt8JANgBQBHLIstnY2BBCnj59itoHkKXHj98dOfKEWbJ4sb2+PpYZAQAAAICvIOssW/KRj7e12hBCxCWlOb9jRjYAUERyyLKtWbOGxWItXbq0oKAADQC1UXx8fHx8fK3b7ZUrr1HUx7v166stXGiH1gREHwAgAAEQfV9FJKKYd2s2y8aPJfxH/95mKZGmIwgh+eUGsvG6WfLsO+JQAfR9IHdyyLJ1797dz8/v0aNHjo6OMTExaAMAGbh9O/XChRfMklWrumtoqKJmAAAAAOCryHQsW8rRj7cb9iK8hhUOZNNZMgntAgCKQA6rH9y8eVNTU3P48OHHjh3r3Lmzo6OjtrZ2hVuyWKzTp0+jkUDR1LqFnCmKWrnyGrPE2Fhr+nQsPwKIPgBAAAIg+r6a7LJsFPXJ5aImYwgh+Yf+FmVkMbfidbfidemA4wTQ94EikEOWrUePHiwWixDCYrEoigoLC/tcXoDeDAC+U0jIq5s3U5glXl49VFU5qBkAAAAA+FoCgYh5twbXGM2+RwqT/r2tpEqaDMZANgBQcHL4mt20aVOkzwBkhqKoVas+GcjWurX+2LHtUTMAAAAA8A3Kyj7JstXgb7fJjMtFjfoTZc38gFOid9nMTXiOnXl2OLMFAEUhhyxbcnIy6h1qtdevXxNCGjduXCv29u+/Xzx4kM4sWbeuJ5uthHYERB8AIAABEH3fQCrLpqLCrpGXEQtJ6vGPd03GiIsrHMiGpUUBfR8oEFwyBvDVatHyuGIxtXr1dWZJp04Ggwe3RiMCog8AEIAAiL5vI6Ms27vrpOTdv7eVNUkj17z//S09kK2HNc8WA9kAfR8oEGTZAL6akZFRbdnVkydjHz9+xyxZv95JSQmXbAOiDwAQgACIvm8koyxbCmPdgyZDxWUs/u+HpDbRxUA2QN8HCgZZNoCvpqGhUSv2UygUr1lzg1nSpUtjFxdTtCAg+gAAAQiA6PtmssiyCYtJ6umPd03G5B38S/T+A3MTXg9rro0FDg9A3wcKRQ5ZtsePH1d94/btMQAY4BsFBT1+/vyTQfXr1zth7REAAAAA+B6yyLKlXyTC/H9vcxuKNez5O0dLbaK7FEuLAoDCkUOWrWPHjlX8ns9isYRCIRoJFA2fzyeEaGtrK/jZj5dXGLPEyamZk1MzNB8g+gAAAQiA6PvO80zm3RrJsjEvFzUelXfogvRAtp42XOt2ODYAfR8oGvlcMUpRVFU2w6AbUEwZGRmK/1H7xx8xycl8Zsm6dT3RdoDoAwAEIACi7zuVlYmZd2sky2a5nejZkZQjJOehuOEw/i4fqccxIxug7wPFJIcs259//lnJo1FRUbt37+7bt++RI0dwKINiUvwjs7hYsG7dTWaJq6uZvX0TtB0g+gAAAQiA6PtOshjLpt6UtFlC2iwhufF5Rx5hIBsg+qC2kEOWzd3dvfJH1dTUfHx81q5du337drQQKCADAwMF30Nf38j09HxmCQayAaIPABCAAIi+aiGjNUYJIYSIlU34uzykCjEjG6DvA4WlpID75O3tPWjQoJ07d16/fh0tBPC1CgrKNm26zSwZOrS1paUhagYAAAAAvp8ss2x5gedEmZ8OZHOy5XZui1YAAMWkpJi7NXv2bIqitm3bhhYCBSQQCAQCgcLu3s6d9zIziyR3WSzi5dUDrQaIPgBAAAIg+qqFzLJs4qIS/q4jUoW6SzEjG6DvA8WloFk2eljm/fv30UKggBITExMTExVz3/j8Eh+fCGaJm1v7tm0boNUA0QcACEAARF+1kFmWLS/gnCgzh1mi5mzHtcJANkDfB4pLQbNsjx8/JoQgZwyKicPhcDgcxdy3bdvu8PklkrtsNmvNGkc0GSD6AAABCIDoqy5SWTZV1erLsuUnkosdSdxmUpgqLizm75YeyKaDgWyAvg8U/JhRwH0KCQlZuHAhi8Vq2xY/U4AiMjU1Vcwdy8ws3L79LrNk4sSOpqa6aDJA9AEAAhAA0VddanAsW8pRwn9EHj4iDz3ynoyUHsjWy45r2QbHA6DvA0UmhyybpaXl5x4qKCjIyMgoLCykKIrFYo0bNw4tBFB1mzeHFxSUMc94Vq/GQDaoBU6cOFFaWir1mX/48GEOhzNy5MivfTa6B0GtAgAA1JCayrJRFEk+TN8UlyrlnMpiPvhMWBCpU9o1JKR3796SwqysrFOnTv3888+Ghl+x0ldKSoqRkVHVBygVFxdzudySkhIej4fWB4DKySHL9vDhQxaLRVFUJduwWKyZM2dOmzYNLQRQRW/f5u/e/YBZMn26VdOmWqgZUEAikYjZC/j6+ubm5o4ePZq5zc6dO7lc7tChQ5ldA5vNlpzvpqSkMLcXi8Xm5uarV6+OiIj4559/2Gw2n8+fNWuWm5tbv379UOcAAADVpaaybPxHJC+evpkXbiTml348c6Co5az010cPrfff6+vrO2XKFLr8xIkTs2fPZubdPuf9+/e3bt06duzYgwcPUlJSfv755wULFtAPCQQCLS0tGxubCv+woKCgVatWmpqaSUlJW7ZsmTNnDg4AAKiEHLJs3bt3/9woA1VVVSMjo6ZNm7q5uWFkJiis5ORkQoiJiYlC7dWGDbdKSoSSuzweZ8WKbmgskIuJEycGBAQ4OjreuHGjwg3c3d0PHz4sVaisrFx+S2aho6NjQEAAHX2PHj3q0qWL1Ma///778OHDvb29t27dOmTIkAEDBohEoqVLl35uP8eOHVt+NwoKCtTV1WVWV+fPn9+5c2dMTAybze7QocOyZct69eoltU1SUtKqVatu377N5/Pbtm07f/78ESNGMHtSiqLi4+NPnDixa9eu7OzsnJwcbW3tL740RVFnz549dOjQ3bt3i4uL7e3tf/vtNwsLCxzAULu6PwBEn+x9Z5atwi+D7u7uAfP/XbBLXKqUc92EkI8/yJ0sffe04P3FixfDw8OnTp26ePHi3NzcmJiY48eP29jYtGjRovwTpqWlHT9+PCQkJDExkb5eSqr/PX/+vORu48aNJ0+eTN+2sbFxdXWVPOTt7Z2enp6fn19aWqqsrHzx4sVK3lqTJk20tLSaNm0qVT5hwoTAwMDPnRTRpzc3b9708fGhO2Uej5ednT1w4MBz584xT1G2bt167Nix5ORkLS0tZWXlwsJCJSUlJyenLVu2lH9RWmlp6fbt248dO5aQkGBsbNykSZOrV6/SpwGILPR9UBPkkGX73JcugNqipKRE0XYpJYXv7x/FLJk718bAoB4aC2Tv5s2b9MliJebNmzdo0CDJXS8vr8LCws2bNzO3Wb58uYqKipeXl6Skfv36kujj8Xi+vr7Tpk1jsVh8Pr9nz558Pn/KlClqampr165dvXq1t7e3q6vrvn37NDQ0fH19L126FBgYKJV76t27N7Pk/v37Dx48yM3N/WKWjcPhiESiKlaIh4eHt7d3+XKxWDxr1iw/Pz89PT0HB4f3799fu3YtNDR07969M2fOlGyWkJBgaWlZUFBga2vbpk2b8PDwUaNGJSYmrlixQrLNsmXLpGqvijvm4+OjqqpqZWWloqJy/fp1Ozu7GzduWFtb4zCG2tL9ASD65OL7x7LxeLwhQ4YwS7rY2ZKUTfTt3NuG4ryPOaDXopKtgjejRo1KTk7esGEDISQ3N5f8NzytwpkifvvtNxsbmyVLlkiVu7u7Ozk5ubu7z50719bWduzYsf++xOvXklOO2bNnS7JsycnJW7ZsIYTk5+cTQmbMmPHFt+bs7PzPP/987lE2m92kSRPJ3a5du9K/Gq5fv3716tXq6uoCgaCsrIzOCcbFxUm2TE5O7tOnT0JCQtu2bfX09N68eUOfkLRv3/7s2bPXr1+PjIw0NjaWejmKogYPHnzp0iUjI6NevXo9fvyYTrEB+j6oOVgsA+Crle/A5G7dupsCgVhyV0NDZenSrmgpkMdpd9nMmTPbtm0bGxtbyWY2NjbM6zIuX76cn58/bNgw5jZnzpxRUlKSKiwuLqZvpKWlLVu27OzZs7///vuECRMSEhLCw8PV1NQIIStWrHj+/PnRo0cHDBigqqo6ffr0wMDArVu3amlplT/Vdnd3l9zdtWsXnWVr1KjRF99p69at+/TpU/k2eXl5f/755+cejYqKOnDgwLBhwwIDA+k9Dw0N7du3r4eHx9ChQxs0+Pf3/MWLFxcUFBw4cID+jT0tLc3BwcHLy2vq1Kn169entxk0aJCZmRkhxMPD48OHD1VpqQsXLvj4+JiZmV2+fLl58+b06bu/v3+nTp1wGEMt6v4AEH1y6u6/N8vWvHnzoKCgT4re3yL/pBFCxKVK/GuNJcV8sWBqXpyBcSM/P7/u3bsPGDBgwIABixYtojtHLS2tnTt3MrNsYrHY3d1dVVWVvpuQkEBfI0VvY2JiQo/abtasma2tLd37z507d+fOnXPnziWfjrMTCATTpk0rLS3l8XgGBgYxMTHlzyW+lrm5+dOnT6UK09LSvL29u3Xrdvbs2eDg4LKyslu3bh08eDAhISE2NpZeEnDHjh3JyclBQUEfPnyYN2+ejY2NmZnZ4cOHzczM/vjjj+Dg4ArHsp07d+7SpUu9e/c+f/48j8ebOnXqH3/8IRaLEVPo+6AGUSAPqHyoRi9eZLHZXoR4Sv6tWXMd1QJV93rgnJf6DpJ/rwfO+eanogdtnTlzhhDi6Oj4xe33799feSe1adOmz/1tSkpK+/bt6RPlR48eMR8SCoWzZs2iH2rZsuXDhw+rsvOnTp0ihNy8efOLW7LZbHd39y9ulpSURGe+PrfBnTt3hEIhs2TUqFGEkLNnz0pK6tevb2xsLBaLJSW///47IeTq1avln5A+EczJyfnivtErEUnVGwAAQFVoaW1innl++FD0tV+FevbsKV16bwZ1mFCHyYdJRpJzkls61qZsNR0VbmJiIkVRVlZWK1eupCiqW7dudEbMy8tL6mnoUWC+vr7Xr1+ns2zM719r1qwJDw8nhEyePDkhIYEQQs8sce3aNclms2fPpihKJBJNmjSJEFKv3ldcHfLs2bMK37LkV70K3jhFURQVFRVVVPSxGumdJ4Rs376dLikrK7t3715ZWVmDBg1UVFTev3/P5/NVVFS0tLSYJwlS6NF8169fpygqIiKCEDJ9+nR8FQUkXmqUfMayhYeHN2nSRCrdnpqa+ssvv9y8eVNHR2fgwIHr169XUVFBGhTgizw9w0Sij4PqdXS4CxfaoVpA9lJSUtauXWtjY8O8GrRyw4YNc3BwKP/zz65du/bt22dra0tPb5yTk3P9+vXBgwdLfmF+8+bNhg0bYmNjO3fuHBQUpKenV1RUpKamlpWVlZWVRQiZO3duw4YN165dq6amtmfPnkmTJtna2lay9uilS5d++eUXQkhcXBx97i4DdnbSodq+fXt65hTmb/L16tVj7jk9M4hkWN83ePHiRXR0dNeuXek0JQAAwFf5/rFsDRs2/OS+qIykniD0QLbQjwPZVFisxkqqWqZGkpnXoqKi6ItG6RMGNTW1AwcO0HcNDQ379etHX9/H5XLpwps3b758+VLyhC9fvqSHud28eXP+/Pn02QshhB4vJhT+O8dxSUnJ6NGjz507p6KiUlBQsHbt2n79+mVkZFTyjrS0tPT09Jo1a/Z1b/w/9K9f5UlOCZSVlW1sbK5evfr+/Xs3Nzd6PLuJicmLFy+ysrIkw9ul0MPW6tWrJxQKZ86cqaGhsWbNmv/973+SdwoA1U4OWbbi4uKxY8cWFRU9efJEckVMenp6ly5dMjIyKIrKzMzcunXrnTt3bt68Wck3IgB5ob/D6+vrK8LOPH36/ujRJ8ySpUu7amlx0Uwge/PmzSstLfXz86v6R7e2tjY9MxpFUSwWSyQS5ebmzp8/PygoyMbGJjQ0VF1d/cmTJ4MGDeLz+WZmZoaGhnFxcT4+PpcuXaJ/uY2MjDQ3NyeErFmzxtPTc/fu3cyp3AghixYt8vX13b9//6RJk/73v/99bk/Onz9Pn2dHR0fLsQ7T09MJIcxfoVxcXA4fPvzs2bPWrVvTJdHR0SoqKvR1Lt/m3r17hJDyyywA1KLuDwDRJ0ffn2XT1NT83//+FxkZqaenZ2tr278Ti1X2gRCSe8tQXPhx4SM9JZUjI6YtIa8FHKXjx4/ThYGBgfTYeWdn51WrVtGFAoGgW7du/fr1o3+FkmTZJGsa0CSrHiUkJNCz2qelpZFyyS9VVVVra+v09HSBQGBvb29lZVV5iq1BgwYaGhqtWrWq/C3n5eU9e/bMyclJKBTa2Ng4Ojr279+/8rMmqYEpzB5cLBa/fftWTU1NV1f3c3/u4uKydevW06dP37p169GjR7t27SotLUWKDX0f1Cg5ZNl27NiRkpLi4OAgSbERQlavXv327dvGjRvPmjUrLS3N19c3IiLiyJEjbm5uaCTAR20lPD1vMBcIatBAfe5cG7QRyN758+f/+uuvxYsXd+zY8Ysbb9y4cePGjZK7FEXp6enFxsZGRUX17NmzefPm/fv3Dw8PLy4uvnDhwqRJk+zs7A4ePGhkZBQfH6+mpsZisYKCglxcXAQCAf0MkpUxS0tL27dv/+jRI0LIsWPHRo8e7enpuWLFipMnT3bv3v1z+0NRVHBwsJqaWsuWLS9fvkxVNI+ybERGRhJCOnToICnx8fGJjIx0cXHZt2/fTz/9xOfzAwICPDw8PvdjeFXEx8cTQgwNDWNiYry9vUNCQgwMDAYMGODl5SX5WgKAbxoAiL4KiURi5lUUhBAOR+lrn8Tf39/f319yt1dng1PTiQb7kxnZaLpLJhKfdWw2W7JgEY/Ho29s2bJFctYxYcIEOmtGj2WTzMsmmbCMPlUYP368gYEBvWQQnV9LTU3t0KHDhAkThEKhh4cHPfiLxWKtWLFiwYIF6urqMTExe/bs+eI7UlZWLisrq2SDvLw8Qgh9ikIIuXXr1tatW3v16nXq1KlKpntjnhIwe/Dr16+vW7cuPz9fTU1ty5YtixcvZrMryHU6OTktXLjQ29tbRUWlc+fOM2fOXLRokZqaWlFREcIKfR/UEDlk2c6cOcNisejZJWnv378/dOiQsrJyaGgoPX9z/fr1165dGxgYiCwbKCDF+ZB99Cjj9OlnzJIVKxzU1XGpNchaYWHhvHnzjI2NPT09q7L9oEGDWrZsSd8uLi6eMWNGt27dNDQ06BI/Pz87Oztzc/Nu3bolJiauW7duyZIlSkpKdPTp6+v/9ddfUk8oObOMiYkpv3ZBenq6pqYmc0kvKY8fP379+vW4ceM6dOiwePHimJiYz124UaOioqLu3r3boUMHSeUQQgwMDI4ePWppaenq6uro6Mhms21sbKpYz59DL82WmJi4dOlSTU1Ne3v7qKiozZs3379//9q1axhFDorf/QEg+uSIueIWIURFhf21HcewYcNatWrl7u7eoEGDu3fvzpkz+5/IxFW6ZG2jRsyBbIQQtZ8cVDu0ovt3Q0PDqjy51BWjLVu2NDU1pVfkJIQcO3bM1dVVRUWlbdu29ARtixcvHjZsmJGR0ZUrV6SWBVBTU5NM7cRisa5duyYQCPLz8+3s7HR1dblcbnFxcUpKStu2bfv27XvlyhWRSFRhqosQ4uLikpGRUVpa2rlzZycnp8DAwOPHj7PZ7H/++WfVqlW7du2S2j4zM5MQoqqqKvUbId2DR0REbNq0iV4SnaKoZcuWxcfHV7jgEovF8vHxCQgIyMnJefXq1bx5806cOGFhYUGPiQP0fVATlGT/ks+fPyeEWFlZSUoCAwOFQuHIkSPpFBshZPTo0YQQ5iX0AAr1Uasgn7ZeXmHMu40aaUyf3hkNBLK3du3a1NTUffv20Sd8X9SmTZth/7l//75YLP7111+ZG9SrV8/f3//FixcjRoyQpNiY0ff+/fvFDHw+nxDy+PHjGzduuLq60hvTv3XHxMRcvnx5zpw5lexPYGAgIWT8+PGDBw8mhOzbt0/2dUhRlIeHByHEy8tL8n4JIffv33d2dnZxcfHz80tNTb127dqtW7foCYy/Gf1j+/bt23fv3p2amnrhwoWXL1/26NHjxo0bFy5cwPEMit/9ASD65Oj7Lxc9efLk+vXrzczMtLS0+vbte/nAXGU22RNCUkOlh2nrLplI37C1tZXMLL59+3a6sLi4OOs/dHKNEFJQUEAYWTba1q1b/31CXd3g4ODmzZuPHz/+77//JoRoaWkZGRkRQo4dO8bhSI9BmTp16pAhQ5o3bx4cHLxixYpNmzYNHz48IiKif//+dnZ2DRs2DA4OJoTQf1jJlKkjR468fPny9evXfXx8XFxcjh496uzsTGfl9uzZQ+fOmAICAgghZmZm9Crk5Xtwf3//wsJCAwODZ8+etWnTJiAgQDJKjqm4uNja2jonJ6dfv3729vZ79+7Nzs5++/YtYgp9H9QcOWTZ6DUNlJX//ZlCLBb7+vqyWCx6+kkaPWgW8Q9QiYcPM86ejWeWLF/uwOVyUDMgY7Gxsdu2bRs5cqSLi8vX/u3atWt3794dGBhIT2VCMa5/dnV13bt37+HDh0eMGEGvF8Z0586dbdu2xf9HKBTGxsZ27969VatW06ZNo7exsbGxtLS0tLT85ZdfJk6c+Ll9SE9P37dvn5GREX2xao8ePQ4ePCj7DigoKCg0NNTBwWHgwIGSwg8fPtBD2M6dOzdt2rTnz58HBAQUFBS4urp+zw9R9HC/VatWjRs3jh6AoK6uvnbtWkKIZFEzAACACn1/lk1KCxLq1JZQFHmZ98l8YWouDqrt/x3cnZmZGfQfenYFQsjJkyfr/0cyaxu9XABzqrKsrCw/Pz/69pQpU1gs1ps3b3r16pWfny/Zpri4+MyZM/369ZPaNzc3t3PnzjVq1MjNzU0yT8XZs2cfPnzI5/OdnJzodUjpn8eqfhkmi8Wi13dq1KgRRVH0daASN27cuHTpEvlvvaPyPfiOHTuOHDkiEAjWr19vbGy8bNkyQkhYWFj5F5oxY8ajR4+MjIxOnDjx999/R0dHd+nSJTU1FYcxQM2RwxdyMzOz+/fvh4WFjR07lhBy4cKFpKQkS0tL5ui2J0+eEEI+t1QKgHzRv1NJpoSQF0/PG8y7RkYaU6ZYonVA9n7//XehUHj8+HHJCS4tLCyMxWIZGxvT86RIyc7Onj179smTJ3///fcRI0b89ddfW7dupXNbkktCpk+frqKiMmvWrI4dO65YscLNzU0kEtHRFxkZ2aJFC8nAq8LCQg6H4+fnN27cOMlULIaGhlFRUV/c/40bN5aUlKxcuZK+ymP9+vUODg4rVqyo8MqLGnL//v2pU6fq6+sfPXqUed0N/Zvzzp076Z+mlJWV3d3ddXV1Bw4cuGXLFl9f3297OfriWamBh/R6o4mJiTikQcG7PwBEn3xVe5aNWP1uYppBHj9IF5d2JBqSYt3FH38he/v27ZYtWyR31dXVJb/ASX4fKiwszMzMvHbtGiHE2Nj4w4cP9HdP5kvl5uaWlZWx2eyF6rWyugAAIABJREFUCxc6OjqGhYWVlpYSQtauXZuXlzdv3rzz58/TW4rFYrFY3KVLl4ULF/J4PB6Pl56eTo8se/r06erVq0NDQwMCAugSOgGXnZ3NnHm8cvRqpHSnn5qaKlnUKCkpadiwYRwORyAQlL/+lO7Bz549GxISMnr0aDrH97kePDU19eDBg4SQN2/elL/agH7ppKSk8rk8QN8H30MOWbZevXrdu3dvwYIFJSUlysrKS5YskZqmjf6+QQixscEk7qCI6IUI6WUN5SU6+u3588+ZJStXdsNANpCLbt260YOUmfbs2dOoUaPBgwdXuO7VunXrtm3bxuVyr1696uzsTAixt7d/8+aNnp5eixYt2rZtK9ly4sSJlpaWM2bMmDRpkr+//4EDB9hstrm5eWRkZNOmTZm//ero6FhaWnbq1EnqtUQi0axZs5YvX17hzr98+XL//v3t2rWbOnUqXdK1a1dXV9eAgIChQ4f2799fBhX45s2bQYMGlZWVHTlypHHjT2Z9phdfkyp0cXFRV1d/8ODBN78ifWYvlf2kL0KRujIFQNG6PwBEn9xVf5atXrOU50JCiDH742We6q7dJAPZCCHt27e/e/cuIeTZs2cURc2aNUsydKtHjx70jQ4dOjx+/JgQ0qdPH8l6AvSMaQMGDLC2tv7111/pMwf6mtMmTZqEhYWdPn3aysrKx8enT58+Tk5Oklc8ePDg5wbCP336dNGiRYQQPT09QgibzaYTMenp6ZIFwavS+5P/JpY1NTWlC/Pz8wcOHJidnb1kyRIfH5/P9eAXLlxo3bq1v78/nSn7XA9OL5ver18/qTzan3/+WVRUNGrUKD09PcmsuIC+D6qLHL6TL1682M/PLysra/r06YQQiqJsbW3Hjx8v2SA3N3fnzp0sFgtLH4BiUoQ1+KQGsjVpojlpUic0DcjFuHHjxo0bJ1W4Z88eMzOz3bt3V/gnrVq18vDwmDt3blpa2henTH7w4EFERERISIiRkZFkot/IyMisrCzmuaynp+eMGTNGjhzp6+u7Z88eOk6joqK8vb3t7e0rfOacnJwBAwaUlZXt2LGDORXLli1bbt68OWXKlIiIiObNm9do7b1588bZ2fnt27f79+/v3bu31KO6urrZ2dnp6enMJR1KS0tLSkq+5zfV7t27N2nS5PTp09u3b5dM4EB/e2GmOAEUsPsDQPTJ3Xdm2Z4/f05PEyGRmZx659lTDmGZsj/miXQWV5Dhoihq5syZr1+/NjAwKP9oUFBQeno6j8eTjAsjhNy8ebNLly5nzpwRCoW//vprVFSUvb09/T2UnnshJCTkxYsXPB5PagmCIUOGODg40EsWPHr0aMmSJZK1Ebp167Z06VK6IzY0NBwzZgw9K1x6evrn+npNTc309HTmG6cHzb17947D4dDnM3l5eS4uLvRAOScnpwqzbPTcGsrKyhcvXqxXr17lPTj9S6e9vf2KFSuY5SdOnCgqKlq3bp0kuwfo+6AayWFeNi0trXv37nXv3l1JSUlZWXngwIGXLl1ifsvasWNHZmamk5MTPQs1gKIxMTGR78jqyMj0v/9+wSxZubKbqioGskGtMWLEiGXLluXn5z979iwuLu7Zs2fPnj17+vQpfePJkyf//PMPfTs6Ojo6OlokEvXp06dt27Z09AkEgnnz5sXFxdGzIBcXF7NYLBMTk4YNGy5fvlxVVfXevXtDhw7t06fP+fPnnZ2dHR0dK/qSUDZ06ND4+Pj58+fT4+kkWrdufejQoXfv3jk5OdXo3CVpaWmOjo7Pnz/fvn07PT+LlL59+xJC3Nzc3r17R5eUlJTMmTNHJBL16tWr6i+0du3aJk2aXLx4kb7L4XDmzZuXkZGxZMkS+nw9Kytr5cqVqqqqY8aMwfEJCtv9ASD6FEFp6Sezp31Vlu3hw4cWFhZz5syRXO+Zl5c3vv/PuWLBZJ6RKuvfL6fq/bqrWpiV/3ORSLR06dKkpCR68jUpFhYWffv27d69+6tXr9asWWNgYDBy5EhlZeUjR45Ifkv78OFD+QWRUlJS7Ozsjhw5wlzCW1NT09TU1MHBQV9ff926dczlv2/durVo0SJVVVVnZ+c2bdp06NAhLS2NzWZHRkZeunTp3LlzWVlZzH0eNmxYx44d27VrR79xiqL+/PPPgwcPqqmpFRUVLV68mMvl8vn8Pn36RERELFiwwMvLq8LaCwoKmjZtGo/HEwgEZ8+epQtfvXrl7e1dv379/v37P3jwoHnz5tbW1nSnb2Vlpauru3HjRvoqWlpwcDC9gGmLFi0QWej7oEZQ8lNUVFRcXFy+PC8vb9SoUS9evKB+XHKvfKjV+vU7TIin5J+x8fbSUiGqBb7Z64FzXuo7SP69HjinWj7lHB0dK99m2LBhurq6WVlZFEVNnjzZzs6OLv/ll19MTEzKysooirpy5QqXy3V2dqY3q1BsbCwh5Pr16/Tdv//+W0lJaebMmdbW1s2bN8/IyCj/J7m5ucOHDyeEDBkyRCisOHzo1QCaN28uSedJlJ8npRIeHh4VPn9KSgp93YeJicnChQsnTZrkxkC/qFgspscJqqurOzk59e/fn/713sbGRtKBxsXFSf6Kvlpk+PDh9N3379/T29DTxIwcOVLy6oWFhdbW1oSQZs2a9evXj77mZfPmzQgHAACo3P37r5knolZWflX/2/z8fHpubk1Nzd69e7u6uurp6hJCOnE0nup1kZyKlDxJoLcXi8XJycnOzs76+vr29vZsNpvFYkmuBqWHho0ZM0aqpz58+DCdOysrK7t27RpdSM+TYGRkJBaL6RJ6zrLyZs+eLXmq6OhofX19Y2NjQoixsXHXrl3/zQOqq7NYrOXLlwuFwo0bN9L9aceOHQ0MDBYsWLBs2TLm/gQFBUku5+RwOPTAfHqUSZcuXYqKinJycug5ytXU1MzNzVu0aEF39zwez8TEpHfv3uvXrw8ICKD/pE+fPpqamnQdNmrUiMPhsFisI0eOUBS1dOlSybugO/1Lly7RGcaOHTsOHjyYnliDfh4cyVAXyCXxguiqQ40NP4Z79z45syHE098/EtUC30P2WTaxWEyfkv755590yYYNGzgcDv0Db0ZGhrq6+oEDB/47m7/fsGFDCwuL7OzsCp/t9OnT9G+59N3S0lI6g0YI2bZtW/kkWlhYGH267OjoWFRUVMlO0otf83i8ffv2SU7KKYpis9ktW7ac/iX0uLDPZdkqX11BkjQUi8UnTpzo0aNHw4YNtbS0bG1tt23bVlpaKnmeSlYFTUpKorfx9PQ0MjK6cOGC1FedlStXWltba2hoODg4nDlzBrEAAABfdPNmMvNEtGvX/33Vn4vF4pMnT/bp06dhw4ZqamqWTZsvUzOJ1+sqOQ95676SubGpqSmLxbK0tKxw0Ddt4cKF+/+zb98+e3v7+vXrM08AcnNz6QTZlClTxGJxWFjYsGHDJD+GxcbG0r970RMW0Vm20tJST09PNptNX5jp6elpa2tLj45fsWKFjo4OfSFhnz59rl69SghxcHDgcDjW1tZjxozx9/eXetfPnz+fNm1agwYNlJSU2Gw2h8Pp2LGjj4+PQCCovCunOTo6Vjgwn9awYcP/vibcMzExsbKyYnb6L168GDt2bMuWLblcbqtWrSZOnEhfUYsjGZB4qakXVbRaKCgo+NywAjQ2KIiEhISEhAR5vbqLSxDzzMbEZEdZGQaywXepiSxb5by9vQkhXl5ektTVlStXCCGSH5ynTZvWvn17yaMPHz7U1NScMmWKJPoKCgpu3LgRGRkZExPTp08fc3Pz0tLSW7durVq1qlGjRjweb/r06fT5tLGx8YIFC06ePJmbm0tR1Pnz5+mfcJcuXUoPl6vczp076bUdfH19JYVsNtvd3f2Lf5uSkqKnp+fl5YVjDND9AcAPE31Xr75knos6Owd+4xPx44SnLF8168k8CXmp71Dy9JN3+vTp0/I/s7169UooFObk5PTp00cyPZlEo0aNjh07JtlYLBY7OjrSQ7rWrFkTGBhI/4Q2YcIEJyenq1evUhSVmZk5atQoepzX9u3bKYqix5Krqqrq6en9/fffFEVJsmwnT55MSUmxtbUdOnRo06ZNIyMjra2t6d3Q19dXV1cPCwvDQYvogzqbeJHPRE7nzp1r2rSppaUlszAmJmbatGkxMTFcLtfV1dXX17fClekA5E4oFMrrpe/efX3p0ktmyapV3ZSV2WgUqF0WLFjQqVOnPn36SEq6du368OFDyWoGGzZsUFNTk0zZ2aFDh7t377Zo0eLVq1d0iaqqqru7++vXr0UikZ6e3v79+xMTE11cXDp37rxw4cKJEyfSl0BGREQcO3YsJCTk2rVrrq6uhJD+/fuvXLnSwcGBnvLsi+bOnduzZ8+goKDJkyd/7YdA06ZNmTOzAKD7A4AfIPqKiz/ZmW9f4z7laN5fmeL8T1bGVO/vqNr2kyn5K1yWhx56pq2tTf9KVzkWi7Vx48Z3794NGTKEEDJ27FiBQDBw4MD69etLttHX1z969OjChQsfPnw4bdo0Qsj69etHjBghEok6d+5sZGRUvou/ffs2m80WiUQcDicoKGjMmDHx8fFCobBDhw70nAyA6IO6iSVJ78nMhw8fzM3NCwsLk5KS6JliCCEvXrywsrKir9yhPwpbtmz5+PFjydpnP1q9/3cxPA7B2kggEBBC5HJw/vRT0JUriZK7zZvrxMfPRpYNvtObn+eWRDz8eLps39Ho/K7aGH0CgeBzD4lEoq+aTA0AFKr7A0D0KU70nTgRO3LkKcndYcPanDw5/KufhaJEx1umeuiJiz55U41v/CmVZQNA9ME3k0viRQ5rjG7ZsiUrK6t3796SFBshZNmyZYWFhe3atTty5Ii3tzeXy33x4oWfnx8OC1BAysrKcvmcvXMnjZliIxjIBoi+co9+7iGk2ABqb/cHAAoVfSUl1TGWLftB7qVSqRRb+YFsAIg+qHXkcMXohQsXWCzWpEmTJCUpKSnnzp1TV1cPCQmhU29cLnfBggVnzpwpv9AyQJ21Zs0N5t0WLXTGjeuAagEAAAAAmSmXZfuW37FEcYdyr0tfhqmzZCKqFwBqOzmMZUtMTCSE0KsI0/73v/8RQtzd3SWj2/r3708IefnypSJ1JyXr1q2zt7dXV1dv1qzZnDlz3r17hwOobsrIyMjIyJDxi4aHp4aEvGKWrF7dncNRQnMAog8AEIAAiD4Zfi367rFsYlFuQKi4+JM/VB/QQ7VNC7Q1IPqgtpPDWDZNTc2SkhLJJIICgWD//v0sFmvevHmSbegF3TIzMxWkmsRisYuLy8uXL0ePHu3u7h4bG+vr6xseHh4VFaWkhDRHncPn8wkhBgYGsnxRqYFsZma6bm7t0RaA6AMABCAAok+WiosFzLvfkGUTvbyU+4+WVCEGsgGiD34McsiymZqavn///uLFi7NnzyaEHDly5N27d927d2/ZsqVkm0ePHhFCDA0NFaSalJSU/vjjjwYNGqirq9MlmpqaGzZsiIuLa9euHQ6jukb2H7K3bqWEhiYxSzCQDRB9AIAABED0yZ7UWDYe76unrMrdc0B6INvAnqqtm6OhAdEHPwA5ZNl+/vnn8PDwxYsXp6enq6io+Pj4sFisRYsWMbeJiIgghDg4OChOTdHLRUuIRCJCiKamJo6hOkhbW1vGryg1kK1lS73Roy3QEFAtRCJR6LvkgNzYKGFeASWqx2Jb30tbGPzTTz/9pIArBsg++gAAAQiA6GOeNjx9Gk7IYULSCCklRPXEiSu2tiu/eNogEokuX768b9++8Nu383Jz67HYVhzNMTzD7so6bCUlncUT0MqA6IMfA0vGa5oSQkpKStq3b//y5UvJoqoDBgw4f/68ZIO3b9+2atWqsLAwJCTEyclJoeorLS3t7du3f/3112+//TZ37txt27Z9Y73LY0FZqKXCwpJ79AhklgQFDcblolAtnj9/Pnjw4GfPnpV/qHXr1mfPnm3VqhVqCQAAAL7ntKGSP2zB5gUMmuhwag+qFwCqnVwSL3K44ozL5d6/f3/8+PGGhoZNmjSZN2/eyZMnmRvs37+/oKBg+PDh1ZJie/v27b59+8zNzVks1oQJEyrchqKoQ4cOdenSpV69etra2r169bp06VKFW1pYWNja2m7YsMHT03Pr1q04auum/Pz8/Px8mb2c1EA2c3P9UaNwnTJUz7ly165dKzzlJYQ8e/bMwcHhxYsXdTn6AAABCIDo+87Thsr/MFFUPPjaMUU73wBA3wffjKWAw6mEQuHq1avnzZv3/fOyWVlZRUdHS+66u7sHBARIbUNR1PTp0/fv308I4XA4IpGIrpPffvtt6dKlUhtfuHAhJSXl0qVLwcHBU6dO9fX1/bbVDzCWrVaLj48nhJibm8vgta5fT3JyOsgsOXJkCC4Xhe8nEoksLCw+d8or0bp16ydPnijOpaOyjD4AQAACIPq+87Shlp5vAKDv+zHIJfHC+rETPW5uboWFhYSQO3fuvH//vsIs26FDh8aPH08I8fHxmTp1allZmbe3N30p6O3bt7t27VrhM/v5+c2YMSMoKMjNza22NDZUl9evXxNCGjduXNMvRFGUo2PArVupjFMQ/SdPZrLZWPcAvldwcHD//v2rsmWgbX/nhiYKstulpaWEEFVVVbQgAAIQANEnM6Hvkt3vXfiG04aq/2FwcLCrqyvaGursVz+oCXU3y5aZmcnlcjU0NGruJfr37x8cHFw+y0ZRlJmZWWJi4ty5c3fu3CkpHDRo0F9//dWnT58rV65U+IRCobBevXqDBw8+evRobWlsqHVCQ1/16nWIWXLs2NCRI3G5KFTbp2JVtuyprLNfqy1qDAAAoM6amht7XZDzDacNVf/Dfv36XbhwAVUNANWorszLRisqKlq3bp2lpaWmpqaBgYGOjk5RUZHk0fz8fHqZ0ZoWHR2dmJhICJk5cyazJWbMmEEICQ0NzcrKqrjilJQ4HI5QKMSBCzWEoiipGdnatq0/fDiSHVA9wsPDq7hllDAP1QUAAFCXVf1kQGrLqv9h1c9MAAAUmXyybKGhoaampp6eng8fPiwoKKAoiplcLCkpadWq1ZAhQ5h5txry4MEDQkirVq1at27NLHdycqpXr55IJKKndUtJSRk8eHB2drZkg7NnzxYWFtrZ2eEYghpy7VpSeHgas2TNGkclJRZqBqpFXl5Vz3oLKRGqCwAAoC4rqPLJgNRpQ9X/EBPMA8CPQQ5ZtrS0tEGDBmVkZLRp0yYwMJDOczFxudyePXtmZmb6+fnV9M6kp6cTQsqvOa2qqmpiYiLZIDMz8+7du+3bt1+1apW/v/+cOXNGjx7dpk0b5gg4qDvi4+PpWTBr1Nq1N5l3LSwaDB3aBpUP1UVTU7OKW6qzMBUxAABAnVavyicDUqcNVf/DGp0+CEDBv/rBj4Qj+5fcvHlzYWGhra3trVu3OJyKd2DMmDFHjx4NCwtbuHBhje4MnUTT19cv/1D9+vUlG3Tu3Dk6OnrNmjUHDx589+6dsbHxnDlzfv31VzU1NRxDUBPCwpJv3kxhlqxe3R0D2aAade3atYrzslk3aMy17aggu02PccZnLwACEADRJ0vW99JC36V8w2lD1f/wc4vOAQDULnLIsl25coXFYnl5eX0uxUb+Wyg3Li6upnfm7du3hBA9Pb3yD9Gptzdv3tB3DQ0N/f39v/b56cn2Pic+Pl6yJPDr168LCgqMjIzon3H4fH5GRoa2traBgQEhRCAQJCYmcjgcU1NTevvk5OSSkhJjY2Mej0cIycrKysrK0tfXp3e7uLg4JSWFy+XSI/IIIS9fvhQKhS1atFBWViaEZGRk8Pl8AwMDbW1tQkh+fv6bN2/q1asnWTxFasVi7B5z97S1tfl8Pp/Pr7ndW7bsMvNQadFC09GxAX0bjYvdq5bdmzlzZhWzbJO3bzIaPVpBak+ExsXuYfewe9g97F5d3b18+e3epCNdQt3cqnLasOiPvUaurpLdWxj+U2jV1jQfMGBAfn4+jj3snqLtHiGEmbhA7dWu3ZNLlk0+V4wSQiwsLCrZhl6mOjU1tcbfv9Jna0AsFktFFIBsREa+v3v3HbNk5sy2GMgG1eunn36S9ECVaNGihZOTE6oLAACgLnN2dm7RosUXNzM3N+/bt6/U+YbU/NcVMjMzc3BwQD0DwA+AJeM1TQkh+vr6OTk5T548adPm30mmlJSUWCxWfn6+ZBT05cuXXV1dDQ0NJUPJvlP//v2Dg4Pd3d0DAgKY5dOnT/f39584ceIff/wh9Sc9evQICwvz9vb28PCo/nqXx4KyUFv89FPQlSuJkrutWunFxs5is5VQM1C9nj9/3rVrV+a6LuU/rsPDw1u2bIm6AgAAwGnDt5024HwDAORFLokXOXxv79SpEyEkJCSkkm3oXJitrW1N74yhoSEhJCsrq/xDdGGjRo1waIKU169f19zo0/v33zBTbISQlSu7IcUGNaFVq1bh4eGf+4W5devWCnjKW6PRBwAIQABEX7WfNtTG8w0A9H3wzeTw1d3d3Z2iqLVr1yYlJVW4QUBAwIkTJ1gs1tixY2t6Z+gkWlxcnFR2s6SkhN49Og0HwFRQUFBQUFBDT75u3SdLi7ZooTN6tAXqHGrujPnJkyfBwcH9+vXT1tZms9na2tr9+vULDg5+8uSJAp7y1mj0AQACEADR98XTBg5nHCFmhHAJYRHCdXFx/eJpQ6073wBA3wffTA6Tjrm5ue3fv//WrVtWVlabNm0aOHAgXf7q1aukpKSAgIBz586xWKxu3boNGTKkpnfGzs6OEJKYmBgbG9uuXTtJeUhISFFREYfD6dy5M44SkGJkZFRDzxwd/fbChRfMkpUru3E4GMgGNYjNZru6urq6utbx6AMABCAAoq8KWEJhC0I+ztEWHPxr5Qu+1cbzDQD0ffDN5PDtncVinTlzpnPnznw+f9asWY0bN6Y/lzt06DBo0KBz585RFNWuXbuTJ0/KYGcsLCzo+b/37t0rKRSLxb6+voSQn376iV69AoBJQ0ODXkWl2kkNZDMx0R47tj0qHEAG0QcACEAARN8XlZaKmHe5XE5VUmwAiD6oO+QzRkZPT+/27dteXl5aWlrUp3g83tKlSyMiIurXry+DPWGxWF5eXoSQffv2bd68OTc3NzMz85dffrl48SKLxfr1119xiIDMPH787ty5eGbJ8uUOysps1AwAAAAAKIKSEiHzLpfLQZ0AADCx5LvMpUAgiIiIiIuLy8nJ0dLSMjMz69atG4/Hq5YnHzJkSEREBH07JyenrKyMy+VqaWnRJWfOnLG3tyeEUBQ1d+7cPXv2EEI4HI5IJKLrZPv27QsWLKipescao7UZn88nhFT7OMcRI06ePBknudukiWZCwlxVVZy7ANR49AEAAhAA0VcV6en5RkbbJHcNDOq9ffsLGggQfaCY5JJ4kcMX+NevXzdu3Ji+rays7Ojo6OjoWBMv9OHDh3fv3jFLSkpKSkpK6NtlZWWSet+1a5ednd3u3bufPn3KZrOtra2XLFnSt29fHJRQoYyMjGr/qI2NfX/qVByzZNkyB6TYAGQQfQCAAARA9FWR1Fg2Hg8nq4DoA/iEHD4WmzZtamBgcOXKFQuLml058caNG1Xckl7PVAZLmsKPoSY+ZDdsuMXMsBsa1ps0qROqGkAG0QcACEAARF8VFRcLmHfxkzAg+gCkyOFjUVVV9d27d7KZdg2gJhgYGFTvEz5/nnXs2FNmiYdHV8xzASCD6AMABCAAoq/qios/GcumpqaM1gFEHwCTHFY/6NixIyEkJSUFtQ9A27jxNnMgW8OG6lOnWqFaAAAAAEChFBV9MpYNWTYAAClyyLJ5eHhQFLVq1SqRSIQGgNpIIBAIBILqeraXLz8cPvyYWbJ4sT1OWQBkEH0AgAAEQPR9Faksm7o6TlkB0QfwCTlk2QYNGvTrr7+GhoYOGDAgPT0dbQC1TmJiYmJiYnU926ZNt0SijyPZ9PXVZszojEoGkEH0AQACEADR91UKC8uYd/HDMCD6AKTIYeKn1NTUfv36vXr1KigoyNTUdNSoUZVMKLht2zY0Eihc2HCqLXCSk/kHD34ykO2XX7rUq6eCSgao6egDAAQgAKLva+GKUUD0AVSORTGng5IJNpstuU1RFIvFqmTjH/WqUvpdy77yQdHMmHHBzy9KcldXl5ecPF9DQxU1AwAAAACKxs8vcsaMYMndqVMt/f0HoFoAQDHJJfEih7ys1DtEpgnqrLS03D/+iGGWLFhgixQbAAAAACgmjGUDAKicHLJsYrEY9Q5ACPntt3CB4GM4aGmpzp1ri2oBAAAAAMWELBsAQOWUUAUAXys5OTk5Ofk7nyQ9Pf/AgWhmyfz5ttraXFQvQE1HHwAgAAEQfd8GWTZA9AFUDjP5AXy1kpKS738SH5/w0tKP0w5qaKjMn2+HugWQQfQBAAIQANH3bZBlA0QfQOVknWUrLCxMT09XVVU1NDRUVsaHMtRKxsbG3/kMGRkFvr5RzJI5c2x0dXmoW4Cajj4AQAACIPq+49vcJ1k2dXV8oQNEH8AnZHfF6M2bNx0dHbW0tMzNzZs1a6atrT1q1KjExES0AdQ6PB6Px/uujNjWrRElJULmCcqiRV1QsQAyiD4AQAACIPq+GcayAaIPoHIyyrIdO3asZ8+et2/fFovFFEVRFFVcXHzy5MlOnTrdu3cPzQB1SnZ20b59kcySWbOs9fXVUDMAAAAAoMiQZQMAqJwsrhgtKSmZM2cORVFcLnfEiBHt27cvLi6Ojo4+e/ZsQUHBpEmTnj59ymKx0BhQW2RlZRFC9PX1v+3Pd+68xxxsz+NxfvkFA9kAZBF9AIAABED0fQ9k2QDRB1A5WWTZTpw48eHDB21t7atXr3bu3FlSfuXKlUGDBsXHx585c2bo0KFoDKgLH7X5+aU7d95nlkydatmwYT3UKgBsSDlPAAAgAElEQVROdAAQgACg4NGHLBsg+gAqJ4srRk+cOMFisSZMmMBMsRFC+vbt6+7uTlHUn3/+iZaAWkRfX/+bP2f37Yvk8z+uU6OsrLR4sT2qFEAG0QcACEAARN93QpYNEH0AlZNFlu3169eEkMGDB5d/aPz48YSQpKQktATUhY/a4mLBtm13Pg2BDk2aaKFKAXCiA4AABADFjz5k2QDRB1A5WWTZ3r59Swhp1KhR+YfoZXFTU1PRElAX/PFHzLt3hR/DT4nl4dEV1QIAAAAAtQJzcmGCLBsAQDmyyLJlZmYSQvT09Mo/1LBhQ0JIUVFRUVERGgNqi+Li4uLi4q/9K4FAtHlzBLNkxIi2ZmZ6qE+Amo4+AEAAAiD6qoXUWDZ1dRW0DiD6AJiUZPZKKioVfARzOBy0AdQ6KSkpKSkpX/tXhw8/SU3NZZasWOGAygSQQfQBAAIQANFXLXDFKCD6ACqHJBfAV+NyuV/7JyKReNOm28ySgQNbWVg0RGUC1HT0AQACEADRVy0oipLKsvF4+DoJiD6AT8juY3HPnj2qqqpf++i8efPQSKBoTExMvvZPTp9+9uJFNrMEA9kAZBN9AIAABED0VYuSEiHzrqoqm81WQusAog+AiUVRVE2/hpKSEovF+padY7GEQuGPWe8sFiFEBpUPioCiqE6d/B49eicpcXZu9s8/41EzAAAAAFBbZGcX6ev7SO7q6HA/fPBAtQCAwpJL4kVGY9mQToK67OLFBGaKjRCycmU3VAsAAAAA1CKYlA0A4ItkkWVLSkpCRcOP5OXLl4QQU1PTqmxMUdSGDbeYJXZ2jXv0MEE1AtR09AHA/9m78/A6yzpv4M/J0ixNmrRNS6EtLbRA2XdBVOggIiogymIF2ToVRWRQxu2aea8Z3rlmhnEY3yoqKpRNQAF1gIEZlsGFYbCsArI00KRN2qQe25ScNmlP2pPkvH9E0ycnpU3S5DlLPp8/vHxu0vbJ78k3d/rrc9+3AIL0jSJdNqQPdiuKLtucOXMUmkIyrIXMTz3VvHx5S3jkb//2AyNbQw0U6jYCIIBA7qdvyxZdNqQPdqP4uuuuU4VoLFy48I4/6zsMeNGiRXV1dX3/taWlZd26dWVlZX2nQCQSiaampu7u7qqqqiAIUqnUypUrE4nElClT+j6+qakpHo9PnDixtLQ0CIK2trY1a9YEQVBZWRkEQTKZbGxs7OzsrK2t7fv4hoaG9evX19TUFBcXB0EQj8dbWlpKSkr6zkzp6OhYvXp1V1fXpEmT+j6+vr6+ra3N7e309rq6upLJ5IQJE4Zye5/97MOrVrX3fxkcccRef/d372lubvZw3Z7bG8Htbdu2bfbs2X0fr3puz+1FfHs1NTVTpkz5wx/+oHpuz+1FfHs1NTWJRKKtrS27t9fc3PHTn9b3/1g7a1blFVcc7+G6vcK+vba2tuLi4v6PV738ur2lS5cGQRBx18vRyzD82JSU9OV8t55/vvXJJ1eFR/7mb97vRTYY+T8NFReXlJi5IDv6fiYGspK+4uLirL9Tk0wOuIHycjMy4+KHzyH+1Q/6xJxLkJ26O2N0fDjnnHsfeuit/ssDDpiyYsVVjjwHACDvPPhg/Sc+cV//5dlnH/TQQ4uUBchZWWm8+Ns+DFs8Ho/H47v9sNdfXx9usQVB8I1vvF+LDSJIHyCAIH2jzukHSB/slr/ww7AlEolEIrHbD7v++v8NX86ePekznzlC9SCC9AECCNI36gZ12awYRfogk++MMGwzZszY7cc0NLxz772vh0e+9rX3TZhgST+MefoAAQTpGwveZUP6YLd02WDY+g892YV//ddnent3LP+ePn3iX/7l0UoHEaQPEECQvrGwZcv28KUuG9IHg1kxCqOvpWXzHXe8Eh659toTKyr8IAIAQL7q7BzQZauqmqAmABl02WDYOjo6Ojo6dvEB//Zvv02levsva2vLr7zyeHWDCNIHCCBI3xjRZUP6YLeiWzG6devWhx56aPLkydOmTZs2bVpdXV1lZaUHQD5qbW0NgmDBggU7/a8bNmy5+eaXwiNXX/2eSZPK1A3GOn2AAIL0jR1dNqQPdiu6Llt7e/tFF10Ui8X6R8rLy+vq6vo6buH/nTNnzrHHHltXV+fxkJuqqqp28V+//e1nk8nu/suJE0uvueYERYMI0gcIIEjf2OnsTA28K102pA8yZeH0g/3333/Dhg2bN29OJpNr165du3Zt/38K9+Bmz5790Y9+9Bvf+Ma+++7rOZFTZs2a9W7/adOmru9974XwyOc+d+zUqV7bhDFPHyCAIH1jKuP0A102pA8Gy0KX7a233ioqKtq2bduGDRvWD/KHP/zhlVde2bBhw5o1a370ox/dfvvtv/nNb044watA5Icf/ODFzZu39V9OmFD81399krIAAJDvrBgF2K2SbP3BZWVls2bNerfGcHNz8yOPPHL99devW7fuK1/5ytNPP+1Rkfu6urq//e1nwyOXX37UPvtUqwwAAPlOlw1gt3L0jNE5c+ZcddVVv/rVr4IgePnllz0nckp9fX19ff3g8TvvfOWPf9yyI11Fsa997X3KBRGkDxBAkL6xltFlmzhRlw3pg0xFuXxz8+bNC4Kgp6fHcyL39fT03nDDb8MjF1xw6P77T1YZAAAKgHfZAHarJJdvbuvWrUEQlJSUeE7klJ0e5PyLX6xobGwPj3zta3ZkgyjSBwggSF8EdNmQPtitnH6XbcuWLUEQFBcXe07kuHQ6/c1vPhMe+fCH5x199N4qAwBAYfy4q8sGsFt50GWbNm2a50SOe/LJVb/73R/CI1//uh3ZAAAoENu39/T0pPsvS0uLJkzwMgRAppzuslVXV//v//7vypUrPSdySktLS0tLS3jkX/5lwIts73nPzIUL5yoURJA+QABB+iLgRTakD4Yip7c8mz59+vTp0z0kck1nZ2f48oUXWn/1q9XhkW98432xWEyhYKzTBwggSF9U96DLhvTB7o1Vl23r1q0Z2wR2d3f3/Z+zzjrrwAMPnD9//gEHHHDIIYfMmjXLYyC/zJw5M3yZsSPbQQdN/fjH7ZEJUaQPEECQvmhkdNkmTtRlQ/pgJ8aqy5ZOp3f6XmU6nX700Ucfe+yx/pGDDz74rLPOWrx48QEHHOB5kBeqq6v7///bb2/8939fEf6vX/va+4qKvMgGY54+QABB+iLjXTakD4ZirLpsFRUVv/71r8Mj69ev/9SnPhWLxW644Ya33357xYoVK1asaGtre/PNN1esWPGv//qvH/7wh//hH/7huOOO81TIIzfc8Ex6xz6wwT77VF900eHKAgBAIdFlAxiKseqyFRUVnXLKKeGR1tbWvv/zpS99qajoT6cuNDQ0PPDAAz/+8Y/feOONxx577PHHH1+yZMn1118/ZcoUz4aclUgkgiCora1dt67jxz/+ffg/XXvtiWVlJUoEY50+pQABBOmL0pYtqfClLhvSBzuV5TNG58+f/9WvfvW11177r//6r+OOOy6dTi9btuz4449/7bXXPBtyVjwej8fjQRB8+9vPbt/e0z9eW1t+xRXHqg9EkD5AAEH6ouRdNqQPhqIoR+7jjDPOePbZZ2+88caJEyeuXr36ve9978MPP+zxkJtqa2tra2sTia4f/vDF8PhVVx1fXV2mPjDW6VMHEECQvogN6rKVei5IHwxWlEO3UlT0xS9+8Zlnntl33323bt16/vnn/+pXv/KEyEEzZsyYMWPGD37wQkfHjp82ystL/uqvTlAciCB96gACCNIXMe+yIX0wFEW5dkOHH374888/f8QRR2zfvv3jH//4iy++6CGRg5LJ1Le//Vx4ZPHio6ZPn6gyAAAUHl02gKEoysF7mj59+qOPPjpnzpwtW7ZccMEFHR0dnhM5JZVK3Xbb79av39I/Ulwc+8pXTlIZiCB9qVRKHUAAQfoiltFlmzhRlw3pg50oys3b2nvvvR9//PHq6urm5uarr77acyKnvPXWym9+8+nwyAUXHLrffpNVBsZaY2NjY2OjOoAAgvRFbMsW77IhfbB7RTl7ZwceeODSpUvT6fS99967du1aj4rc8ctfrlu7dkt45Otff5+yQARKSkpKSkrUAQQQpC9inZ0DXufRZUP6YOdfM5H9SdOmTXv66aeDICgqGmprb/HixY899till146e/Zsj4ockU6n77hjwL9mnHHG/COPtCMmRGH+/PmKAAII0hc9+7IhfTAU0XXZJkyY8L73Dft9n/vvv99DIqc88UTjK6/EwyPf+IYX2QAAKGS6bABDUaQEMCzf/OYz4csTTph58slzlAUAgAKmywYwFLnSZevp6fEwyH3PP9/66183hUe+8Y33x2IxlYFoNDU1NTU1qQMIIEhfxHTZkD4YirHtsp199tnLli3rv9y4ceP69ev/7u/+7tlnn834yH/+53/+xCc+kUgkMsavvPJKew2SOzJeZFuwoO7ssw9SFohMV1dXV1eXOoAAgvRFLKPLNnFiqeeC9MFgY9vAeuSRR/o3C/zlL395wQUXfPOb3/ynf/qnurq6E088sf/DXnrppX/6p3/q6el56623TjjhhIzfJJ1Oe07kgrfeanvggRXhka997aSiIi+yQXTmzLFAGwQQpC8LtmzxLhvSB7sX0YrRW2+99SMf+cj8+fPnzp2b0TV78sknTz311O3bt//jP/5jX4vtpJNOuuGGGzwbcs0NN/w2/MU7c2b1RRcdoSwQpYqKioqKCnUAAQTpi5gVo0gfDEUUXbZ0Ov2d73znvPPOe+qpp/bee+/+8TVr1lxyySUf/vCHk8nkd7/73a9//et9488+++zq1as9G3JKPN55112/D49ce+17J0woVhkAAApbb296y5ZUeKSy0opRgJ2IYsuzWCz22GOP7bPPPv0jTzzxxIMPPvg///M/vb29p59++tKlSw8++GAPg1z23e8+t337jjM6amrKPvvZY5QFItbW1hYEQV1dnVKAAIL0RWbwpmzFxUWeC9IHgxVfd911Y/e7/9//+39PPPHEiRMnfuQjH1m6dOnSpUvvuOOOLVu2NDQ0NDc3T5o06ec///k//MM/TJs2LeNXHXfccR/72MeCIPjP//zPl1566e///u8LoNYLFy6848+am5uDIFi0aFF/XFtaWtatW1dWVlZWVhYEQSKRaGpq6u7urqqqCoIglUqtXLkykUhMmTKl7+Obmpri8fjEiRNLS0v7wr9mzZogCCorK4MgSCaTjY2NnZ2dtbW1fR/f0NCwfv36mpqa4uLiIAji8XhLS0tJSUl5eXkQBB0dHatXr+7q6po0aVLfx9fX17e1tbm9vo9/9dUVX/jCL7dt29FlO//8WWecMV/13J7bi/j2Vq1a1d3dPX36dNVze24v+ttbs2bN1q1bu7q6VM/tub2Ib2/NmjUtLS1btmzJ1u299VbLD3/4av9PwlOnVpx55hQP1+2Nh9t79dVX33nnndmzZ6tePt7e0qVLgyAY067XYFH8E0R1dfURRxxx5JFHHnnkkQceeGAQBNOmTSspKdm0adPZZ5998cUXb9iwQb+TXPbznzdu2rTjX/BKS4s+85kDlQWiV1lZOXnyZHWArKirq/OP+ZCt9E2cODGLN5DxLlt1tU3ZGEc/fGY3feSd2Jie4FlUVPSlL33p//2//9c/8vrrrx9xxBHf/va3P//5zz/55JPf/va3n3zyyZkzZ/73f//3ggUL+n/V5z//+ZtuuikIgiuvvPLmm2/u6ekptLrHYoHjU/NEd3fvAQd8t6kp0T+yePFRt976cZUBAGA8eP751hNOWNZ/eeyxe7/44hXKAuS4rDReirLySQZBMGHChI9+9KNPPPHEzTffvGHDhlNOOaWlpcUXATnoF794M9xiC4Lgr//6JGUBAGCc2Lx5W/hy0qQyNQHYqexvWrlkyZL/+I//2Lhx42c+85ne3l6PhJySTqdvuOG34ZGPfeyA/farSiaTigPRSyaT0gcCCNIXsY6OAV226mpdNqQPdi7qLtv06dP//u///sQTTwwPnn766f/4j/9YWlpqBSW55qmnml966Q/hka9+9aTm5ua+8yuAiEkfCCBIX/S8y4b0wRCVRPBnbN++PXymQ3l5+dy5c/tOiAs766yziouLv/CFLwRB8MQTT1xwwQVBELz00kseElmU8SLb8cfvc/LJc3yfhWzpO1EIEECQvih1dDj9AOmDIYmiy5ZKpf7lX/4lCIJYLJZOpydPnvy5z32ura3tlFNOeeqpp/r+9/jjj3/ssceCIHj00UdjsdiqVatWrVrV98v7t3KDiL3xxvr/+q+V4ZGvfOWkWCw2d+5cxYGskD4QQJC+6A1aMarLhvTBzkW0YjQWi7W3t6fT6aampr5lobFY7JFHHun/3+XLl2/atCkIgu9///vpdPpDH/rQz372s5/97GennXaah0S2fOtby8OX++1X+8lPHqwsAACMK1aMAgxRdPuy1dTUxGKx2tra/pG+l9T6X1XbunVrT0/PRz/60SAI5s2bd+6555577rnz5s3zkMiKdes67r779+GRL3/5xJKSIpUBAGBcGbRiVJcNYOeibhmEzzfo+//pdLrv/zz00EPFxcUeCTniu999LpXacejtlCkVixcf3ff/GxoaGhoalAiiJ30ggCB90fMuG9IHQ1SSI/dRVFR01llneR7kiI6ObT/4wYvhkS984biJE/+0A0V3d7cSQVZIHwggSF82fjZ2+gHSB0MSdZctfJRBxopRyB233vrypk07/smurKz4i198T/+lhcyQLdIHAgjSF71Bpx94lw3pg52LqMuWTqdPPvnkdDp9xhln9I8sW7YsCIJly5bFYrFbbrklnU5/6lOfqqmp8VTIrlSqZ+nSZ8Mjl1xy5F57VfVflpaWqhJkhfSBAIL0Rc+KUaQPhiiKLltxcfGpp54ai8U++MEPBkFw8skn941/6Utf6v/fz33uc7FYbOHChbpsZN3Pf/7mmjWbwiPXXvteZQEAYHyyYhRgiKLospWXlz/55JPhke7u7qeffnrwR+67774eCdmVTqdvuOG34ZGzzz5owYK68Eg8Hg+CYMaMGcoFEZM+EECQvuhlvMtmxSjSB+9mzLts995777PP7lh8V1ZWVl5eXllZOXPmzH333Xfu3Lnvfe97Z86c6UmQI371q9UvvxwPj3z1qydlfEwikfCtFrJC+kAAQfqil7EvmxWjSB+8mzHvssXj8b7u7071HX2w3377nXbaaV/4wheOOOKIIAg2bNhQXl7u2ZAV//Zvy8OXJ5ww833vm53xMb7JQrZIHwggSF/EenvTnZ0DVoxWVVkxivTBzo1tl629vT18mU6nt23btm3bto0bN65du7a5uXn58uW/+c1vVq1adcstt9xyyy2nn376HXfcsddee3kwZMVrr/3xsccawiNf/epJg4/Bra2tVSvICukDAQTpi9iWLdvT6R2XlZWlJSVFHgrSBzs1tl22dzvKYN999z366KODILj66quDIHjhhReuv/76Bx988JBDDslosZ155pmax0TmW98a8CLbvHmTzzlngbIAADBuOfoAYOhi6fA/TGTV6tWr99tvv/FS91gsCILcKT5BELS2bt5vv++kUr39I9///ke/8IXjd/ajRkcQBNXV1YoGkf+gL30ggCB9kaqvbzv44O/3X86fP2Xlyqs9FKSP3JeVxksOves7flps5KYbb3wu3GKbOrXissuO2ulHtra2tra2qhhET/pAAEH6IuboA6RPHRi6EiWAIAg2b972wx++FB656qrjKytLd/rBVVVVKgZZIX0ggCB9EbNiFOmDodNlgyAIgltueWnz5h3/TFdeXnLVVe95tw+eNWuWikFWSB8IIEhfxMI/JAfeZUP6YJecDgNBKtXzne88Fx659NIjp0+fqDIAAIxzGStGq6t12QDelS4bBL/4xYq1azf3X8ZiwV//9XuVBQAAMt5ls2IUYBd02Rjv0un0t761PDzy8Y8vOOCAqbv4JfX19fX19UoH0ZM+EECQvohl7MtmxSjSB7ugy8Z498wza198cV145NprT1QWAAAIdrJi1LtsAO/K6QeMd0uXPhu+PO64fd7//n13/UsWLFigbpAV0gcCCNIXMacfIH0wdN5lY1xrbHzngQdWhEe+/OUTY7GYygAAQDBoxajTDwB2QZeNce3GG59Lp3dczpxZff75hygLAAD0cfoBwNDpsjF+JRJdt932Snjkr/7qhNLS4t3+wpaWlpaWFgWE6EkfCCBIX8ScfoD0qQNDZ182xq9ly37X2bnjh4bKytLPfvaYofzCzs5O1YOskD4QQJC+iA16l02XDemDd6XLxjjV3d17443PhUcWLz5q8uSKofzamTNnKiBkhfSBAIL0RWzTpq7wZU2NLhvSB+9Kl41x6he/eHPt2s39l7FYcM01Jw7x11ZXVysgZIX0gQCC9EVs06YB77LV1JR7IkgfvBv7sjEepdPpb31reXjk7LMPmj9/isoAAECYd9kAhk6XjfHot79d+8IL68Ij11773qH/8kQikUgklBGiJ30ggCB9UUqlepLJ7h1/eyyKVVU5YxTpg3dlxSjj0dKlz4Yvjz127w98YN+h//J4PB4EQW1trUpCxKQPBBCkL0oZy0UnTSqLxWKeCNIH70aXjXFn1ar2Bx6oD49ce+17h/Xjgm+ykC3SBwII0hcly0WRPkVgWHTZGHduvPG53t50/+XMmdXnn3/IsH6HGTNmKCNkhfSBAIL0RWnzZkcfIH0wDPZlY3zZtKnr1ltfDo9cffV7SkuLVQYAAAb98Jy5YlRNAHZBl43xZdmy33V2bu+/rKwsveKKY4f7m6RSqVQqpZgQPekDAQTpi5IVo0ifuY9h0WVjHOnu7r3xxufDI5dfftTkyRXD/X0aGxsbGxvVE6InfSCAIH1RyniXzYpRpA92zb5sjCP//u8r1qzZ1H8ZiwXXXHPCSGJTIjiQpUlL+kAAQfoi5F02pE8RGN7XjBIwTqTT6W99a3l45OyzDzrggKkj+K3mz5+vnpAV0gcCCNIXpUHvsumyIX2wK1aMMl4sX97y/POt4ZEvf/lEZQEAgHcz6F02K0YBdkWXjfFi6dJnw5fHHLP3ySfPURYAAHg33mUDGJbi6667ThWisXDhwjv+rLm5OQiCRYsW1dXV9f3XlpaWdevWlZWVlZWVBUGQSCSampq6u7urqqqCIEilUitXrkwkElOmTOn7+Kampng8PnHixNLS0iAI2tra1qxZEwRBZWVlEATJZLKxsbGzs7O2trbv4xsaGtavX19TU1NcXBwEQTweb2lpKSkpKS8vD4Kgo6Nj9erVXV1dkyZN6vv4+vr6tra2grm9X//65b/92+Xp9I7H8eUvH3rMMbNGdnuvvvpqU1NTVVXVOKme23N7uXN79fX1yWRy6tSpquf23F70t9fU1JRIJDo7O1XP7bm9iG+vqanp7bff7ujoiP727rtvxRtvbOj/EfrCCw8//PC9PFy3N35u74UXXli3bt3MmTNVLx9vb+nSpUEQRNz18i4b48Jdd63s7d3RY9trr4oPf3j2iH+3VCrV3d2tqhC97u7ubdu2qQNkRVdXV1dXlzpAVtKXrR8+N2/2Lhvj/YdPf/VjWGLp8Os9RFb3WCwIAsWPxqZNXbNnL+3o2N4/cv31H/zGN94/4t8wmUwGQVBRUaG2EDHpAwEE6YvSSSfdunx5S//l009f/v737+uJIH3khaw0XpwxSuG79daXwy22ysrSK644dk9+Q99kIVukDwQQpC9KGfuyTZrkXTakD3bFilEKXHd373e+81x45LLLjpwyxfdKAADYjUFnjOqyAeyKLhsF7sEH69es2dR/GYsF11xz4h7+nm1tbW1tbWoL0ZM+EECQvigNOmO03ONA+mAXdNkocBkvsp155oEHHjjVt1rwgw4ggCB9u9bT09vZuT08Ul09weNA+mAX7MtGIfvd7/7wv/+7JjzypS+duOe/bf/ZwEDEpA8EEKQvMhkHjFZXTygu9pYG0ge7ostGIct4ke2ww6b/xV/M9a0W/KADCCBI325ZLgrmPobLv0VQsP74x8577309PHLNNSf0HeULAADsmqMPAIZLl42C9aMfvbR9e0//5dSpFRdddPio/M7JZDKZTKowRE/6QABB+iKTsWLUu2xIH+yWLhuFafv2nh/84MXwyBVXHFtRUToqv3lzc3Nzc7MiQ/SkDwQQpC8yg1aMepcN6YPdsC8bhen++9+Ixzv7L4uLY1/4wvGj9ZuXl/t3PMgO6QMBBOmLzKAVo74JIH2wG7psFKB0Op1x7sF55x0ya9ak0fr9586dq8iQFdIHAgjSF5mMd9kmTZrgWSB9sGtWjFKAli9vefHFdeGRa645QVkAAGDovMsGMFy6bBSgjBfZjjtunxNPnKUsAAAwdPZlAxguXTYKTUvL5l/84s3wyDXXnBCLxUbxj2hoaGhoaFBqiJ70gQCC9EXGu2xg7mO47MtGobnpphd6etL9lzNmVF1wwaGj+0d0d3erM2SF9IEAgvRFxrtsYO5juHTZKCjJZOrmm18Kj1x55XETJhSP7p8yb948pYaskD4QQJC+yGzenNFl8y4b0ge7octGQbnnntc2bkz2X06YUPy5zx076n9KaWmpUkNWSB8IIEhfZLzLBuY+hsu+bBSOdDqdce7Bpz992F57VakMAAAMl33ZAIZLl43C8etfN73++vrwyDXXnDAWf1A8Ho/H4woO0ZM+EECQvsh4lw3MfQyXLhuFI+NFtg98YN+jj957LP6gRCKRSCQUHKInfSCAIH2R8S4bmPsYLvuyUSBWrWp/+OG3wiN/9VcnjNGfNWPGDAWHrJA+EECQvmj09qYzTj+orp7gWSB9sGu6bBSI733v+XR6x+W++9acc86CMfqzamtrFRyyQvpAAEH6otHZuT3803VlZWlpabFngfTBrlkxSiHo6Nh268nDPGcAACAASURBVK0vh0euuur4khJf3gAAMBKDlovalA1g97QhKAR33vlq+IX2ioqSJUuOGbs/rqOjo6OjQ9khetIHAgjSF41BRx/YlA3pg93TZSPv9famb7xxwLkHl1xy5JQpFWP3J7a2tra2tqo8RE/6QABB+qLhXTYw9zEC9mUj7z32WMPKle+ER8bu3IM+VVVVyg5ZIX0ggCB90UgkBnTZJk+u8CCQPtgtXTbyXsaLbB/60P6HHDJtTP/EWbNmKTtkhfSBAIL0RaO9PaPLZsUo0ge7Z8Uo+a2+vu3xxxvDI9dcc4KyAADAnsh4l622VpcNYPd02chvGS+yzZ8/5SMfOUBZAABgT+iyAYyALht5rL09eeedr4ZHrr76PUVFsbH+c+vr6+vr69Ufoid9IIAgfZH9pB2+1GVD+mAodNnIY7ff/srWran+y+rqCZdddpSyAADAHhp0+oEuG8DuOf2AfNXbm/7+918IjyxefPSkSVEcMb5gwQL1h6yQPhBAkL5oJBLbwpfeZUP6YCi8y0a+euyxhlWr2sMjX/zie5QFAAD2nBWjACOgy0a++u53nw9ffuQj8+fPn6IsAACw55x+ADACumzkpZUrNz72WEN4JMoX2VpaWlpaWjwFiJ70gQCC9EVj0L5sFR4E0ge7ZV828tJNNw3YkW3//Sefccb8yP70zs5OjwCyQvpAAEH6otHe7l02MPcxbLps5ON3uu233/5KeOSqq44vKopFdgMzZ870FCArpA8EEKQvAr296U2bBnTZamrKPAikD3ZLl438c889v9+0aceZRxUVJZdfflSUN1BdXe0pQFZIHwggSF8EOjq2pdM7LquqJpSWFnsQSB/sln3ZyDPpdPp73xuwXPQznznCPhEAADBaHH0AMDK6bOSZ//mf5tdfXx8eifLcgz//2JFIJBKeBWTjh37pAwEE6RtzNmUDcx8jY8UoeSbjRbaTT55zxBF7RXwP8Xg8CILa2lqPA6QPBBAovPR5lw3MfYyMLhv5ZO3aTQ88sCI88sUvHh/9bfgmC9kifSCAIH0RyOiyTZ6sy4b0wZDospFPfvSjl3p6dmzEus8+1eecsyD625gxY4ZnAVkhfSCAIH0RaG9Phi+9y4b0wRDZl428sW1b9803vxQe+fznj3XaEQAAjC4rRgFGRpeNvPGzn725YcPW/svS0qLPfvbYrNxJKpVKpVKeCEgfCCBQkOnTZQNzHyOjy0be+N73ng9fnn/+oTNmVGXlThobGxsbGz0RkD4QQKAg05dxxqh92ZA+GCL7spEfXnih9bnnWsMjWTn34E+xKREckD4QQKBg0+ddNjD3McKvGSUgL3z/+y+EL485Zu8TT5yVrZuZP3++JwLSBwIIFGr6dNnA3MfIWDFKHtiwYcu9974eHvniF4+PxWIqAwAAo27QitEKNQEYCl028sCtt768bVtP/+XUqRWLFh2mLAAAMBa8ywYwMrps5Lru7t6bbhqwXHTJkmMqKkqzeEtNTU1NTU0eDUgfCCBQkOnTZQNzHyNTfN1116lCNBYuXHjHnzU3NwdBsGjRorq6ur7/2tLSsm7durKysrKysiAIEolEU1NTd3d3VVVVEASpVGrlypWJRGLKlCn9aY/H4xMnTiwtLQ2CoK2tbc2aNUEQVFZWBkGQTCYbGxs7Oztra2v7Pr6hoWH9+vU1NTXFxcVBEMTj8ZaWlpKSkvLy8iAIOjo6Vq9e3dXVNWnSpL6Pr6+vb2try4Xbe+ih+ltu+V1/GYuKYnfd9Yl4vCmLt9fQ0PDOO+9MmjQp96vn9txegd1eS0tLUVHR9OnTVc/tub3oby8ej3d3d3d1dame23N7Ed9ePB5fv379li1bIru9v/u7X6VSvf0/gV999eHr16/zcN3eOLy9FStWdHZ2zp49W/Xy8faWLl0aBEHEXS/vspHrvve9AS+ynXXWgXPn1mb3lqZNm1ZTU+PRQPRqampmzpypDpAVc+bMmTNnjjpAVtI3efLkyP64VKpny5bu/stYLKiunuApMG5/+IwyfRSAWDqdVoUs1D0WC4JA8XfrzTc3HHroTeGR//7vi087bX+VAQCAsdDWtnXatBv6L2try9vbv64sQN7JSuPFu2zktO9///nw5UEHTf3gB/dTFgAAGCM2ZQMYMV02ctemTV133vlqeOSLX3xPXzc6u9ra2tra2jwgkD4QQKDw0tfengxf6rIhferA0Omykbt+/ONXt2xJ9V9WVU245JIjfasFP+ioAwggSN/YyXiXbfJkXTakD4aqRAnITb296YxzDy699MhJk8py4d76Ty0BpA8EECiw9FkxCuY+RkyXjRz15JOr3n57Y3jkqquO960W/KCjCCCAIH1jqr1dlw3MfYyQFaPkqJtuGvAi2wc/uN/BB09TFgAAGFNWjAKMmC4buWjt2k0PP/x2eCR3XmQLgiCZTCaTSY8JpA8EECi89FkxCuY+RkyXjVx0880v9fam+y9nzZp01lkH5c7tNTc3Nzc3e0wgfSCAQOGlzxmjYO5jxOzLRs5JpXqWLXs5PHLFFceUlORQR7i83I8aIH0ggEBhpi+R2Ba+1GVD+mDodNnIOQ8+WB+Pd+74Gi0pWrLkmJy6w7lz53pMIH0ggEBBpm/QvmwVHgHSB0NkxSg556abXgxffuITC/beu1pZAAAgAvZlAxgxXTZyy4oVG37zm6bwyJVXHqcsAAAQDfuyAYyYLhu55Qc/GPAi24IFdQsXzs21m2xoaGhoaPCwQPpAAIHCS5932cDcx4jZl40csmXL9jvvfDU8cuWVx8VisVy7z+7ubg8LpA8EECi89KXT6fb2jH3ZdNmQPhgqXTZyyE9/+vrmzTuONKqsLL3kkiNz8D7nzZvnYYH0gQAChZe+rVtT27f39F9OmFBcWVnqESB9MES6bOSKdDp9000vhEcuvPCw3HxBvbTUjxogfSCAQAGm7513BmzKNnlyeQ6uLAFzHznLvmzkiuefb3355Xh45Morj1cWAACITMZy0SlTKtQEYOh02cgVN9004NyDE06Yecwxe+fmrcbj8Xg87pGB9IEAAgWWvox32XTZkD5zH8Oiy0ZO2Lhx6333vR4eufLK43L2bhOJRCKR8NRA+kAAgQJLX3t7xopRXTakz9zHMNiXjZxw++2vbNu2Y5vVKVMqLrjg0Jy92xkzZnhkIH0ggEDhpc+7bGDuY0/ospF9vb3pH/5wwHLRyy8/qqIid7eZrK2t9dRA+kAAgcJLX8a+bJMnl6s/0gdDZ8Uo2ffkk6saG9vDI5/73LHKAgAAEfMuG8Ce0GUj+2666YXw5emnzzvggKm5fMMdHR0dHR0eHEgfCCBQYOnL6LJ5lw3pM/cxLLpsZNnatZsefvjt8Egun3vQp7W1tbW11bMD6QMBBAosfRkrRr3LhvSZ+xgW+7KRZTff/FJvb7r/ctasSWeeeWCO33NVVZUHB9IHAggUXvqsGAVzH3tCl41sSqV6li17OTxyxRXHlJTk+iuWs2bN8uxA+kAAgcJLX3t7xopRXTakD4bBilGy6cEH6+Pxzv7LkpKiJUuOURYAAMgK77IB7AldNrLpppteDF9+4hML9t67WlkAACArMvZlc/oBwLDospE1K1Zs+M1vmsIjuX/uQZ/6+vr6+npPEKQPBBAopPT19PQmEhldNu+yIX3mPoZBl42s+cEPBrzItmBB3cKFc5UFAACyYtOmbeHL6uoJub9jMkBOcfoB2bFly/Y773w1PHLllcfFYrG8uPkFCxZ4giB9IIBAgaXPpmxg7mMP+acJsuMnP3lt8+Yd/1ZWWVl6ySVHKgsAAGSLLhvAHtJlIwvS6XTGctELLzysttbWqgAAkDXt7QO6bDZlAxguXTay4PnnW19+OR4eufLK4/Po/ltaWlpaWjxHkD4QQKCQ0uddNjD3sYfsy0YW/PCHL4Uv3/Oemcccs3ce3X9nZ6eHCNIHAggUWPra2zMOGLXWBOkz9zE8umxELZHouu++18MjV155XH59CjNnzvQcQfpAAIECS5932cDcxx7SZSNqd931ajLZ3X9ZW1v+qU8dml+fQnV1tecI0gcCCBRY+gbty+ZdNqTP3Mfw2JeNSKXT6R/9aMBy0UsuOaKiolRlAAAgu955Z8CKUe+yAQyXLhuRWr685Y03NoRHPve54/Lus0gkEolEwtME6QMBBAopfVaMgrmPPWTFKJHKeJHt/e/f95BDpuXdZxGPx4MgqK2t9UBB+kAAgYJJ36AVo7psSJ+5j+HRZSM67e3J++9/IzxyxRXH5OMn4pssSB8IIFB46fMuG5j72EO6bETnxz9+tatrx7kHkyeXn3feIfn4icyYMcPTBOkDAQQKLH3t7QP2ZXP6AZj7GC77shGRweceXHrpkc49AACAHOFdNoA9pMtGRJ55Zu2KFW3hkSuuODZPP5dUKpVKpTxTkD4QQKBg0pdMpsLrToqLY1VVExQf6TP3MSy6bEQk40W2k0+ec/DB0/L0c2lsbGxsbPRMQfpAAIGCSV/GctEpUypisZjiI33mPobFvmxEYePGrT/7WSGce/Cn2JQIDkgfCCBQUOnLOGDUclEw9zGSrxklIAI//vGr27b19F9OnVpx7rmH5O+nM3/+fM8UpA8EECik9GVsyjZ5si4bmPsYNitGGXM7PfegvFyHFwAAcoWjDwD2nC4bY+7pp9e89dbG8Ej+nnsAAAAFKWNftsmTy9UEYLh02RhzGS+yLVw496CD6vL6M2pqampqavJkQfpAAIGCSZ932cDcx56zao+x1da29ec/fzM8ktfnHvTp6uryZEH6QACBQkqf0w/A3Mee02VjbN155yvbt+8496CurvKTnzw43z+pOXPmeLIgfSCAQCGlb9DpB1aMgrmPYdNlYwyl0+mbb/5deOSyy44sK8v7r7qKCv+yB9IHAggUVPoy9mXzLhuY+xgB+7Ixhp56qvntt517AAAAuW7Qu2yaCwDDpsvGGMo49+DUU/c74ICpBfB5tbW1tbW1eb4gfSCAQMGkz+kHYO5jz+myMVY2bNjyi18U2rkHvtWC9IEAAgWZvowVo/ZlA3MfI2BfNsbKHXe8kkr19l9Om1b5iU8cXBifWl1dnecL0gcCCBRS+rzLBuY+9pwuG2Ni8LkHl19+1IQJxb7VAtIHAgjkWvp6e9OJRMa7bLpsYO5j2KwYZUz8+tdNDQ3vhEc++1nnHgAAQC7avHlbb2+6/3LixNKC+QdygCjpsjEmMs49OO20/efPn1Iwn10ymUwmk54ySB8IIFAY6Wtvt1wUzH2MAl02Rt/69VseeGBFeKRgzj3o09zc3Nzc7EGD9IEAAoWRvoxN2SwXBXMfI2NfNkbf7be/HD73YPr0iR//+IJC+gTLy524BNIHAggUTvoyDhj1LhuY+xiZ4uuuu04VorFw4cI7/qyvHb5o0aL+zRRbWlrWrVtXVlZWVlYWBEEikWhqauru7q6qqgqCIJVKrVy5MpFITJnyp3WXTU1N8Xh84sSJpaWlQRC0tbWtWbMmCILKysogCJLJZGNjY2dnZ21tbd/HNzQ0rF+/vqampri4OAiCeDze0tJSUlLS912jo6Nj9erVXV1dkyZN6vv4+vr6tra2Edxeb2/68ssfCs/TV1/9nmOPrc2R2xuV6nV1dXV2dubs7eV49dye29uT2+vq6po5c6bquT23l5Xbq62tra2tVT235/aiv73a2tq2trYxvb1HHvnd44+39P8Af9BBk447rsLDdXtub8OGDUEQqF6e3t7SpUuDIIi462XFKKPsV79a3djYHh5x7gEAAOSyTZu2hy9rasrUBGAEYul0WhWyUPdYLAiCgiz+pz718/vvf6P/8vTT5z3++Gc8cQAAyFnXX//03/zNr/ovv/KV995ww+nKAuS1rDRevMvGaGpr21rY5x70aWhoaGho8LhB+kAAgcJI38aNA04/mDq1UtnB3McIOP2A0XTXXa9mnHtw1lkHFd6n2d3d7VmD9IEAAgWTvkFdNqcfgLmPkdBlY9Sk0+lly14Oj1x66ZETJhQX3mc6b948jxukDwQQKJj0bdy4NXzpjFEw9zEyumyMmuXLW958c0N4ZMmSYwryM+07EgWQPhBAoDDS9847VoyCuY9RYF82Rs2yZb8LX5588pwDD5yqLAAAkOOsGAUYFbpsjI7Nm7fdd98b4ZElS44u1E82Ho/H43EPHaQPBBAojPRZMQrmPkaFLhuj4957X9+6NdV/WVNTdu65hxTqJ5tIJBKJhIcO0gcCCBRA+tLptBWjYO5jVNiXjdGRsVz0oosOr6ws2BXsM2bM8MRB+kAAgcJI3+bN23p60v2XlZWl5eX+ngjmPkbCd09Gwauvxl94YV145LOfPbaAP9/a2loPHaQPBBAojPTZlA3MfYwWK0YZBRkvsh177N5HHaXlDwAAecCmbACjRZeNPZVMpu6++7XwyJIlxxT2p9zR0dHR0eHRg/SBAAIFkD6bsoG5j9Giy8ae+vd/X5FIdPVfVlaWfvrThxX2p9za2tra2urRg/SBAAIFkD4rRsHcx2ixLxt76pZbBiwXveCCQ2tqygv7U66qqvLcQfpAAIHCSF/GilFdNjD3MWK6bOyRt9/e+NRTzeGRJUuOLvjPetasWR49SB8IIFAY6ctYMWpfNjD3MWJWjLJHbrvt5fDlggV1J500W1kAACBfDFoxal82gBHSZWPkUqmeO+54JTyyZMnRsVhMZQAAIF/Ylw1gtOiyMXL/+Z8r//jHLf2XpaVFl1xy5Hj4xOvr6+vr630BgPSBAAIFkL6MfdmsGAVzHyOmy8bIZZx7cM45C6ZNm6gsAACQRzL2ZbNiFGDEnH7ACK1du+mxxxrCI0uWHDNOPvcFCxb4AgDpAwEECiN9VoyCuY/R4l02RuiOO17p7U33X86ZU3PaafsrCwAA5JeMFaPeZQMYMV02RqK3N33rrQNOF/3Lvzy6qMi5BwAAkE+6u3s3bdoWHqmtLVcWgJHRZWMknnxyVXPzph1fRkWxyy47avx8+i0tLS0tLb4MQPpAAIF8T197+4DlorW15SUl/pII5j5GyL5sjMSyZQPOPTjjjPmzZ9eMn0+/s7PT1wBIHwggUADpsykbmPsYRbpsDNuGDVsefHDAYcZLlhw9riowc+ZMXwYgfSCAQAGkz6ZsYO5jFOmyMWx33fX7VKq3/3KvvSaeeeaB46oC1dXVvgxA+kAAgQJI3zvvDHiXbcoU77KBuY+Rs+Se4Umn07fcMmC56GWXHVVaWqwyAACQd6wYBRhFumwMz29/u7a+vi088pd/efR4K0IikUgkEr4YQPpAAIF8T9+gFaO6bGDuY+SsGGV4li17OXx5yilzDjhg6ngrQjweD4KgtrbW1wNIHwggkNfps2IUzH2MIl02hmHTpq77738jPLJkyTHjsA6+yYL0gQAChZG+QStGnX4A5j5GTpeNYbjvvje2bk2FvuOUn3vuweOwDjNmzPDFANIHAggUQPrsywbmPkaRfdkYhttuG7Bc9KKLDq+oKFUWAADIU4P2ZfMuG8DI6bIxVG+8sf6551rDI+NzuWgQBKlUKpVK+ZIA6QMBBPI9ffZlA3Mfo0iXjaG6/fZXwpdHHTXjqKPG6duzjY2NjY2NviRA+kAAgXxPnxWjYO5jFNmXjSFJpXruuuv34ZHFi48av7EpERyQPhBAoBDSZ8UomPsYRbF0Oq0KWah7LBYEQR4V/6GH6s85577+ywkTitetu9YcDAAA+SuZTFVW/nP/ZUlJ0fbt/6fvryoA+S4rjRcrRhmS224bsFz0nHMWaLEBAEBeG7wpmxYbwJ7QZWP34vHO//zPt8Mjl19+lLIAAEBesykbwOjSZWP37r779z09O96xnDmz+kMf2n88F6SpqampqckXBkgfCCCQ1+mzKRuY+xhddvJjN9Lp9G23vRweueyyo4qLx3V/tquryxcGSB8IIJDv6Ru8YlS1wdzHntBlYzeee651xYq28Mhll4335aJz5szxhQHSBwII5Hv6rBgFcx+jS5eN3ch4ke3kk+fMnz9lnNekosLPHyB9IIBA3qdv0IpRMQdzH3vEvmzsytatqXvvfT08snixcw8AAKAQZKwYtS8bwB7SZWNXfvGLNzs6tvdfVlVNOO+8Q5Slra2tra1NHUD6QACBvE5fxopR+7KBuY89pMvGrtx22yvhy0996tCJEycoi2+1IH0ggEABpM++bGDuY3TZl413tWpV+29+0xQeWbz4aGUJgqCurk4RQPpAAIF8T9+gfdmsGAVzH3tEl413dccdA15kO+igqe997yxl8a0WpA8EECiM9GXsy2bFKJj72ENWjLJzPT29GV22xYuPjsViKgMAAIXBilGA0aXLxs798per167d3H9ZXBy7+OIjlKVPMplMJpPqANIHAgjkb/rS6bQzRsHcx+jSZWPnbrvt5fDlRz5ywN57VytLn+bm5ubmZnUA6QMBBPI3fR0d27u7e/svKytLy8ttKATmPvaIb6PsxDvvJB98sD48snjxUcrSr7y8XBFA+kAAgbxOX8bRBzZlA3Mfe06XjZ346U9f27atp/+yrq7yYx87UFn6zZ07VxFA+kAAgbxOn03ZwNzHqLNilJ247bYB5x5cfPEREyYUKwsAABSMjHfZbMoGsOd02cj06qvx3/3uD+GRxYuPVhYAACgkg44+8C4bwJ7SZSPT7bcPeJHt+OP3Oeyw6coS1tDQ0NDQoA4gfSCAQP6mL2PFqH3ZwNzHnrMvGwNs29Z9992/D49cfrlzDzJ1d3crAkgfCCCQ1+lraxuwYrSuzopRMPexp3TZGODhh98O/6NWeXnJpz99uLJkmDdvniKA9IEAAnmdPl02MPcx6nTZGOC2214OX37ykwfX1jq6OFNpaakigPSBAAJ5nb6MFaO6bGDuY8/Zl40dWls3P/54Y3hk8WLLRQEAoABlvMvm9AOAPafLxg4//vGrvb3p/ss5c2r+4i/2U5bB4vF4PB5XB5A+EEAgf9NnxSiY+xh1umz8STqdvu22AaeLXnbZUUVFMZUZLJFIJBIJdQDpAwEE8jd9GzfqsoG5j1FmXzb+5Jln1jY0vBMeuewyy0V3bsaMGYoA0gcCCOR1+gatGNVlA3Mfe0qXjT+5884BL7Kdeup+c+fWKstO1daqDEgfCCCQx+nbujWVTHb3X5aWFlVXT1BqMPexh6wY5U+z7P33vxkeueyyI5UFAAAK0uDlorGYvWIA9pQuG0EQBA8+WL9587b+y6qqCZ/85MHK8m46Ojo6OjrUAaQPBBDI0/RZLgrmPsaCLhtBEAR33vlq+PL88w+ZONEb4++qtbW1tbVVHUD6QACBPE2fA0bB3MdYsC8bQWvr5iefXBUeufRSy0V3paqqShFA+kAAgfxNny4bmPsYC7psBHfd9fve3nT/5X771X7gA3OUZRdmzZqlCCB9IIBA/qZv48Zk+LKurkKdwdzHnrNidLxLp9MZy0UvueTIoiJbnwIAQMGyLxvAWNBlG+9eeGFdfX1beOSSSywXBQCAQmbFKMBY0GUb7+6885Xw5Qc+sO/++09Wll2rr6+vr69XB5A+EEAgT9M3aMWoLhuY+xgFumzj2rZt3T/96evhkcsuO0pZAACgsA1aMWpfNoBR4PSDce3hh99ub+/qv6yoKDnvvEOUZbcWLFigCCB9IIBA/qbPilEw9zEWvMs2rmWce/DJTx48aVKZsgAAQGHbuFGXDWD06bKNX3/8Y+ejj64Mj1x6qXMPAACg8DljFGAs6LKNX/fc81pPT7r/ctasSaeeup+yDEVLS0tLS4s6gPSBAAL5mL6tW1PJZHf/ZWlpUXX1BHUGcx97rvi6665ThWgsXLjwjj9rbm4OgmDRokV1dXX96V23bl1ZWVlZWVkQBIlEoqmpqbu7u6qqKgiCVCq1cuXKRCIxZcqUvo9vamqKx+MTJ04sLS0NgqCtrW3NmjVBEFRWVgZBkEwmGxsbOzs7a2tr+z6+oaFh/fr1NTU1xcXFQRDE4/Grr35848Zt/be3aNH+xxxTO2nSpL7L+vr6tra2LN5eS0tLSUlJeXl5EAQdHR2rV6/u6urKkdt7++2329raJk2alJu3l+PVc3tub09ur+9+pk+frnpuz+1Ff3vr1q3bvn17V1eX6rk9txfx7a1bty4ej2/ZsmW0bu+tt9b94Acv9/9FYK+9Jp555hQP1+25vcG398Ybb2zevHn27Nmql4+3t3Tp0iAIIu56Of1gnHr99ba33toUHjnnnLnKMkRTp07dvHmzOkD0qqurZ8yYoQ6QFTNnzgyCYNOmTUoB0aevp6dnFH/Dd95Jhi+nTHHAKLzrD58lJdomDEMsnU6rQhbqHosFQZDF4n/pS4995zvP9V+eeOKs5cv/0nMBAICC99//3Xj66Xf3Xy5cOPfXv75UWYACk5XGi33ZxqNUqucnP3ktPOLcAwAAGCcyjj5wwCjAaNFlG48efbRhw4YdM2tZWfGnPnWosgxdIpFIJBLqANIHAgjkY/o2bhywYnTqVCtGwdzH6LDAeDy6445Xwpdnn33Q5Mlm1mGIx+NBEPRvyghIHwggkEfp8y4bmPsYI7ps487GjVsfeeTt8Mhllx2lLMPimyxIHwggkL/p02UDcx9jRJdt3PnpT19PpXr7L2fMqDr99HnKMiyOOATpAwEE8jd9VoyCuY8xYl+2cefOO18NX1500eElJb4MAABgvPAuG8AY0V4ZX954Y/2LL64LjzhddARSqVQqlVIHkD4QQCAf06fLBuY+xogu2/iS8SLbMcfsffjheynLcDU2NjY2NqoDSB8IIJCP6du4cUCXbepUXTYw9zE67Ms2jnR399599+/DI15kG2FsSgQHpA8EEMjX9HmXDcx9jJFYOp1WhSzUPRYLgiDi4j/66MqPfvQnoe8XRevWXTtt2kSPAwAAxomtW1MTJ/5z/2VpadG2bf+nrzRFsAAAIABJREFU768nAIUkK40XK0bHkYzlomeeeaAWGwAAjCsZy0Xr6iq12ABGiy7beJFIdD34YH14xHJRAAAYbzKWi9qUDWAU6bKNF/ff/8a2bT2h2bTiox89QFlGpqmpqampSR1A+kAAgbxLn03ZwNzH2LGT33hxxx2vhC8vvPDwCROKlWVkurq6FAGkDwQQyMf0bdyYDF/qsoG5j1GkyzYuNDS8s3x5S3jkssuOUpYRmzNnjiKA9IEAAvmYvkErRitUGMx9jBZdtnHh7rt/H7489NBpRx89Q1lGrKLCzyIgfSCAQF6mz4pRMPcxduzLVvjS6XRGl+2SS450kBAAAIxDumwAY0eXrfAtX97S2NjefxmLBRdeeLiy7NmPJm1tbW3qANIHAgjkXfoy9mWzYhTMfYwiXbbCd9ddr4YvTz11v1mzJimLb7UgfYAAwjhMn3fZwNzH2LEvW4Hbtq37vvveCI985jNHKMseqqurUwSQPhBAIB/Tp8sG5j7Gji5bgfuv/1rZ3r7j7OGKipJzzz1YWXyrBekDBBDGZ/o2bsw4Y1SXDcx9jBorRgvc3Xe/Fr4855wF1dVlygIAAOOTd9kAxo4uWyFrb08+8sjb4ZGLL7ZcdBQkk8lkMqkOIH0ggEB+pW/r1lQy2d1/WVpaVF09QYXB3Mdo0WUrZPff/8b27T39l3vtNfFDH5qnLHuuubm5ublZHUD6QACB/Erf4OWisVhMhcHcx2ixL1shu+uu34cvP/3pw0pK9FVHQXl5uSKA9IEAAnmXPstFwdzHmNJlK1irVrU/88za8MjFFx+pLKNi7ty5igDSBwII5F36dNnA3MeY8mZTwbr77gEvsh1yyLSjj56hLAAAMG5t3Dhgh6mpUyvUBGAU6bIVpnQ6nbFc9OKLj7DnAgAAjGfeZQMYU7pshem551obGt7pv4zFgosuOlxZRktDQ0NDQ4M6gPSBAAL5lT5dNjD3Mabsy1aY7rrr1fDlwoVzZ8+uUZbR0t3drQggfSCAQN6lT5cNzH2MKV22ArR9e899970RHvnMZ45QllE0b948RQDpAwEE8i599mUDcx9jSpetAD32WEN4+iwvLznvvEOUZRSVlpYqAkgfCCCQd+nzLhuY+xhT9mUrQBnnHnz84wdNmlSmLAAAMM7psgGMKV22QpNIdD388FvhkYsvtlx0lMXj8Xg8rg4gfSCAQH6lb+PGAV22qVN12cDcx2jSZSs0P/vZG9u29fRfTptWefrpVpKPskQikUgk1AGkDwQQyK/0eZcNzH2MKfuyFZqM5aKf/vRhpaXFyjK6ZsyYoQggfSCAQH6lb+vWVDK548DE0tKi6uoJygvmPkaRLltBaWpKPP30mvDIxRcfqSyjrra2VhFA+kAAgfxK3+DlorFYTHnB3McosmK0oNx994AX2RYsqDv22L2VBQAAsFwUYKzpshWOdDqdsVz04ouP8M9TY6Gjo6Ojo0MdQPpAAIE8Sl9Gl23q1Aq1BXMfo0uXrXC88MK6t9/eGB656KLDlWUstLa2tra2qgNIHwggkEfpy+iyTZs2UW3B3Mfosi9b4chYLnrKKXPmzLGGfExUVVUpAkgfCCCQX+nbsCFjxah32cDcxyjTZSsQqVTPvfe+Hh65+OIjlGWMzJo1SxFA+kAAgfxKn3fZwNzHWLNitEA8/nhj+N+mysqKzz33EGUBAAD6bNiwJXzp9AOAUafLViAyzj04++yDamvLlQUAAOjT1pYMX06bpssGMMp02QrBpk1dDz1UHx6xXHRM1dfX19fXqwNIHwggkEfp8y4bmPsYa7psheDnP39z27ae8Hx5xhnzlQUAAOhnXzaAseb0g0Jw992vhS8XLTq0tLRYWcbOggULFAGkDwQQyK/0DTpj1LtsYO5jlHmXLe+1tGx+6qmm8MjFFx+pLAAAQL/e3vTGjbpsAGNLly3v3Xvv6+n0jsv586ccf/w+ygIAAPRLJLp6enb8taGqakJ5uYVNAKNMly3v/eQnA5aLXnTR4bFYTFnGVEtLS0tLizqA9IEAAvmSvkGbsnmRDcx9jD7/fJHfVqzY8PLL8fDIhRcerixjrbOzUxFA+kAAgTxKnwNGwdxHBHTZ8lvGi2zHHbfPgQdOVZaxNnPmTEUA6QMBBPIofQ4YBXMfEdBly2PpdPonP3k9PHLhhYcpSwSqq6sVAaQPBBDIo/Q5YBTMfUTAvmx57LnnWletat/xLItiixbpsgEAAJnsywYQAV22PHbPPb8PX5566n57763RHoVEIpFIJNQBpA8EEMiX9NmXDcx9RMCK0XyVSvXcd98b4RHLRSMTj8eDIKitrVUKkD4QQCAv0tfWlgxfepcNzH2MBV22fPXLX64O761QVlb8yU8erCzR8E0WpA8EEMiv9HmXDcx9RECXLV/dc8+A00XPPPPAmppyZYnGjBkzFAGkDwQQyKP0ZZx+4IxRMPcxFuzLlpe2bk098MCK8MhFFx2uLAAAwE5lnH7gXTaAsaDLlpf+4z/e2rIl1X9ZU1P2kY8coCyRSaVSqVRKHUD6QACBfElfxopR+7KBuY+xoMuWl37ykwHLRc8775Dycot/o9PY2NjY2KgOIH0ggEBepC+ZTIX/kb64OGa3GTD3MRa0ZvLPxo1bH320ITxy4YWWi0YbmxLBAekDAQTyJn2Dl4sWFcUUFsx9jP7XjBLknZ/97M3u7t7+y332qT7llDnKEqX58+crAkgfCCCQL+nL6LI5+gDMfYwRK0bzT8Zy0U9/+rDiYs8RAADYuYwDRh19ADBGdGfyTHNz4umn14RHLBcFAAB2YdC7bLpsAGNCly3P3Hvv6+HLBQvqjj56hrJErKmpqampSR1A+kAAgbxIX8YBo95lA3MfY8S+bHnmnnsGLBe98MLDYjEbl0atq6tLEUD6QACBfEmfd9nA3Ec0dNnyyWuv/fG119aHRywXzYo5cxw3AdIHAgjkTfrsywbmPqKhy5ZPMs49OOGEmfPmTVGW6FVUVCgCSB8IIJAv6XPGKJj7iIZ92fJGb2/6Jz8ZsCnbRRd5kQ0AANgN77IBREOXLW/89rdr16zZ1H9ZXBy74IJDlSUr2tra2tra1AGkDwQQyIv02ZcNzH1EQ5ctb9xzz+/Dl6edtv9ee1Upi2+1IH2AAIL07ZozRsHcRzTsy5Yftm/vuf/+N8Mjzj3Iorq6OkUA6QMBBPIifb296Y0bkwN/Q102MPcxJnTZ8sMTTzS+886OqbGiouQTn1igLL7VgvQBAgjSt2vt7cne3nT/ZXX1hLIyfw0Ecx9jworR/JBxuujZZx9UXV2mLAAAwK45YBQgMrpseaCzc/tDD70VHrFcNLuSyWQymVQHkD4QQCD30+eAUTD3ERldtjzw0EP1W7em+i8nTy4/44z5ypJFzc3Nzc3N6gDSBwII5H76HDAK5j4iY0F+HrjnngHLRc8//5AJE4qVJYvKy8sVAaQPBBDIi/Q5YBTMfURGly3XrV+/5YknGsMjF110hLJk19y5cxUBpA8EEMiL9HmXDcx9RMaK0Vz385+/2dOz40ig2bMnvf/9+yoLAAAwFPZlA4iMLluuu/fe18OXixYdVlQUUxYAAGAonDEKEBldtpy2du2m/9/efQc0ee2PHz9hylIQXJRhXbgX0lon6sWqVUFbZ7Xi3haptda2gpavYltrnbVqKWgVR11oteqte1SLoy4QFVFEAUXZO8nvj/O7ubkBEQ1EWt+vv5KTk+fJc5LP8ySfnHH8+F3tElYXrQhu3rx58+ZN2gEg+gACEEDFjz76sgFc+2AwzMtWoW3ZclX7rpubfYsWNWiWl66wsJBGAIg+gAAE8LeIPuZlA7j2wWDIslVomzb9T5Zt8OCmCgXDRV++unXr0ggA0QcQgAD+FtHHGqMA1z4YDFm2iuvmzceRkfe1SwYPbkqzVASmpqY0AkD0AQQggL9F9DEvG8C1DwbDvGwVl866By1b1mzY0IFmAQAAAFBKOTkFWVkFmrsmJkZVqpjTLABQTsiyVVxFVhdtQptUEImJiYmJibQDQPQBBCCACh59Oh3ZHBwsmYIG4NqH8kOWrYK6ciX56tWH2iWDBjFctKJITU1NTU2lHQCiDyAAAVTw6GOBUYBrHwyJedkqqPDwy9p333rLqXZtW5qlgqhZsyaNABB9AAEIoOJHHwuMAlz7YEhk2SoitVpddHVRmqXisLUl4wkQfQABCOBvEH0sMApw7YMhMWK0IoqMvB8b++S/b5KRYuBAJmUDAAAA8HzoywYAhkSWrSLSWffA07N2zZrWNEvFkZGRkZGRQTsARB9AAAKo4NHHvGwA1z4YElm2CkelUm/erDNclI5sFUtCQkJCQgLtABB9AAEIoIJHX5G+bFa0J8C1D+WHedkqnBMn7iYk/DdZbmJi9O67jWmWCsXamq6FANEHEIAA/gbRR182gGsfDIksW4WjM1z07bfrVq1qQbNUKE5OTjQCQPQBBCCAih99zMsGcO2DITFitGIpKFBu3XpNu4TVRQEAAAC8GNYYBQBDIstWsRw6dFv776ZKlUy8vd1oFgAAAAAvgHnZAMCQyLJVLJs2/c+6B717N7CxMadZKpro6Ojo6GjaASD6AAIQQEWOPpVKnZKSo11ib89cNADXPpQjhVqtphUMw9PTU3P76NGjNAgAAAAAAED5MXDWi75sAAAAAAAAgL7oywY8f9goFMLgGXEARB9AAAJEHwCiDxUZfdkAAAAAAAAAfZFlAwAAAAAAAPRFlg0AAAAAAADQF1k2AAAAAAAAQF9k2QAAAAAAAAB9kWUDAAAAAAAA9EWWDQAAAAAAANCXQq1W0woAAAAAAACAPujLBgAAAAAAAOiLLBsAAAAAAACgL7JsAAAAAAAAgL7IsgEAAAAAAAD6IssGAAAAAAAA6IssGwAAAAAAAKAvsmwAAAAAAACAvsiyAQAAAAAAAPoiywYAAAAAAADoiywbAAAAAAAAoC+ybHjV7d+/v1+/fs7OzhYWFs2aNRs+fHhMTEzRaoWFhUuWLGnZsqWlpaWDg4O3t/cff/xR7AZzcnLmzp3bsGHDSpUq1axZ8/3334+OjqadgWIdPnx44MCBTk5O5ubmr7/+eo8ePXbs2KFSqQhAwJD++OMPY2NjhULh6+tL9AHlLTAwUPEUnp6e2jXVavX69evfeusta2trW1vbf/3rX/v27St2m6UPVQAFBQUrV65s3769ra2tlZVVixYtgoODCwoKuPyhbKiBV1V2dvb7778vA8HY2LhSpUrytpmZWWhoqHbN/Pz8nj17ykdNTU01T9mwYYPONtPT01u3bq3ZjrxhYWFx+PBhGhzQlpGRMXHiRM3FyNraWnPb29u7sLCQAAQMIycnp2HDhjJeRowYweUPKG8BAQEylGoU0a9fP001lUo1duxYGU0mJiYKhULeXrhwoc4GSx+qABITE1u1aqX52mlhYSFvtG3bNj4+nssf9EeWDa+u/v37CyFcXFwiIiLy8/MLCwsvXLjQrl07IYSVlVVsbKym5rx58+SJNSwsLCsr6+7du0OGDJFnUu1qarV61KhRMl+wZ8+evLy8mJiYrl27CiEcHBzS0tJoc0Dj4MGDZmZmrVq1ioiISEpKUqvVKSkpX3zxhfx28t133xGAgGHMnDlTCFGtWrWiWTaiDygPMsvWqVOnkqutW7dOXhO//vrr1NTU5ORkf39/WXLixIkXC1XgFVdQUNCmTRshxGuvvRYREZGamqpUKq9fvz5u3Lh+/fplZGRw+YP+yLLh1fXnn3++8847iYmJ2oWPHz+uWrWqEGLWrFmyJCMjw8bGRgixaNEiTbW8vDx3d3chxLhx4zSFsbGxRkZGQoht27ZpCp88eeLs7CyEmD9/Pm0OaIuOjtbusyb16dNHCPHOO+8QgIABnDlzxsjIyNXV9ZNPPtHJshF9QDmRWbbBgweXUEelUtWtW1cIMXXqVO3Cvn37CiG6d+/+AqEK4LvvvpMptuTk5KfV4fIHPTEvG15dbdq02bNnT40aNbQL7ezsevXqJYS4fPmyLNm/f39GRoapqeno0aM11czMzOTdbdu2FRYWysLt27erVKqaNWv6+Phoatra2sq/PrZs2UKbA9rc3NyMjY11Cl1dXYUQWVlZBCBQ3vLy8kaOHKlSqYKDgzXTJmgQfUC5qlWrVgmPnj9//tatW0II7dkVFArFhAkThBC///77o0ePnjdUgVecWq1esWKFEOKTTz6RPbiLxeUPeiLLBuiS59y0tDR5988//xRCdO3atUqVKtrV5Mk0JSUlNjZWu6a3t7f8T0On5sWLF/Py8mheoARPnjz59ddfhRBdunQhAIHyNnfu3GvXrv3rX/8aNGhQ0UeJPqBclZxlk2Hl5ubWqFEj7fKuXbtaW1srlcrz588/b6gCr7hr167duHHDzMxszJgxz4w+Ln94YWTZAF0XLlwQQmgmxbx//778llP0u5Gcr11WKKFmgwYN5I0HDx7QvEBRSqXywYMHP/30U8eOHW/fvt26deuPPvqIAATKVWRk5FdffVW5cuWQkBDNrOraiD6gXN24caNnz57Vq1e3s7Nr167dl19+mZOT88wANDc3r127dmkCsGioAq84mRRzcXGxsLA4e/bsoEGD6tWr1759+0mTJt29e5fLH8oKWTbgf+Tn50dGRgoh5MB7zdnTwcGhaGXZ603nPFu0pp2dnfx/g285QFGzZ882NTV1dHQcNWpUYmLinDlzjh8/bmVlRQAC5ScvL8/X11epVC5dulROH1MU0QeUqzVr1vz222/Z2dmpqamnT5+eM2dOo0aN7ty5U1YBWLQm8Iq7efOmEMLFxWXx4sVvvfXWli1bbt26derUqe+//75Zs2a//fYblz+UCbJswP9YunRpZmZmjRo13n33XVki/4Kwt7cvWlmeUhMSEkquaWRkJAs1NQFoZGdnq9Vqze179+4lJydrHiUAgfIQFBR09erVvn37fvDBB0+rQ/QB5aRPnz5vvvnmjz/++OjRo8zMzKSkpPnz55uZmd25c2fs2LHymqh/ABatCbzi5IxAV69e9ff3Hz58+OXLl9PT048fP+7u7p6enj5+/Pjc3Fwuf9AfWTbgvxITE+WyzQEBAbI/sDxLPq2+SqUSQpiYmDxvTQAaX3/9dXx8/NmzZxcvXuzk5BQSEtKmTZszZ84QgEA5OX/+/IIFC+zt7X/44Ydix4oSfUC5cnd3/+OPP0aNGiV/h1evXv3TTz9dtGiREOLgwYOnTp0iAIHykJ2dLYRISkr69ttvQ0NDmzZtamNj06FDh0OHDtnZ2d29e3fjxo1EH/RHlg3476lwypQpGRkZTZo00Z4R09HRUQihWchJmyyUFUqoqVQqHz9+rF0TgIapqamTk5OHh4efn9+1a9e6d++ekpIycuTI/Px8AhAoc/n5+XKs6Pfff1+zZs0SahJ9gCFNnDhRTrUul7nXPwCL1gRecTY2NkKIFi1aTJ8+Xbu8cuXKQ4cOFUJcu3aNyx/0R5YN+P9mzZq1bds2Ozu7HTt2mJqaasrlClClOc8+reaTJ09k53/Os0DJTExMVq9eLYSIioqS3dkIQKBsrVmz5vLly0ZGRnPnzm2qZeXKlUKInTt3yrsJCQlEH2BIxsbGcjlR+Ttf/wAUZNmA/yVnVZPjRnXUq1dP/GfiNi5/0PcXDU0ACCGWL1/+9ddfGxsbb926tX79+toPyZOj/MajLT4+PisrS2gtxP60mlFRUfJGjRo1aGqgZC4uLra2tqmpqVFRUR07diQAgbL18OFDIYRKpbp69WrRR9PS0uTPj4KCAqIPMDA5J5QcYqYJK7VarT2yOzc39/bt26UJwKKhCrziWrRoIYR48OCBUqk0NjbWfkipVAohLCws+PUH/dGXDRDr16+fNm2aEGLVqlXdunXTebRt27ZCiKNHjz558kS7fOfOnfLU+frrr2vXjIiIkKdpnZoeHh5mZma0NiBpVjzQkZWVJX/kOzk5EYBAmQsMDFQXJyAgQAgxYsQIebd27dpEH2BIWVlZ8pd548aNNWF169YtnYT4wYMHs7OzTUxM2rRp87zfVIFXXPv27c3MzPLy8vbv36/zkAy0pk2b8uUT+iPLhlfdokWL5AprP/74o/Z0bBpeXl52dnaFhYVr1qzRFObl5YWEhAghBgwYoPknpF+/fiYmJg8fPty2bZum5uPHjzdv3iyEGDRoEK0NaHz++eczZ84sLCzUKf/xxx9lAs7Dw4MABF4iog8oD2vWrFm9enXRv5oCAwPz8vIqVarUp08fIUSzZs0aNmwohJCjuSWVSrVq1SohRI8ePWxtbZ83VIFXnJ2dXb9+/eQPQO28WFJSkrxgderUicsfyoAaeFUplcoZM2YIIYyMjNatW1dCzYULF8pqoaGhWVlZd+/elSdNCwuLu3fvatecOHGiEMLKymrPnj35+fkxMTGenp5CiJo1a2ZkZNDmgJSYmCj75Hfo0OHgwYN5eXlqtfrhw4dBQUHyTz8/Pz8CEDAknb5sRB9QHh4+fGhpaSl/nJ86dSo/P1+lUt25c2fSpEnyp9mXX36pqSx/qAshFi5cmJqampyc7OfnJ4RQKBRnz559sVAFXnG3bt2SX0EHDBhw48YNlUp1+fLlli1bCiH69+/P5Q9lgiwbXl2anmtVq1b18PBwc3OrVatWDS3Tpk2TNQsLC/v27Ssra/r9mpiYbN26VWebmZmZsgOOdk1LS8sTJ07Q4IC2Y8eOubq6yhhRKBRy1Sepd+/eMu9GAAIGU2yWjegDytzBgwednZ1ljBgZGVlbW8vbxsbGn3zyiVKp1NRUqVSTJ0/WxJ1mdrbFixfrbLP0oQrg119/rVSpkgwTzY1WrVrdu3ePyx/KhHFgYCAd+vBqmjZtmpz+KScn5/79+ykpKZmZmVlaGjZs6OPjI78DDRw40MHB4f79+48fP65cubKXl1doaKiXl5fONs3MzIYPH25ubn7//v3U1FR7e3tvb++NGze2atWKBge0ubq6jh071tnZOScnJz8/Pz09/fXXX2/fvv133333xRdfyLmfNT9CCECgvB05cuTo0aMtW7aUFz6iDygnderUGTdunLOzc25ubn5+fkZGRv369WVkDR8+XHuhA4VC0bNnz3r16skArFSpUocOHb7//vthw4bpbLP0oQqgfv36gwYNysjISE5Ozs3NdXd3HzNmTGhoqJ2dHZc/lAmF+inzTwMAAAAAAAAoJVY/AAAAAAAAAPRFlg0AAAAAAADQF1k2AAAAAAAAQF9k2QAAAAAAAAB9kWUDAAAAAAAA9EWWDQAAAAAAANAXWTYAAAAAAABAX2TZAAAAAAAAAH2RZQMAAAAAAAD0RZYNAAAAAAAA0BdZNgAAAAAAAEBfZNkAAAAAAAAAfZFlAwAAAAAAAPRFlg0AAAAAAADQF1k2AADwKsrNzaURAAAAUIbIsgEAgJcmNjbWz89v3rx5T6swb948Pz+/mzdvln6bq1evbtOmze7du0uo8+jRI1dX1x49eiiVSt6FV4RareYYAQBAuSLLBgAAXpr79+8vWbIkJCTkaRVCQkKWLFly796959rmuXPnUlJSSqjj7++fnJx87dq1Bw8e8C68CuLi4tzc3MLDw//Bx7hnz55GjRqdP3+etxsAgJeFLBsAAHi1rFmzZv369c7OzvHx8Z6ennfv3v17vX6FQqFQKAIDA8tp+7Vr11YoFD4+Pi/3MH19fRUKRe3atctka7Nnz75x44a5ubnO9m1tbcv7QNRqdd26datUqZKXl6f9Dvr5+ZXtjqytra9fv/7RRx/Row0AgJeFLBsAAHiF/PbbbxMnTqxevfrx48dXrFhx69atzp07x8XFlfLpcXFximcpv/wXXszZs2fDw8NbtWrVr1+/MtxsYGCgfMdTU1NLqHbp0qXY2Nh33nlHO8dXHjw9Pbt163bkyJGSh0sDAIDyQ5YNAAD8Y2l6D0m7d+/u37+/iYnJzp07XV1dJ02atHDhwri4uE6dOlWocXaym5Wvry/vYJmYP3++EGLu3LkKhcLwe9+xY4cQomwTfE8zd+5cIcSXX37Jmw4AwEtBlg0AAPz9ZGdn5+TkaJfcu3fv8OHD+fn52oX+/v7t2rXLyMgQQqxatcrHxycnJyckJKSgoGDp0qVCiJkzZ37xxRfx8fHt2rX74YcfSj/ULjg4OOMpZs+ezRtUcTx48GDPnj3Vq1fv2bPnS3kBO3bsMDc379GjhwH21a5dOzc3t8jIyIsXL/LWAwBgeGTZAADA38z+/fubNm3q7e2dm5urKdy3b1/Xrl21O68VFhb+8ssvQoj8/PzBgwdPnDjRzMxs3bp1gwcPnjlz5ocffrh3714hxLx585YuXVpQUDBhwoSuXbtevXq1NK/B3Nzc+inMzMx4jyqO0NBQpVI5YMAAExMTw+/91q1bly5d8vLysrGxMcDuFArFkCFDhBBr1qzhrQcAwPDIsgEAgL+N+Pj4oUOH9ujR4/bt21euXImMjNQ8lJiYKDNfmpIjR44kJyePHz/e09Nz8+bNzs7OJ06cGD58uJGR0fr1662srEaNGiW7uU2dOnXfvn01a9Y8cuTIDz/8QDv/k2zYsEEIMWjQoJeyd0MOF5UGDx4shNi4caNSqeTdBwDAwMiyAQCAl+zOnTtF1xBITEzUrhMXFzdhwoS6deuGh4dXqlTp888/j4mJ6dChg6ZCYmJitWrVtCfe2rRpU/Xq1QcPHhwWFubj43Pu3Dl3d3f5UP369T/++OOkpKRly5bJku7du1+5cuWrr75avHhxGR6aXC3ByMiooKBACHHkyJF+/frVqlWrcuXK7du3X7JkifYYVc3SCmFhYUKIsLAwTWs8bY62y5cv+/r6urq6WllZtWnT5vPPP9cZM6tx5cqVmTNnuru7Ozg4yL1Pnz79/v37z3sg+fn5arU6PDy8W7duVatWtba2bt26dXBwsPZymP2bAAAUsElEQVQA3qSkJDMzM4VCMWvWrGK39vvvv8vjKmXPwaysrPnz57do0cLKyqpOnTrvvffejRs3SvPEx48fX7161czMrG3btqU80uvXr1epUkWhUHh7e6tUKj0/ADt27DAyMurTp09pKgcHB8tm2bp1q3a5SqXasGGDl5eXk5NTsQtuBAcHayq7ubk5OjqmpqaWsm0BAEAZMqEJAABABRcQEHDq1KnCwkITE5MRI0bMmzfPxcVFp86NGzdq1aolhJB5q4KCgu3bt0+ePNnc3Lx169ayS5G26dOnFxYWTps2Td7Nzc21t7f/+OOPy+P1q9Xq+Pj4NWvWaGdDTp06derUqQsXLoSGhr7YNletWuXn56cZJHvu3Llz586dOHHi0KFDRkb//Sc1Ojo6ICBgy5Yt2k+Xew8PDz958mTdunVLv9PDhw8vXLjw8OHDmsILFy5cuHBhw4YN//73v2vUqCGEqFGjRv/+/Tdv3vzzzz//3//9n7Gxsc525Itp0aJFkyZNnrnTq1evDhgwICoqSt69ffv27du3Dx48ePjw4datW5f83FOnTgkhmjdvbmpqWpoDTEtL8/b2Tk9Pb9Kkyc8//6zdjC8gMTHx9OnTnTp1qlat2jMr79u3T87oFxAQMGDAAE15VlaWl5fX6dOnS79fd3f3+/fvnzx5snnz5pw9AAAwJPqyAQCAl8zZ2bnoGgLVq1fXVDh27Ji5ufn06dNjY2NDQ0OLptjy8/NPnjzZrl07IYScrO3OnTtqtXr8+PGywtq1a3W6/1SpUiUoKMjGxkbetba2/uijj8rvGL28vIKDg0eOHBkZGZmYmHjw4MF69eoJIcLCwv766y9Zx8XFRR575cqVhRBDhw7VtMaqVat0NrhixYqJEye+/fbbx48fT0pKOnny5BtvvCGEOHr06O7du7VrxsbGbtmypXr16l988UVERMSdO3fOnz8/Y8YMIURSUlJgYOBzHUiPHj2OHDkybty4vXv3xsfH//bbb/379xdCXLlyRZOyFEJMmDBBCJGQkPD777/rbKGwsHD79u3yAJ+5u6SkJA8Pj8zMzHXr1sXHx0dHR8v+cenp6aVZSVNm2Z6ZjJNUKtWwYcOuX79etWrViIgI/WdS27Vrl1qtLs1w0ZiYmCFDhqjV6v79+8+ZM0f7oTFjxpw+fdrU1DQgIODatWv37t3bunVr/fr1hRCdOnVKT0/PyMjw9/fXforss3ny5EnOLQAAGBh92QAAwEtmZGSkPZ9aUdOmTQsMDLSzs3tahbNnz2ZnZ3fu3Fn8J8vWsmXLhIQES0tLWaFKlSpubm7FPvfRo0cpKSnGxsZ9+/Yt/WvOy8vLzMwsWm5lZaU9alXjzp07P/zww7hx4+TdGjVqbNy4UebF1q1bt2jRIu12kFswNTUtoVlSUlLmzJkTGBgoK1evXn3Hjh0uLi5KpXLdunXe3t6amr169QoPD+/bt6+mNVxcXFq1apWamrp27dqNGzcuXLjQ0dGxlAfu7Oy8bt06T09PedfJycnLy2vUqFFhYWFbt24NCAho3LixEKJz584NGzaMjo4OCwvr3r279haOHj366NEj8Z8ZxEqWm5v7xhtv7Nq1q2bNmrJkwYIFly5d2rt3765du9LS0qpUqVLC0+Pi4oQQDRo0KM2hBQQE7Nmzx8TE5JdffqlTp47+H2yZTPTx8Sm5Wnp6uo+PT1paWvPmzcPCwrQ70D18+HDTpk1CiODgYE0q7b333vPw8GjSpMmxY8eOHDlSdDhqo0aNhBC3b9/m3AIAgKG/1tIEAACgguvXr18JKTYhhIWFxVtvvdWxY0chhJwgzMzMTJNUEkIMGDAgujj79++vVKmSQqHYsGGDTNKV0qxZs2yKk5aWVmz9OXPmaFJskoeHhxziKjNBz2vkyJFz587Vzug5OjrKtF3RDQ4ePFi7NSTZlUylUkVHR5d+v/7+/poU2///NmlkNGfOHIVCoVarNUtbKhQK2Z1t+/btOm0iJx3r2LFj0T6JRVlaWh45ckSTYpNkDlGtVt+9e7fkp6ekpAghqlat+swdbdu2LSgoSAixdOnSLl266P+hTU1NPXToUOvWrV1dXUuoplKpPvjgg6ioKAcHh4iICJ286pkzZ+QNuXKohqura/v27YUQxY4klccrjx0AABgSWTYAAPC35+7ufurUKQcHByFEenq6EELeLllycrKXl1dCQsKyZcvee++9cn2FchCoDtmD7N69ewbeYEFBQVRU1JUrV+TdO3fu6Hl0derUadq0qRBCe1GCDz74wMLCIjc3V3su/+caLiqEMDU1tbCwKPYwS3OkMtNka2tbcrXLly+PGDFCCDFhwoSJEyeWyTv+66+/FhYWPnO46Lx583bt2mVqarp9+/ai+ThNv7ai6zAUFhaK/8xCqEMeL1k2AAAMjywbAAD4R7l165YQQqf3U1Hp6ek9e/a8cePGZ599Nnny5Ofdy+LFi9XFeWZCR5vsuKRZvkB/JWxQrVafOXNm4sSJzZs3t7Kyaty4sWYataf1v3suTk5OQojY2FhNiZ2dnRwTKpdMlY4dO/bw4UMTExPtCf5f7DBL03SpqalCiJJnWHv8+LGPj09WVpb4z1jLMiEX3Cg5y7Zz5865c+cKIczNzYsdo9q+fXsrKyshhM4SGTExMXLKOQ8Pj6LPkqNo5bEDAABDIssGAAD+OdRqtexOVfIIUyHE/v37b9265evrW5pJ9P/udu7c2bhx47Zt265atcrU1HTMmDHLly//+eefy3AXMvMlJ1zTkINGT5w4cfPmTVki+7X16NHD3t7eAAcuU1RyEHGxlErlkCFDYmNjZY+5zz777MW6FurIycnZt29f/fr15Sx1xYqKiho+fLgQwsLCIjMzc+rUqUXrVKlSZcWKFUKIgICA2bNnR0VF3bt3Lzw83MvLKzc3t379+jpz3knZ2dlCKxcJAAAMhiwbAAD453j06JHsmTV9+nTtwXTffPONzhqjAwcOTEtLCw0NNTIykiW+vr7/yDYJCQnp169fdHT0yJEjo6Kizp07t3LlysmTJ8uJvcqKnGtfJ3fm4eHRqlUrIcT69euFEGq1eteuXaLUw0X1J19PCb26MjMzDxw4YG9vHxkZ2aBBg8zMzClTppRy40VHcWocOHAgOzu7f//+xS6FoamTmZnZv3//PXv2CCF27Nixc+fOotVGjBgxbNgwpVK5YMGCxo0bOzs7Dx069O7du9WqVdu8eXOxqbQnT54UfS8AAIABkGUDAAB/S0+ePCkoKNAp1EwGHxYWtnDhQp1H7e3t3YpTvXr1f2orZWdnf/TRR0KIadOm/fjjjw0bNiyPvRQWFsouhDpdtxQKhZzmbMOGDWq1+uLFiw8ePLC0tHyu5Vz18cwsmxDCzMxM9vVbtmyZEGLXrl1ysOczJScny6cXHZFamuGiQggPD4/169d37dpVph2nTJkiZxXUtmfPnk2bNrVo0WLMmDE1atSwsbHx8PCYNWvWjRs3ZAaz2NAQpVvzAQAAlC2ybAAA4G8pIiKiQYMGsm+UxubNm4UQQUFBzs7On376qZxoX2PKlCnFrjQq58aqOOToxTKZry0qKkrmmIYNG1ZCvyo9bdiwQXYhfPvtt3UeGjJkiI2Nza1bt86cObN3714hhI+PjxzIaQClWcU1NDS0Q4cOQoju3bvLRTCmTp2qk+26du1a0XUGZGKxdu3axsbG2uWFhYW7d+92dHQsdtI0DRcXl4iICLn269dff21jY5OQkPD5559r11GpVBMmTCgsLFy7du2aNWsSExPT09PPnj27YMECOflaseTxymMHAACGRJYNAABURM+cuz0xMTEuLu7f//63piQnJyciIsLMzGzixInh4eHGxsbDhg2LjIz82x27XEng+vXr+m9K080qKSlJu/zx48ezZ88u4YnFLl4phDh//rxO+i8+Pj4wMFAIYW9v//777+vUt7a2lrOPbdiwQWbZitYpP2+++aYQ4sKFC0+r4OLiMmTIEM3db7/91tLSMiEh4bPPPtO0w9y5c5s3b75kyRLtJ165cuXQoUNCiHbt2uls89ixY3JFBc0KocXy9fXVrNHh6OgoU73Lly8/e/as9tuUkJAghKhXr17pj/rcuXNCiLZt23IaAQDAwMiyAQCAiiIxMXHLli1Tpkxp3ry5g4ODUqksubL43w47u3fvzszM9Pb2rlq1avv27YOCgnJycvz9/cvjpebl5WU+hZx7Xh+dOnUSQly4cGHx4sVpaWm3b9/+888/X2xTdevWlSMHp06dum/fvuTk5LNnzy5atKhJkyZbtmzR6YQlyYUjoqOjdRJz0vr165s2bRoWFnb9+vUbN26EhIR4eHjIzlMrV64stpOaXAMhLCzsjz/+sLe39/LyMtgnSs49d+HChaclDXX69zk7OwcEBAghVqxYcebMGVnh/v37SqVy+vTpI0aMOHjw4OnTp7///vsuXboIIYyNjYsmK2UPymcOF9XZ9ZQpU5o2bapWq8eOHasZCm1vb+/o6Cjb8NKlS0+ePNF8xp52ROI/WbaynXcPAACUBlk2AADwkqWlpY0dO9bNza1WrVqDBg1asWLF5cuXlUrlw4cPzczMxH/mmdIhs2yy25cQorCwUPYGGjVqlCyZOXPmoEGDVq9eXR6vedasWTZPUbRz0/OaPn26THX5+/vb2trWqVNn3LhxL7YpY2PjlStXCiHi4uJ69epVo0aNN998c8aMGdWqVTtz5kyDBg2KPkVmZ2JiYpycnIqOWu3du3dKSoqvr2/Dhg0bNGgwevTopKQkY2Pj5cuXDxw4sNjX0KxZs/bt22dkZKhUqoEDB5qamhrso+Xq6uro6Jiamlr6joF+fn4NGzZUq9Xjxo2T2a7vvvtOHtq6deu6d+/erl27SZMmydVU58+fX79+fe2nq1SqnTt32tradu7c+bleqqmpqVxO9NKlS4sXL5aFCoVC9hPcvHlzixYtqlatKj9jVlZWlpaWtWvXHjdu3F9//aW9nZSUlOvXr5uYmJQ8XhUAAJQHsmwAAMDQDh06FBQU5O3tLafBSk1NXbt2bUxMjBCiUaNGEyZMCA8Pv3//fs2aNatVqyaEOH78uE7PnXv37h04cEAI4enpKUuWLFly7dq1t99+WzM1mJGRUXh4uPZ8/8uXL29YHNl9qeJwcnI6f/78gAED6tSpY25uXrdu3ZYtW5bcs68EgwYNOnz4cLdu3apVq2Ztbf3GG28sWbIkMjLS3d1dk6PUFhAQ0LdvXxsbm+rVq9+9e1fn0Xfffff69ev+/v7u7u6VKlV67bXXfH19//rrr8mTJ5fwGkaOHClvGGx1UUmhUPTv318I8csvv5TyKWZmZsuXLxdCXLp06dtvvxVCWFhYbNq0afv27b169XrttddMTU0dHBz69u176NChmTNn6jw9MjIyISGhT58+L5BM7NSpkxxdGxgYGBsbKws7duzo4OBgb29fu3Zt7W3m5ubeuXNnzZo1HTp0kJ3XpG3btqnV6l69esnZ/QAAgEG/e5TQ2xwAAKA8eHl5ac+n1qxZs86dO3fu3LlTp046y31+8cUXQUFBQghTU1PZr03KysoSQrRt21YuKvrnn3+2a9fOysrq/PnzderUKbrHb7755uOPPy75VY0YMSI0NJR3p1hxcXGvv/66EOKnn37y9fV93qcHBATMmzfPxcXl9u3bJc9WVuYuXrzYqlWrpk2bXr582QC7+/TTT4ODg7dv3/7MEaOlceLEid69e9eqVevgwYPaKdHMzMyYmJhjx47NmDFDqVROmjRJ9oMTQnTp0uXIkSO7d+/u3bs3n1sAAAyMvmwAAMDQevfu3bJlyw8//HD79u2PHj26dOnSsmXL3nvvPZ0UmxBixowZo0ePdnR0VCqVWVqqVKnSvXt3zRKi9erV8/T03Lp1a7EpNo2AgAB1cX766Sd7e3tra2vemvJQUFAQEhIihBg/fryBU2xCiJYtW7Zp0+bKlSsGyLKp1ert27dbWFgUXWv1xUydOjUtLW3WrFk6vQ6tra1bt27t5+fn5uYmhNB0OYyPjz969Ohrr73Wo0cPPngAABieCU0AAAAM7MMPP/zwww9LU7NKlSpr1659ZjU7O7sDBw7oTCevbcaMGTNmzHjao76+vi/QPwul9O233967d8/S0lIug2B4/v7+Q4cODQoK2rx5c7nuKCoqKiYmxsfHx9LSskw2KJeV0Iwe1XH48OFr164JITp27ChLFixYoFar/fz8TEz4kg8AwEtAXzYAAPBPUEKKDYaXnZ0dGxt77969oKCgzz77TAjx1VdfydVODW/QoEHu7u5btmzRWSigzO3YsUOUYnXR0uvWrZsQYt68eaNHjz5w4MDt27cfP35848aNffv2jRw5snv37kKIrl27TpkyRQgRFxe3du3a2rVry7sAAMDw+JsLAAAAZezgwYM+Pj6au6NGjZo0adLLejFGRkbffPNNly5ddu/e3aJFi/Lb0Y4dO4yNjctwQrRly5bdunXr4sWLISEhctStNmNj4/fff3/16tWy69zevXuVSmVwcHClSpX4BAIA8FKQZQMAAEAZS0xMdHR0zMnJadWq1ejRow28tGhRnp6ed+7ccXFxKde9REZGlu0Ga9WqderUqYiIiPDw8Ojo6MTExPz8fFdXV1dXV3d39/Hjx2sf0aRJk/r06VPsurEAAMAwWGMUAAAAAAAA0BfzsgEAAAAAAAD6IssGAAAAAAAA6IssGwAAAAAAAKAvsmwAAAAAAACAvsiyAQAAAAAAAPoiywYAAAAAAADoiywbAAAAAAAAoC+ybAAAAAAAAIC+yLIBAAAAAAAA+iLLBgAAAAAAAOiLLBsAAAAAAACgL7JsAAAAAAAAgL7IsgEAAAAAAAD6IssGAAAAAAAA6IssGwAAAAAAAKAvsmwAAAAAAACAvsiyAQAAAAAAAPoiywYAAAAAAADoiywbAAAAAAAAoC+ybAAAAAAAAIC+yLIBAAAAAAAA+iLLBgAAAAAAAOiLLBsAAAAAAACgL7JsAAAAAAAAgL7IsgEAAAAAAAD6IssGAAAAAAAA6IssGwAAAAAAAKCv/wdWY+4HVaG3/AAAAABJRU5ErkJggg==" /></p>
<p><strong>圖3.1　R32冷媒p-h線圖（CoolProp精算，基準與REFPROP一致）</strong> － 虛線為等熵理論壓縮路徑，實線為含壓縮機效率之實際循環。（原始 PDF 附圖，內容不變）</p>
<h1>四、循環關鍵溫度、壓力與焓值參數定義</h1>
<p>以下彙整分離式冷氣機冷凍循環設計及現場量測常用之各項溫度、壓力與焓值參數定義，並列出典型設計值範圍（標準冷房額定工況：室內回風 27°C DB／19°C WB，室外 35°C DB／24°C WB，依 CNS（中華民國國家標準）／JIS（日本工業規格）／AHRI（Air-Conditioning, Heating, and Refrigeration Institute，美國冷暖空調協會）T1 標準額定條件）。</p>
<p><strong>表4.1　循環關鍵溫度、壓力與焓值參數定義</strong></p>
<table>
<thead>
<tr>
<th>參數名稱</th>
<th>定義說明</th>
<th>典型設計值範圍</th>
</tr>
</thead>
<tbody>
<tr>
<td>蒸發溫度 Te</td>
<td>蒸發器內冷媒飽和蒸發溫度</td>
<td>5～10 °C（家用機常取6～8°C）</td>
</tr>
<tr>
<td>室內溫度（回風）</td>
<td>室內機回風乾球溫度（DB, Dry Bulb／WB, Wet Bulb）</td>
<td>27 °C DB／19 °C WB（額定工況）</td>
</tr>
<tr>
<td>冷氣送回風溫差 ΔTa,evap</td>
<td>蒸發器送風（出風）與回風乾球溫差</td>
<td>8～10 K</td>
</tr>
<tr>
<td>蒸發器過熱度 SH</td>
<td>壓縮機吸氣溫度－蒸發溫度</td>
<td>3～8 K（本例取5K）</td>
</tr>
<tr>
<td>壓縮機吸氣溫度</td>
<td>＝Te＋SH</td>
<td>約10～18 °C</td>
</tr>
<tr>
<td>冷凝溫度 Tc</td>
<td>冷凝器內冷媒飽和凝結溫度</td>
<td>40～50 °C（依外氣35°C設計）</td>
</tr>
<tr>
<td>外氣溫度 Ta</td>
<td>室外機吸入空氣乾球溫度（額定工況）</td>
<td>35 °C DB</td>
</tr>
<tr>
<td>扇熱溫差 ΔTc-a（冷凝溫度與外氣溫差）</td>
<td>Tc－Ta，反映冷凝器熱交換裕度</td>
<td>10～15 K</td>
</tr>
<tr>
<td>冷凝器風側溫升 ΔTair,cond</td>
<td>冷凝器出風與進風（外氣）溫差</td>
<td>5～8 K</td>
</tr>
<tr>
<td>過冷溫度／過冷度 SC</td>
<td>冷凝溫度－冷凝器出口液體溫度</td>
<td>3～8 K（本例取5K）</td>
</tr>
<tr>
<td>壓縮機排氣溫度</td>
<td>壓縮機出口過熱蒸氣溫度</td>
<td>70～100 °C（R32較R410A高約15–20°C）</td>
</tr>
<tr>
<td>壓縮比 PR</td>
<td>P排氣／P吸氣</td>
<td>約2.5～4（家用冷房應用）</td>
</tr>
</tbody>
</table>
<h1>五、2.8 kW 分離式冷氣機計算實例（CoolProp精算修正版）</h1>
<p>以下以「冷氣能力（顯熱＋潛熱總冷房能力）Qc = 2.8 kW」之典型壁掛分離式冷氣機為例，依前述循環參數，逐步計算壓縮機、冷凝器、膨脹裝置、蒸發器之規格。</p>
<h2>5.1 設計條件與循環狀態點</h2>
<p><strong>表5.1　設計條件</strong></p>
<table>
<thead>
<tr>
<th>項目</th>
<th>代號</th>
<th>數值</th>
</tr>
</thead>
<tbody>
<tr>
<td>冷氣能力（額定）</td>
<td>Qc</td>
<td>2.8 kW</td>
</tr>
<tr>
<td>室內回風狀態</td>
<td>－</td>
<td>27 °C DB / 19 °C WB</td>
</tr>
<tr>
<td>室外環境溫度</td>
<td>Ta</td>
<td>35 °C DB</td>
</tr>
<tr>
<td>蒸發溫度</td>
<td>Te</td>
<td>7 °C</td>
</tr>
<tr>
<td>蒸發器過熱度</td>
<td>SH</td>
<td>5 K</td>
</tr>
<tr>
<td>冷凝溫度</td>
<td>Tc</td>
<td>48 °C</td>
</tr>
<tr>
<td>扇熱溫差（Tc－Ta）</td>
<td>ΔTc-a</td>
<td>13 K</td>
</tr>
<tr>
<td>過冷度</td>
<td>SC</td>
<td>5 K</td>
</tr>
<tr>
<td>送回風溫差（蒸發器風側）</td>
<td>ΔTa,evap</td>
<td>9 K（回風27°C／送風約18°C）</td>
</tr>
<tr>
<td>冷凝器風側溫升</td>
<td>ΔTair,cond</td>
<td>6 K（進風35°C／出風約41°C）</td>
</tr>
<tr>
<td>顯熱比 SHR（設計假設）</td>
<td>－</td>
<td>0.75</td>
</tr>
<tr>
<td>壓縮機等熵效率（假設）</td>
<td>η_is</td>
<td>0.70</td>
</tr>
<tr>
<td>機械／馬達總效率（假設）</td>
<td>η_mech,motor</td>
<td>0.90</td>
</tr>
</tbody>
</table>
<h2>5.2 循環各狀態點－溫度、壓力、焓值（CoolProp精算值）</h2>
<p><strong>表5.2　循環各狀態點計算結果</strong></p>
<table>
<thead>
<tr>
<th>狀態點</th>
<th>說明</th>
<th>溫度 (°C)</th>
<th>壓力 (kPa, abs)</th>
<th>比焓 h (kJ/kg)</th>
</tr>
</thead>
<tbody>
<tr>
<td>5</td>
<td>蒸發器出口飽和氣點</td>
<td>7.0</td>
<td>1,011.5</td>
<td>516.4</td>
</tr>
<tr>
<td>1</td>
<td>壓縮機吸氣（過熱後）</td>
<td>12.0</td>
<td>1,011.5</td>
<td>522.8</td>
</tr>
<tr>
<td>2s</td>
<td>壓縮機排氣（等熵理論值）</td>
<td>83.5</td>
<td>2,998.9</td>
<td>567.8</td>
</tr>
<tr>
<td>2</td>
<td>壓縮機排氣（實際，η_is=0.70）</td>
<td>≈98.1</td>
<td>2,998.9</td>
<td>587.1</td>
</tr>
<tr>
<td>2'</td>
<td>冷凝器內飽和氣點</td>
<td>48.0</td>
<td>2,998.9</td>
<td>508.5</td>
</tr>
<tr>
<td>3</td>
<td>冷凝器出口（膨脹裝置前）</td>
<td>43.0</td>
<td>2,998.9</td>
<td>281.6</td>
</tr>
<tr>
<td>4</td>
<td>膨脹裝置出口（蒸發器入口）</td>
<td>7.0（兩相）</td>
<td>1,011.5</td>
<td>281.6（＝h3，等焓）</td>
</tr>
</tbody>
</table>
<div class="math-block">$$ PR = \frac{P_2}{P_1} = \frac{2{,}998.9}{1{,}011.5} \approx 2.97 \tag{5.1} $$</div>
<div class="math-block">$$ q_{evap} = h_1 - h_4 = 522.8 - 281.6 = 241.2\ \text{kJ/kg} \tag{5.2} $$</div>
<div class="math-block">$$ w_{s} = h_{2s} - h_1 = 567.8 - 522.8 = 45.0\ \text{kJ/kg} \tag{5.3} $$</div>
<div class="math-block">$$ w_{comp} = h_2 - h_1 = 587.1 - 522.8 = 64.3\ \text{kJ/kg}\ (\text{已計入}\ \eta_{is}=0.70) \tag{5.4} $$</div>
<div class="math-block">$$ q_{cond} = h_2 - h_3 = 587.1 - 281.6 = 305.5\ \text{kJ/kg} \tag{5.5} $$</div>
<div class="callout callout-success"><div class="callout-title">已驗證修正</div><div class="callout-body">**能量平衡校核**：$q_{evap} + w_{comp} = 241.2 + 64.3 = 305.5\ \text{kJ/kg} = q_{cond}$，計算一致。</div></div>

<div class="callout callout-note"><div class="callout-title">備註</div><div class="callout-body">**與使用者實測莫里爾圖比對**：使用者依 REFPROP 基準親自繪製之 p-h 圖，各點讀值（h2'≈508～520、h2（等熵）≈555～570）與本次 CoolProp 精算結果高度吻合，證實初版報告以簡化溫度關係式估算之 h2（≈608 kJ/kg）確有明顯高估，本版已修正。</div></div>

<h2>5.3 冷媒循環流量計算</h2>
<p>依冷房能力與單位冷凍效應，冷媒質量流率：</p>
<div class="math-block">$$ \dot{m} = \frac{Q_{c}}{q_{evap}} = \frac{2.8\ \text{kW}}{241.2\ \text{kJ/kg}} = 0.011607\ \text{kg/s} = 41.79\ \text{kg/h} \tag{5.6} $$</div>
<h2>5.4 壓縮機規格計算</h2>
<p><strong>(1) 壓縮機冷媒側實際壓縮功率</strong>（已計入等熵效率 η_is＝0.70）：</p>
<div class="math-block">$$ W_{comp} = \dot{m} \times w_{comp} = 0.011607\ \text{kg/s} \times 64.3\ \text{kJ/kg} = 0.7465\ \text{kW} \tag{5.7} $$</div>
<p><strong>(2) 計入機械與馬達總效率（假設 η_mech,motor ≈ 0.90）之電機輸入功率：</strong></p>
<div class="math-block">$$ P_{input} = \frac{W_{comp}}{\eta_{mech,motor}} = \frac{0.7465}{0.90} \approx 0.829\ \text{kW} \tag{5.8} $$</div>
<p><strong>(3) 系統性能係數 COP（Coefficient of Performance）：</strong></p>
<div class="math-block">$$ COP = \frac{Q_{c}}{P_{input}} = \frac{2.8}{0.829} \approx 3.38 \tag{5.9} $$</div>
<p>COP 數值已隨精確焓值大幅提升，與一般標準效率 R32 分離式冷氣機額定 COP 約 3.0～3.8 之公開規格相符，較初版報告之簡化估算值 2.70 更貼近實際。</p>
<p><strong>(4) 壓縮機排氣量（幾何位移容積）：</strong></p>
<p>以 CoolProp 查得吸氣狀態（12°C，1,011.5 kPa）冷媒蒸氣密度，比容 v₁＝0.03760 m³/kg（較初版粗估值高出近一倍，顯示簡化估算法誤差不僅在焓值，比容亦須以精確物性查表為準）。</p>
<div class="math-block">$$ \dot{V} = \dot{m} \times v_1 = 0.011607 \times 0.03760 \approx 0.0004364\ \text{m}^3/\text{s} = 1.571\ \text{m}^3/\text{h} \tag{5.10} $$</div>
<p>設容積效率 η_vol ≈ 0.90，壓縮機運轉轉速取 N＝60 rev/s（3,600 rpm，對應變頻機種本工況運轉點）：</p>
<div class="math-block">$$ V_{d} = \frac{\dot{V}}{\eta_{vol} \times N} = \frac{0.0004364}{0.90 \times 60} \approx 8.08\ \text{cm}^3/\text{rev} \tag{5.11} $$</div>
<div class="callout callout-note"><div class="callout-title">備註</div><div class="callout-body">**選用等級**：小型迴轉式（Rotary）壓縮機，額定排氣量約 7.5～8.5 cc/rev，屬 0.75 HP（Horsepower，馬力）級（額定輸入功率 750～950 W）機種，與計算所得輸入功率 0.83 kW 相符。（註：此排氣量較初版報告估算值 4.2 cc/rev 明顯提高，主因初版比容 v₁ 估算過低，非壓縮機容量需求改變）</div></div>

<h2>5.5 冷凝器與室外送風機規格計算</h2>
<p><strong>(1) 冷凝器放熱量（依能量平衡）：</strong></p>
<div class="math-block">$$ Q_{cond} = \dot{m} \times q_{cond} = 0.011607 \times 305.5 \approx 3.547\ \text{kW}\ (=Q_{c} + W_{comp}\text{：}2.8+0.7465=3.5465\text{，一致}) \tag{5.12} $$</div>
<p><strong>(2) 冷凝器所需風量：</strong> 設冷凝器風側溫升 ΔTair,cond＝6K，空氣密度 1.2 kg/m³、比熱 1.006 kJ/kg·K：</p>
<div class="math-block">$$ \dot{V}_{air,cond} = \frac{Q_{cond}}{\rho \times C_{p} \times \Delta T} = \frac{3{,}547}{1.2 \times 1.006 \times 6} \approx 490\ \text{L/s} = 1{,}763\ \text{m}^3/\text{h}\ (\text{CMH}) \tag{5.13} $$</div>
<p><strong>(3) 冷凝器熱交換面積：</strong> 以對數平均溫差（LMTD, Log Mean Temperature Difference）法估算，冷凝溫度 Tc＝48°C 為定值，外氣進風 35°C、出風 41°C：</p>
<div class="math-block">$$ \Delta T_1 = T_{c} - T_{in} = 48-35=13\ \text{K}, \quad \Delta T_2 = T_{c} - T_{out} = 48-41=7\ \text{K} \tag{5.14} $$</div>
<div class="math-block">$$ LMTD = \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1/\Delta T_2)} = \frac{13-7}{\ln(13/7)} = \frac{6}{0.619} \approx 9.7\ \text{K} \tag{5.15} $$</div>
<p>設冷凝器總括熱傳係數（風側控制，翅片管式）U ≈ 40 W/m²·K：</p>
<div class="math-block">$$ A_{cond} = \frac{Q_{cond}}{U \times LMTD} = \frac{3{,}547}{40 \times 9.7} \approx 9.1\ \text{m}^2\ (\text{翅片外表面積}) \tag{5.16} $$</div>
<p>對應實體尺寸約：正面迎風面積約 0.22 m²（迎風風速取 2.2 m/s），常見線圈尺寸約寬 450mm×高 500mm、2～3 列管配置。</p>
<p><strong>(4) 室外送風機（軸流扇）規格：</strong> 對應風量 1,763 m³/h，一般選用軸流螺旋槳扇，扇葉直徑約 400～450mm，採 DC 直流馬達，額定功率約 18～28W，轉速約 700～850 rpm（依機外靜壓需求微調）。</p>
<h2>5.6 膨脹裝置規格計算</h2>
<p>膨脹裝置前後壓差：</p>
<div class="math-block">$$ \Delta P = P_3 - P_4 = 3{,}000 - 1{,}012 = 1{,}988\ \text{kPa} \tag{5.17} $$</div>
<p>冷媒質量流率 ṁ＝41.5 kg/h（0.01152 kg/s）。對於 2.8kW 等級之小型分離式冷氣機，常用膨脹裝置為毛細管（Capillary Tube）或電子膨脹閥（EEV）：</p>
<ul>
<li><strong>毛細管方案</strong>：依系統充填量、配管長度及壓差查毛細管選型圖表，典型規格約為內徑 Φ1.6mm、長度 900～1,200mm（實際須以原廠毛細管流量特性曲線核算並試車微調）</li>
<li><strong>電子膨脹閥（EEV）方案</strong>：選用額定容量涵蓋 2.8kW（約 4kW 以下等級）之脈波式 EEV，開度依過熱度回授控制，可提升變頻機種之部分負載效率</li>
</ul>
<h2>5.7 蒸發器與室內送風機規格計算</h2>
<p><strong>(1) 蒸發器總冷房能力</strong> Qc＝2.8kW；設計顯熱比 SHR＝0.75，則顯熱負荷：</p>
<div class="math-block">$$ Q_{s} = SHR \times Q_{c} = 0.75 \times 2.8 = 2.1\ \text{kW}\ (\text{潛熱負荷}\ Q_{l}=0.7\ \text{kW}) \tag{5.18} $$</div>
<p><strong>(2) 蒸發器（室內機）所需風量：</strong> 以送回風溫差 ΔTa,evap＝9K（回風27°C、送風約18°C）計算顯熱負荷對應風量：</p>
<div class="math-block">$$ \dot{V}_{air,evap} = \frac{Q_{s}}{\rho \times C_{p} \times \Delta T} = \frac{2{,}100}{1.2 \times 1.006 \times 9} \approx 193\ \text{L/s} = 696\ \text{m}^3/\text{h}\ (\text{CMH}) \tag{5.19} $$</div>
<p><strong>(3) 蒸發器熱交換面積：</strong> LMTD 法，蒸發溫度 Te＝7°C 為定值，室內進風 27°C、出風 18°C：</p>
<div class="math-block">$$ \Delta T_1 = T_{in} - T_{e} = 27-7=20\ \text{K}, \quad \Delta T_2 = T_{out} - T_{e} = 18-7=11\ \text{K} \tag{5.20} $$</div>
<div class="math-block">$$ LMTD = \frac{20-11}{\ln(20/11)} = \frac{9}{0.598} \approx 15.1\ \text{K} \tag{5.21} $$</div>
<p>設蒸發器總括熱傳係數（濕潤除濕面、風側控制）U ≈ 50 W/m²·K：</p>
<div class="math-block">$$ A_{evap} = \frac{Q_{c}}{U \times LMTD} = \frac{2{,}800}{50 \times 15.1} \approx 3.7\ \text{m}^2\ (\text{翅片外表面積}) \tag{5.22} $$</div>
<p><strong>(4) 室內送風機（貫流扇）規格：</strong> 對應風量 696 m³/h，採用貫流風扇（Cross-flow Fan），扇輪直徑約 82～100mm，長度約 600～700mm，交流／直流變頻馬達額定功率約 15～25W，高風速檔約 900～1,200 rpm（依噪音與靜壓需求分檔設計）。</p>
<h2>5.8 計算結果彙總表（CoolProp精算修正版）</h2>
<p><strong>表5.3　計算結果彙總與較初版變化</strong></p>
<table>
<thead>
<tr>
<th>項目</th>
<th>計算結果</th>
<th>較初版變化</th>
</tr>
</thead>
<tbody>
<tr>
<td>冷媒循環流量 ṁ</td>
<td>41.79 kg/h（0.011607 kg/s）</td>
<td>＋0.3 kg/h（略升）</td>
</tr>
<tr>
<td>壓縮機輸入功率 P_input</td>
<td>約 0.829 kW</td>
<td>－0.21 kW（下修約20%）</td>
</tr>
<tr>
<td>系統性能係數 COP</td>
<td>約 3.38</td>
<td>＋0.68（上修，更貼近實際機種）</td>
</tr>
<tr>
<td>壓縮機排氣量 Vd</td>
<td>約 8.08 cc/rev（0.75HP級迴轉式）</td>
<td>＋3.9 cc/rev（比容修正所致）</td>
</tr>
<tr>
<td>冷凝器放熱量 Q_cond</td>
<td>約 3.55 kW</td>
<td>－0.18 kW</td>
</tr>
<tr>
<td>冷凝器（室外機）風量</td>
<td>約 1,763 m³/h</td>
<td>－93 m³/h</td>
</tr>
<tr>
<td>冷凝器散熱面積</td>
<td>約 9.1 m²</td>
<td>－0.5 m²</td>
</tr>
<tr>
<td>室外送風機</td>
<td>軸流扇，Φ400～450mm，約18～28W</td>
<td>略降</td>
</tr>
<tr>
<td>膨脹裝置</td>
<td>毛細管Φ1.6mm×900～1,200mm，或EEV（≤4kW級）</td>
<td>不變</td>
</tr>
<tr>
<td>蒸發器（室內機）風量</td>
<td>約 696 m³/h</td>
<td>不變（取決於Qc、SHR、ΔT）</td>
</tr>
<tr>
<td>蒸發器散熱面積</td>
<td>約 3.7 m²</td>
<td>不變</td>
</tr>
<tr>
<td>室內送風機</td>
<td>貫流扇，Φ82～100mm，約15～25W</td>
<td>不變</td>
</tr>
</tbody>
</table>
<h1>六、工程限制與應用聲明</h1>
<ul>
<li>本報告所列焓值、比容等冷媒物性數據，係依國際通用 IIR 參考基準並輔以典型比熱與潛熱趨勢估算而得，用於呈現計算方法論與數量級合理性；正式產品設計、性能保證及能效測試，應以 NIST REFPROP、原廠冷媒物性軟體或壓縮機／熱交換器選型軟體之精確數據為準。</li>
<li>壓縮機排氣溫度、等熵效率及實際 COP，受壓縮機型式（迴轉式、渦卷式）、馬達效率、機構損失及潤滑油影響甚大，須以壓縮機原廠性能曲線（如日立、三菱重工、Highly、Toshiba 等）進行最終選型核算。</li>
<li>冷凝器／蒸發器熱傳係數 U 值會因翅片間距、管排數、迎風風速及濕潤（除濕）狀況而異，本例採簡化定值估算，實際設計應以熱交換器原廠選型軟體或 CFD（Computational Fluid Dynamics，計算流體力學）模擬進行精確驗證。</li>
<li>R32 屬 A2L（微燃性）冷媒，系統設計、充填量限制及安裝規範須符合當地法規（如 CNS 15503、IEC（International Electrotechnical Commission，國際電工委員會）60335-2-40 及 ISO（International Organization for Standardization，國際標準化組織）5149 等）之充填量上限與通風安全要求。</li>
</ul>
<h1>七、計算系統驗證輸出（互動式冷媒循環選型計算工具反算比對）</h1>
<p>本章為新增內容，將第五章之計算實例條件（R32、應用場景「空調－標準冷房（T1，35°C外氣）」、Qc = 2.8 kW）輸入先前建置之「冷媒循環選型計算系統 v2.0」互動計算工具，取得該系統獨立產出之計算書、彙總表與莫里爾圖（p-h Diagram），以進行跨系統交叉驗證，並將輸出結果完整納入本報告最後。</p>
<h2>7.1 計算系統輸入設定</h2>
<p><strong>表7.1　計算系統輸入條件（與第五章PDF範例條件比對）</strong></p>
<table>
<thead>
<tr>
<th>輸入項目</th>
<th>計算系統設定值</th>
<th>對應PDF章節條件</th>
<th>一致性</th>
</tr>
</thead>
<tbody>
<tr>
<td>冷媒種類</td>
<td>R32</td>
<td>R32</td>
<td>一致</td>
</tr>
<tr>
<td>應用場景</td>
<td>空調－標準冷房（T1，35°C外氣）</td>
<td>標準冷房額定工況（CNS/JIS/AHRI T1）</td>
<td>一致</td>
</tr>
<tr>
<td>冷房能力 Qc</td>
<td>2.8 kW</td>
<td>2.8 kW</td>
<td>一致</td>
</tr>
<tr>
<td>蒸發溫度 Te</td>
<td>7.0 °C</td>
<td>7 °C</td>
<td>一致</td>
</tr>
<tr>
<td>冷凝溫度 Tc</td>
<td>48.0 °C</td>
<td>48 °C</td>
<td>一致</td>
</tr>
<tr>
<td>外氣溫度 Ta</td>
<td>35.0 °C</td>
<td>35 °C DB</td>
<td>一致</td>
</tr>
<tr>
<td>室內溫度 Troom</td>
<td>27.0 °C</td>
<td>27 °C DB</td>
<td>一致</td>
</tr>
<tr>
<td>過熱度 SH</td>
<td>5 K</td>
<td>5 K</td>
<td>一致</td>
</tr>
<tr>
<td>過冷度 SC</td>
<td>5 K</td>
<td>5 K</td>
<td>一致</td>
</tr>
<tr>
<td>蒸發器送回風溫差 ΔTa,evap</td>
<td>9 K</td>
<td>9 K</td>
<td>一致</td>
</tr>
<tr>
<td>冷凝器風側溫升 ΔTair,cond</td>
<td>6 K</td>
<td>6 K</td>
<td>一致</td>
</tr>
<tr>
<td>顯熱比 SHR</td>
<td>0.75</td>
<td>0.75</td>
<td>一致</td>
</tr>
<tr>
<td>壓縮機等熵效率 η_is</td>
<td>0.70</td>
<td>0.70</td>
<td>一致</td>
</tr>
<tr>
<td>機械／馬達效率 η_mm</td>
<td>0.90</td>
<td>0.90</td>
<td>一致</td>
</tr>
</tbody>
</table>
<div class="callout callout-success"><div class="callout-title">已驗證修正</div><div class="callout-body">計算系統之全部輸入參數已核對與第五章 PDF 範例條件完全一致，故以下輸出可直接作為第五章計算流程之獨立交叉驗證，而非另一組工況的計算。</div></div>

<h2>7.2 計算系統輸出：循環狀態點</h2>
<p><strong>表7.2　計算系統輸出之循環狀態點（CoolProp精算，基準與NIST REFPROP一致）</strong></p>
<table>
<thead>
<tr>
<th>點</th>
<th>說明</th>
<th>溫度</th>
<th>壓力</th>
<th>比焓 h</th>
</tr>
</thead>
<tbody>
<tr>
<td>5</td>
<td>蒸發器出口飽和氣</td>
<td>7.0°C</td>
<td>1011.5 kPa</td>
<td>516.36 kJ/kg</td>
</tr>
<tr>
<td>1</td>
<td>壓縮機吸氣（過熱後）</td>
<td>12.0°C</td>
<td>1011.5 kPa</td>
<td>522.50 kJ/kg</td>
</tr>
<tr>
<td>2s</td>
<td>壓縮機排氣（等熵理論值）</td>
<td>83.7°C</td>
<td>2998.9 kPa</td>
<td>567.42 kJ/kg</td>
</tr>
<tr>
<td>2</td>
<td>壓縮機排氣（實際）</td>
<td>98.1°C</td>
<td>2998.9 kPa</td>
<td>586.66 kJ/kg</td>
</tr>
<tr>
<td>2'</td>
<td>冷凝器內飽和氣點</td>
<td>48.0°C</td>
<td>2998.9 kPa</td>
<td>508.49 kJ/kg</td>
</tr>
<tr>
<td>3</td>
<td>冷凝器出口（膨脹裝置前）</td>
<td>43.0°C</td>
<td>2998.9 kPa</td>
<td>281.98 kJ/kg</td>
</tr>
<tr>
<td>4</td>
<td>膨脹裝置出口（蒸發器入口）</td>
<td>7.0°C（兩相）</td>
<td>1011.5 kPa</td>
<td>281.98 kJ/kg（＝h3）</td>
</tr>
</tbody>
</table>
<h2>7.3 計算系統輸出：循環能量計算</h2>
<div class="math-block">$$ PR = P_{c} / P_{e} = 2.965 \tag{7.1} $$</div>
<div class="math-block">$$ q_{evap} = h_1 - h_4 = 522.50 - 281.98 = 240.52\ \text{kJ/kg} \tag{7.2} $$</div>
<div class="math-block">$$ w_{s} = h_{2s} - h_1 = 567.42 - 522.50 = 44.91\ \text{kJ/kg} \tag{7.3} $$</div>
<div class="math-block">$$ w_{act} = w_{s} / \eta_{is} = 44.91 / 0.7 = 64.16\ \text{kJ/kg} \tag{7.4} $$</div>
<div class="math-block">$$ q_{cond} = h_2 - h_3 = 586.66 - 281.98 = 304.69\ \text{kJ/kg}\ (\text{校核：}q_{evap}+w_{act}=304.69) \tag{7.5} $$</div>
<div class="callout callout-success"><div class="callout-title">已驗證修正</div><div class="callout-body">排氣溫度約98.1°C，在一般壓縮機安全運轉範圍內；壓縮比2.96，屬單級壓縮合理範圍。</div></div>

<h2>7.4 計算系統輸出：冷媒流量與壓縮機規格</h2>
<div class="math-block">$$ \dot{m} = Q_{c} / q_{evap} = 2.8 / 240.52 = 11.6413\ \text{g/s} = 41.91\ \text{kg/h} \tag{7.7} $$</div>
<div class="math-block">$$ W_{comp} = \dot{m} \times w_{act} = 0.747\ \text{kW} \tag{7.8} $$</div>
<div class="math-block">$$ P_{input} = W_{comp} / \eta_{mm} = 0.830\ \text{kW} \tag{7.9} $$</div>
<div class="math-block">$$ COP = Q_{c} / P_{input} = 3.374\ (\text{EER} \approx 11.51) \tag{7.10} $$</div>
<p>吸氣比容 $v_1 = 0.03784\ \text{m}^3/\text{kg}$ → 排氣量：</p>
<div class="math-block">$$ V_{d} \approx 8.16\ \text{cm}^3/\text{rev}\ (\eta_{vol}=0.90,\ N=3600\ \text{rpm}\ \text{假設}) \tag{7.11} $$</div>
<p>建議壓縮機型式：<strong>迴轉式（Rotary）或渦卷式（Scroll），約 1HP 級</strong>。</p>
<h2>7.5 計算系統輸出：冷凝器與散熱側計算</h2>
<div class="math-block">$$ Q_{cond} = \dot{m} \times q_{cond} = 3.547\ \text{kW}\ (\text{核對：}Q_{c}+W_{comp}=3.547\ \text{kW}) \tag{7.12} $$</div>
<div class="math-block">$$ \dot{V}_{air,cond} = \frac{Q_{cond}}{1.2 \times 1.006 \times \Delta T} = 1763\ \text{m}^3/\text{h} \tag{7.13} $$</div>
<div class="math-block">$$ LMTD_{cond} \approx 9.69\ \text{K}\ (U=40\ \text{W/m}^2\text{K}) \Rightarrow A_{cond} \approx 9.15\ \text{m}^2 \tag{7.14} $$</div>
<h2>7.6 計算系統輸出：蒸發器與送風側計算</h2>
<div class="math-block">$$ Q_{s} = SHR \times Q_{c} = 2.100\ \text{kW} \tag{7.15} $$</div>
<div class="math-block">$$ \dot{V}_{air,evap} = \frac{Q_{s}}{1.2 \times 1.006 \times \Delta T} = 696\ \text{m}^3/\text{h}\ (\text{送風溫度約}18.0\text{°C}) \tag{7.16} $$</div>
<div class="math-block">$$ LMTD_{evap} \approx 15.05\ \text{K}\ (U=50\ \text{W/m}^2\text{K}) \Rightarrow A_{evap} \approx 3.72\ \text{m}^2 \tag{7.17} $$</div>
<h2>7.7 計算系統輸出：管路概估（工程指引流速法）</h2>
<ul>
<li>吸氣管：假設管內流速 6 m/s → 建議內徑 ≈ <strong>9.7 mm</strong></li>
<li>液管：假設管內流速 1.0 m/s → 建議內徑 ≈ <strong>4.1 mm</strong></li>
</ul>
<p>管徑僅為初估指引，實際配管須依管長、落差、油回收速度及原廠管路壓降表核算。</p>
<h2>7.8 計算系統輸出：冷媒充填量粗估與環保法規資訊</h2>
<p>經驗法則粗估充填量：約 <strong>0.70 ～ 1.40 kg</strong>（依配管長度、室外機大小及機型結構差異甚大，僅供初步參考，正式充填量以原廠銘牌或試車調整為準）。</p>
<p>R32（二氟甲烷）— GWP：675；安全分類：A2L（依 ASHRAE 34／ISO 817）；ODP（Ozone Depletion Potential，臭氧層破壞潛值）：0（不含氯）。相關法規：CNS 15503、IEC 60335-2-40、ISO 5149、EN 378，A2L/A3 冷媒另需符合充填量上限與通風安全要求。</p>
<h2>7.9 計算系統彙總表（KPI）</h2>
<p><strong>表7.3　計算系統輸出彙總表</strong></p>
<table>
<thead>
<tr>
<th>項目</th>
<th>數值</th>
</tr>
</thead>
<tbody>
<tr>
<td>冷媒循環流量 ṁ</td>
<td>41.91 kg/h</td>
</tr>
<tr>
<td>壓縮機輸入功率</td>
<td>0.830 kW</td>
</tr>
<tr>
<td>系統 COP／EER</td>
<td>3.37 / 11.51</td>
</tr>
<tr>
<td>壓縮機排氣量 Vd</td>
<td>8.16 cm³/rev</td>
</tr>
<tr>
<td>建議壓縮機型式</td>
<td>迴轉式或渦卷式，約1HP級</td>
</tr>
<tr>
<td>壓縮機排氣溫度</td>
<td>98.1 °C</td>
</tr>
<tr>
<td>冷凝器負荷 Q_cond</td>
<td>3.547 kW</td>
</tr>
<tr>
<td>冷凝器風量</td>
<td>1763 m³/h</td>
</tr>
<tr>
<td>冷凝器面積</td>
<td>9.15 m²</td>
</tr>
<tr>
<td>蒸發器風量</td>
<td>696 m³/h</td>
</tr>
<tr>
<td>蒸發器面積</td>
<td>3.72 m²</td>
</tr>
<tr>
<td>吸氣管建議內徑</td>
<td>9.7 mm</td>
</tr>
<tr>
<td>液管建議內徑</td>
<td>4.1 mm</td>
</tr>
<tr>
<td>冷媒充填量估計</td>
<td>0.70 ~ 1.40 kg</td>
</tr>
</tbody>
</table>
<h2>7.10 計算系統輸出：莫里爾圖（p-h Diagram）</h2>
<p><img alt="圖7.1　計算系統輸出之R32冷媒p-h線圖（互動計算工具直接產出）" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABEwAAAMgCAYAAAA5kPcVAAAQAElEQVR4AezdB3wU1drH8f9uNr0RSAglhYRexAqv2K+iXvvVi7333ruABUREsRdUUCzYuZZr76JeC9hRaSEh9NAC6XX33TkLoUhJ2+zs7o+P8+Ts7Mw5z/nOJm6ezM444zvv4mHBgNcArwFeA7wGeA3wGuA1wGuA1wCvAV4DvAZ4DYT0a4Df/ZtY/3CKfwgggAACCCCAAAIIIIAAAggEnQAJI+BfAQom/vWldwQQQAABBBBAAAEEEECgcQJshQACthKgYGKrw0EyCCCAAAIIIIAAAgiEjgAzQQABBIJZgIJJMB89ckcAAQQQQAABBBBoSwHGQgABBBAIIwEKJmF0sJkqAggggAACCCCwuQCPEEAAAQQQQGBbAhRMtiXDegQQQAABBBAIPgEyRgABBBBAAAEEWkmAgkkrQdINAggggAAC/hCgTwQQQAABBBBAAIHACFAwCYw7oyKAAALhKsC8EUAAAQQQQAABBBAICgEKJkFxmEgSAQTsK0BmCCCAAAIIIIAAAgggEIoCFExC8agyJwRaIsC+CCCAAAIIIIAAAggggAAComDCiyDkBZggAggggAACCCCAAAIIIIAAAk0VoGDSVLHAb08GCCCAAAIIIIAAAggggAACCCDgZwEbFEz8PEO6RwABBBBAAAEEEEAAAQQQQAABGwgEVwoUTILreJEtAggggAACCCCAAAIIIICAXQTII6QFKJiE9OFlcggggAACCCCAAAIIIIBA4wXYEgEENgpQMNloQQsBBBBAAAEEEEAAAQRCS4DZIIAAAs0WoGDSbDp2RAABBBBAAAEEEECgrQUYDwEEEECgrQQomLSVNOMggAACCCCAAAII/F2ANQgggAACCNhUgIKJTQ8MaSGAAAIIIIBAcAqQNQIIIIAAAgiEhgAFk9A4jswCAQQQQAABfwnQLwIIIIAAAgggEJYCFEzC8rAzaQQQQCCcBZg7AggggAACCCCAAAI7FqBgsmMjtkAAAQTsLUB2CCCAAAIIIIAAAggg0OoCFExanZQOEUCgpQLsjwACCCCAAAIIIIAAAggEWoCCSaCPAOOHgwBzRAABBBBAAAEEEEAAAQQQCDIBCiZBdsDskS5ZIIAAAggggAACCCCAAAIIIBDaAhRMrOPLggACCCCAAAIIIIAAAggggAACoS/QhBlSMGkCFpsigAACCCCAAAIIIIAAAgggYCcBcvGfAAUT/9nSMwIIIIAAAggggAACCCCAQNME2BoB2whQMLHNoSARBBBAAAEEEEAAAQQQCD0BZoQAAsEqQMEkWI/cdvKOiIhQXGzMdrbgqWAWcLk4vsF8/HaUu8vlUizfvwrVf5HW8Y2JDtXphf28IiNdiuH4KlT/Wcc3OjoqVKfXtHmF4NYc3xA8qJtMKSoqUnz/bgJCs9ECFEwaTcWGCCCAAAIIIIAAAqEowJwQQAABBBDYmgAFk62psA4BBBBAAAEEEAheATJHAAEEEEAAgVYQoGDSCoh0gQACCCCAAAL+FKBvBBBAAAEEEECg7QUomLS9OSMigAACCIS7APNHAAEEEEAAAQQQsL0ABRPbHyISRAABBOwvQIYIIIAAAggggAACCISaAAWTUDuizAcBBFpDgD4QQAABBBBAAAEEEEAgzAUomIT5C4Dph4sA80QAAQQQQAABBBBAAAEEEGiKAAWTpmixrX0EyAQBBBBAAAEEEEAAAQQQQAABPwpQMPEjblO6ZlsEEEAAAQQQQAABBBBAAAEEELCPgL8KJvaZIZkggAACCCCAAAIIIIAAAggggIC/BEK2XwomIXtomRgCCCCAAAIIIIAAAggggEDTBdgDAZ8ABROfAxEBBBBAAAEEEEAAAQQQCE0BZoUAAs0SoGDSLDZ2QgABBBBAAAEEEEAAgUAJMC4CCCDQFgIUTNpCmTEQQAABBBBAAAEEENi2AM8ggAACCNhQgIKJDQ8KKSGAAAIIIIAAAsEtQPYIIIAAAggEvwAFk+A/hswAAQQQQAABBPwtsEX/EbGJckbHbbGWhwgggAACCCAQSgIUTELpaDIXBBBAAAEj4EpOVdrex6nnhfcp49grzTrC5gI8aplA+12HatexH6r3FU+o8yFnKS6rrzxytKxT9kYAAQQQQAABWwlQMLHV4SAZBBBAAIHmCHgkxWX2VZfDzlO/657VLne8rezjr1Vy3z3VfucDm9Ml+yCwXYGEnrvK4YxQYu5O6nr4+ep3zSQNuP1tZZw8Qu0HHy5XQsp29+dJBBBAAAEEELC/AAUT+x8jMkQAgbAUYNI7EnBERit5wD7KPuFG7Tz6HfW7dpK6HHq24jJ6asO/knk/q+iLlzY85CsCrSaw+of3teLbt1S9pqihT1d8stp5C3S5pwzXLne+q37XP6uuR16sxF6DGrahgQACCCCAAALBI0DBJHiOFZkiENwCZI9AKwhYf7VPHXK0epw3TruMeV89vV/T9jpaUYntTe91FaVa/dMnyn/+dv184yGa+9jlKpr2qnmOgEBrCpTM/l4LX7tXM0cdp99Hn6AF3vba36eprqKkYZi4rj3Veehp6n3Jg9r1ns/U4/x71XHfYYpOy2zYhgYCCCCAAAII2FeAgol9jw2Z2VyA9BBAoG0EYq1fOg85S32umWTOJOl24o1qN2AfRUTFmASqVi7Wcm9RZM6jl+vXEUeo4IXbtebnT+SuLjfPExDwt0DN6iVa9e1bKnzhVs0adaz+Gn+uFr0zQevm/ih3bY0Z3nq9tuu/l7L+fbV2Gv6Kdho5VVnHX6fknfaTMyrWbENAAAEEEEAAAXsJUDCx1/EIZDaMjQACCNhGIDo1QxlHXaqdbn1D/a2PNRx+vhKy+srh8F1Us7Rgpha/+4T+HHeG/hhzoha/+bBK836W3PW2mQOJhKeAQx5VLJ6tos+maN7jV+qXmw/V3AlXadlnL6p80dwGlOgOndVx72PV89yx2u2eT9XrskeVOuQYceedBiIaCCCAAAIIBFwghAsmAbclAQQQQACBJgg4omLMxTJ7XzFBO414VZ0OOkXR7dNND/U1VSr+/WvlvzRGv9xymOY8dJGWf/qCKpfNN88TELCrgKeuRiVzZmjJO49r1n1nm9fv/MkjzfVPqlYvbUg7qceu6nbiDdpt3CfKOf02JfYe1PAcDQQQQAABBBDYkYB/nqdg4h9XekUAAQQQaKRAfLedzIVbdxn9rqyLZSbmDmzYc9X0DzTniav1yw0Haf4zN2nN9PdVv8k1Iho2pIFAkAhYr9/i3z431z/5Y/TxmjnmJBVOvV9lC/5omEGH3Q9R74sf1MA73lbXoy7hmicNMjQQQACBMBJgqrYQoGBii8NAEggggEB4Cbji2yn9gJPV76Yp6nvVE7Iu3BoR7buOg/WxhcKp9+nnmw7VgpfuVOns6eGFw2zDSqB65SKt/OY/mv3ghfp91DAt++R51RSvMAZRyanqfNCp5ponfa95Rh33O14RcUnmOQICCCAQbALki0AwClAwCcajRs4IIIBAEAp4HE4l9Rui7ufcZf5ynvmvyxTXKcfMpK6iVEXfvKE/x59tPraw0tt2V5WZ5wgIhItAzZplWvLek/rtjuPMdU9WzfhI1sfRrPnHZ/VW1nFXaedR73i/h+5Wu4H7SU6X9RQLAggERoBREUAgDAQomITBQWaKCCCAQCAFXInt1eXw87XLHW+p1wXjlTJwf+/veb5f9EryflH+lNH69ZZ/atHU+1S5eONFMQOZM2MjEEgB68Kx1nVPFrw4Sr+NOFILXr1Hpfm/m5ScLpf3e2hf9ThnrHa5811l/OtKRXXoYp4jINAyAfZGAAEEENhSgILJliI8RgABBBBoFYGY9Bx1O2WEdhn9jroccpYikzqYfmtLVmvpx8/p99HHa+6jl2nNjx+a9QQEEPi7gLumUqu+e1tzHr5Yv93xby39aLJq1q0yG7riEtXpgBM0cOTryjn9dsVm9DTrCesF+IIAAggggEALBSiYtBCQ3RFAAAEENhdI6jtEPS9+QANunqLUwYeZJ2vWrtSaXz7XvIk36Ldbj9bS959SzSZ3CDEbERBAYLsCtcXLtfSDSfr9tmM057ErZF0UuWrVErNPh90PVv/rnlWvSx9WUp89zToCAggggAACCLRMgIJJy/zYGwEEEEDAEohwqcOeR5qLuPa6cLySew+21qp84Rzlv3CHfh/1b+U/N1Lr/vyfWU9AQBIILRAonfeTuSjyzDtPUN7Tt6is8C9Z/5J67q5eF92nftc9p/a7HSzr2kHWehYEEEAAAQQQaLoABZOmm7EHAggggMB6gYj4ZHU+5GwNvP1N5Zx0s7mIq8fj0do/v9XsRy7XrPvP0ZqfPpbc9ev3COUvzA2BthdweIdcO3OaZj9wvuY8ernWzfLdVSouo4dyz7hdA0e8prR9/i1HZLR3S/5DAAEEEEAAgaYIUDBpihbbIoAAAuEksJ25RqdmKNtbINl1zPvqevh5ikpsb7Ze+f27+mPsKcqbeL3K5v9s1hEQQKBtBErzfta8J6/WH/ecaT4CZ40a3aGzsoddo4G3/UedDz1HEbGJ1moWBBBAAAEEEGiEAAWTRiCxCQIIhIYAs2i5QHRaprqddpt2GvGq0vY80nRYU1asJR8+o1+HH6nCV8aqesVCs56AAAKBEahammc+AmddWNkqYlpZRCakqOth52qA93u3434nWKtYEEAAAQQQQGAHAhRMdgDE0wjYWIDUEGgzAVMoOfVW7TT8FaXucYgZt2r1Ui14dZx+H3Gkln34tOrKi816AgII2EPAurCyVcT81foe/XSKSSoyPllZx12pASNfV8quB4l/CCCAAAIIILBtAQom27bhmTYXYEAEELCbgPXRG+uMkgE3v6TUQYea9KxCScErYzXzzhO16rv/mnUEBBCwr0CddRbYuxP0663HaPWMD2RdZyimQxd1P3OU+l4zSfFZ/eybPJkhgAACCCAQQAEKJv7Ep28EEEAgSAWsQknO6bdrwC0vyzqjxOF0yhRKXr7LFEpWf/+uHB53kM6OtBEIT4G6klUqePFO/TnudJXl/24Q4rP6eosmE9X9nLsU1aGrWUdAAAEEEEAAAZ9Akwomvl2ICCCAAAKhKhDdMUs5Z9xhCiUddj9YplCyaokKNhRKfniPQkmoHnzmFTYCVcsLNPvhizVv4g2qLFpg5p0ycH/tdMtLyvz3NbLufmVWEhBAAAEEwlqAyUsUTHgVIIAAAggosl1H5Zw6QgNuelEddhu6eaFkzElaTaGEVwkCISew7s//6Y+7T1fha+NVU7pGjgiX0vf9t3Ya8ZpShxwtT8jNmAkhgECYCzB9BJosQMGkyWTsgAACCISOgPWX5Ixjr9DOt7+pDoMOk2PDR29eGqM/7jyBQknoHGpmgsBWBayP1q389k3v9/uJWvrJ82YbV2yCup14o/pc/riss87MSgICCNhQgJQQQMDfAhRM/C1M/wgggIANBRyR0eo09HTzl+RO+59osEUObgAAEABJREFUMqwtK9bCNx7SH2NO1urp75t1BAQQCA8Bd3WFlr73pLlGUdmCP8ykE7vvrP43PK/Oh54jRbjMOgICfhWgcwQQQMBmAhRMbHZASAcBBBDwp4DH4TSn2u80/DVlHHmRrL8k19dUaenHz2nm6BO04qvXJHedP1OgbwQQsLFA9arFmvXghVrw2r2qqyyT0xWproedqwE3TVF8dn8bZ27P1MgKAQQQQCC4BSiYBPfxI3sEEECg0QLtBu7n/aXnBVmn2ke1S5XHXa8V376tmaOGaen7T8n6C3OjO2NDBBAIWQGHd2arvn1Lf449RWv//Nb7SIpJy1Sfq55U1vHXyRkdZ9YREEAAAQQQCHUBCiahfoSZHwIIhL1AbGZv9b5ignqcM1ax6d2Mx5pfP9cfY0/VwtfuUV1ZsVlHQCD8BJjx9gRqS1Yrb+L1mj95pGq8PyccDoc67n2suYtWYq9B4h8CCCCAAAKhLkDBJNSPMPNDAIGwFXAltle3U0ao/7XPKDF3oHEomf+rZj1wgfKfHanqlYvMOkIICTAVBPwgUPzb5/pzzMla+f27pveo5FT1vuRBZRx9iXlMQAABBBBAIFQFnI2Z2IWXXK1rb7i1YUnr2GmHu8XExOi4YafotDPO10mnnK3ExGSzz6lnnKezzr3YtK1wwsln6KLLrrWaLAgggAACrSTQaegZ2mnk60odfJjpsbp4ufImj9DcRy5VeeGfZl0wBHJEAAF7CNRXlqrwlbGa88TVqi1ba5LqdOCp6nvNM4rq0MU8JiCAAAIIIBBqAo0qmFiTfuLxB3TfPaPMsnLFcmvVdpd99jtQK4qWacrzEzXrr5k6+NDDfdt7POarVXSJi09QXFy85Ftl1hMQQACBEBbw+9TaDTxAA7yFkowjL1REVIzqqyu1+L2nNHPMSVr72xd+H58BEEAgtAVKZ0/Xn3efppJ5P5mJxmf1Vv8bX1CHPY8yjwkIIIAAAgiEkkCjCyZNnXRubi/Nme37K6ZVMMnOzpXD4Rtu7pxZ6ttvgPr1HSCr3dS+2R4BBOwiQB52EYjplLP+OiVjFOP9a6/HW5xe9eOH3kLJiVr+yXNSXa1dUiUPBBAIcgHrukdzHrtCi95+TO66OlOczTnpJvU4b5wiYhOCfHakjwACCCCAwEYBXwVj4+Ntts4+9xJddOk12v/AQ+R0bn8364SR+Ph4ud0e8zGe9u07yO198x6fEG/6X7igQN1yeqhXn/6aN3eWWRcMISkxQcGyJHqtgyVXW+UZJMc4MTE+aF6LSUFiap8849WU7992aZ3U49RbNOCmKQ3XKalcMk+LnrpKa95+QHGeal4rtnoNeo8v37+BeU0mtMX/w8Pn+CZ7v68qf/yvFk28SjVrlpm3ce0G7KOdbnlZHfv/X2COsTcn//4sj1diIv//TfK7c1t8r259jESOb4h+7yaY712O79Zf90lB8j1t/kcTgLD9ysf6hKY8P0mPPDROr770rFI7pOr/9tx3/TPb/1JZWaEXX3hay5cv3WxDt6deK1csU01tjaoqqySHguJfSWmZgmUpLSs3uQZLvuTZtNdWaSnHN3RfM+Vq7PdvZP8DlH3VM2o36AjzM9S6o0X+i3fqz3vP0opZP/IzwJY/s73Hl+/fwLw2y5r2c7Z5P2PC7/iunPOLZt59mlZN/8D8HLIuNp11/v2KHnhIYI6zX7/vw+/4Nu/7oCxojz3vr4L32O3otWodW2vZ0XY8b9/XgPmfTABCowom5WWlpqZRXLxGefPmKr1T5+2matU/ysvLZZ1lsnzZEkVFRcvpcKjc+0u8vF8dDoe+mva5PvnId7X17Xa2+ZM8QgABBMJeICbd+vjNE8o56WZFxicbj2WfTtHvo0/Qmhm+X1rMSgICCCDQBgKemioteOlO5T9/e8No2cdfq24nD294TAMBBBBAAIFmCAR8lx0WTCIjo7w1Dt9mrshI5XbvqWVLF2+W+B6DhygrK2ezdfn5c9W7T3+zrl//nVRYmC+Px20eW8EqwqxbW2w1WRBAAAEEGiHgjIpVxrFXqP+NzykxdyezR2n+TP0x9jQteXeCPLVVZh0BAQQQCITAmp8/0Z/3nKmadavM8Kn/d7j6Xvu0IpM6mMcEBBBAAAEEgk3AVwnZTtbt26fq6uuGm2uRnH3OJVq1coWm//DtZnvsuutgZWRlb7bum68+V6dOXXXaGeerd98B+uSj9zd7ngcIIIAAAo0XSNl1qAYMf0Wd9j9RDmeEasqKZX38Zs7DF6mqqKDxHbElAggg4EeByqV5+stbNClb8IcZJT6zj/rd8JwScgeaxwQEEAgxAaaDQIgL7LBgUlS0VPffO1r33TNKE598SF9/9dlmZ4pYPtb6b7/50mo2LFVVVZr6+hRNeX6iufZJaek689yLz0/SksWLTNsK1vonHr3ParIggAACCGwhEJ2WqV6XPqzuZ96hqORU8+yKb9/Wn2NO5uM3RoOAAAJ2E6grX6vZD16ooq//Y1KLTEhRnysmKG3v48xjAgJ2FiA3BBBAYFOBHRZMNt2YNgIIIIBA2wl0GnqGdhr+ipJ67m4GrVg8T3+NP1cLX7tH9ZWlZh0BAQQQsKvAov/cr4KX72pIz7quSdcjLmp4TKNNBBgEAQQQQKAFAhRMWoDHrggggIA/BGIy+qjfjS8o48gLTff11RUqnHqft1hylioWzzbrCAgggEAwCKz+4T39df955mOEVr6dDz5d2SfcaDWbubAbAggggAACbSdAwaTtrBkJAQQQ2K6AIzJGXf91pXIvfkRxnXPNtutmTdcfY0/Rym/eMI8JCCAQYgJhMJ2KhbM054ELVL1muZlt2l5Hq8f595jrMZkVBAQQQAABBGwqQMHEpgeGtBBAILwEkvoN0U63vKy0fY7z/hLhVE3pGs1/7jbNe/Jq1a5dGV4YzDaoBUgega0JVK9eqln3nauKJfPM0+36762eFz8gZ1SMeUxAAAEEEEDAjgIUTOx4VMgJAQTCRsCVkKLcM0er1wXjFZXSUda/4p8+1p93naLiXz61HrIEVoDREUCglQQ2XAx23V/fmR6t6zNZF4ONiEsyjwkIIIAAAgjYTYCCid2OCPkggEDYCHTY41D1v/kltd/1QDNn63T1vAlXaenUcX68qKsZioAAAggERMBdW615T12nld/+14wfl9FLfa6cIFeS7y5gZiUBAQQQQAABmwhQMLHJgSANBBBopkAQ7madVdLzgvHKOe1WRcYnyeOu1/LPXzTXKimb/0sQzoiUEUAAgaYJFL42Tovfe8rsFJveTX2ueFyR7Xxn2ZmVBAQQQAABBGwgQMHEBgeBFBDYVIB2aAu0H3SYBtzyspL7DTETrSwq1F8PnK/F/31cHu9fXs1KAgIIIBAGAss/eU6Fr99rZhqT2lV9r35KUe07m8cEBBBAAAEE7CBAwcQORyG0c2B2CCDgFbBON7fOKsk9dYRccYnmrJJln07Rn/ecocpFc7xb8B8CCCAQfgIr//eWCl6+Sx6PR1HJad6iyURFp2aEHwQzRgABBBCwpQAFkyYfFnZAAAEEmibQYfDhGnDzi387q2TJuxOk+rqmdcbWCCCAQIgJrP7hPRVMGWWKJpGJKd6iyVOK7dw9xGbJdBBAAAEEglHAqWDMmpwRQACBIBBwxbdTj/PvVc4pw+WKTTAZL/vkef059hTOKjEaBAQQQMAnsOanj03RxHrkik9W7ysnKDazt/WQBQEEEECgNQXoq0kCziZtzcYIIIAAAo0SSOw9SP1vfF7t+u9ltreuVfLnfedoyXtPmscEBBBAAIHNBayiyfzJI81KV0y8el30IGeaGA0CAghsT4DnEPCnAAUTf+rSNwIIhKVAxr8uV++LH1RkUgcz/+WfvcRZJUaCgAACCGxfoPi3z5U3eYTZyLqLWM9LH1J0xyzzmIBAmAgwTQQQsJEABRMbHQxSQQCB4BaI6tBV/a57Tp0OOMlMpHrNcs168CItfucx85iAAAIIILBjgbW/faH8KaPMhlEJKep96SPcPcdoBGsgbwQQQCB4BZzBmzqZI4AAAvYR6PB/R6j/Dc8pLqOHSWrV9+/pz7tPU/mCmeYxAQEEEECg8QJrfvxIhVPvNztEJaeqz+WPNZy1p0D/Y3wEEEAAgbARoGASNoeaiSKAgD8EImITlXv2GOWcfIsiomNVU1asuU9drwWv3CV3TaU/hqRPBBBAoFUF7NrZym/+o8XvPWXSi0pJV29v0cQVn2IeExBAAAEEEGgLAQombaHMGAggEJIC8d12Uv8bX1D7nQ8w81v7xzf66+7TVfLXt+YxAQEEAiLAoCEksPyT52RdB8qaUkxapnpeNF4OV5T1kAUBBBBAAAG/C1Aw8TsxAyCAQCgKdD3yYvW96glFtUsz0yt4ZazyJt2ourJi85iAQOsJ0BMC4S1gXQdq5bf/NQjxmX2Uc/qtpk1AAAEEEEDA3wIUTPwtTP8IIBBSAlEduqjvtZPVeehpZl7W7YJn3nWyVn//rnlMaIQAmyCAAAJNFCh8/V6VzJlh9mq/8z/U5fDzTZuAAAIIIICAPwUomPhTl74RQCCkBFKHHK3+Nzyv+MxeZl4rvUWSv+49S9UrFprHBAQQQAABPwl43Mp7+iZVLJ1vBuhyyFlqv9vBpk1AAAEEEEDAXwIUTPwlS78IBK8AmW8hYF3Ytcd549TtxBvNhV3ra6o0/9mRKnxlrDx1NVtszUMEEEAAAX8IuL0/e+c+fqWq1yw33Xc7dYTiu/U3bQICCCCAAAL+EKBg4g9V+rSZAOkg0HyBuKy+si7s2m7APqaTimX5+nPcGSr+9XPzmIAAAggg0HYC1nWi5k64SnUVpXJGuNTj/HsV1b5z2yXASAgggAACYSVAwSQYDzc5I4BAmwh03O949bli44VdrYsO/nXfOapZvaRNxmcQBBBAAIG/C1SvXKR5E683T0TGJ3uLJvfIERljHhMQQAABBBBoTQFbFExac0L0hQACCLRUwHrj3f3cu5V13FVyulyqr67wfQTntXFSXW1Lu2d/BBBAAIEWCpQXzFTBi3eaXuI656rHuXeZNgEBBBBAwP4CwZQhBZNgOlrkigACfheI6dhN/a5/Vik77WvGqlicpz/v5iM4BoOAAAII2Ehg9YwPVPT1f0xGyX3+T12PuNC0CQgggEAbCzBcCAtQMAnhg8vUEECgaQLtdz9Efa97WrEdM82Oy6e9qr/uP1c1xcvMYwICCCCAgL0EFr3xoErzfzNJdT74DKXs/A/TJiCAQEsE2BcBBDYIUDDZIMFXBBAIa4GsE65X7um3KSIqxlxMcO5T12vxmw9L7rqwdmHyCCCAgK0FrNsNT7pJVauXmjS7n32nYrv2NG0CAg0CNBBAAIFmClAwaSYcuyGAQGgIWHdX6HvDc+q417/MhErn/6Y/7j5VJX99ax4TEEAAAQTsLVBfUaK8p25QfXWlSbT7WXeG/EVgzUQJCCCAACsERE0AABAASURBVAJ+F6Bg4ndiBkAAAbsKpOx8oPp5iyXxXXqYFJd+NFlzHrlEdSWrzWMCAggggECbCLR4kKqiAhW+Pt70E5OWoZyTbzZtAgIIIIAAAi0RoGDSEj32RQCB4BSIcClz2LXqfvZouWLizV8lrY/gLP1gUnDOh6wRQMBmAqQTCIE1P36oNT9/aoZuv9tQtR90mGkTEEAAAQQQaK4ABZPmyrEfAggEpYD5CM5VE5W+z3Em/8qiQv113zl8BMdoEBDYhgCrEQgSgQUv36XqNb4LdWcff52iUzOCJHPSRAABBBCwowAFEzseFXJCAAG/CLQbuJ+5ZXB8Zi/Tf/HMrzXr/vNUvWKheUwIHwFmigACoSngrq1W3tM3yVNfZy7i3ePcsXJEuEJzsswKAQQQQMDvAhRM/E7MAAggEGgBjzeBLkdcqB7njJUrNkEet1uL33tS871vqt3VFd5ng/4/JoAAAgggsF6gckmeFv93gnkU2zlXXY+62LQJCCCAAAIINFWAgklTxdgeAQTaQKD1hnBGx6vXhfepy8FnmE5ry0s094lrtPyT581jAgIIIIBA6AkUTXtFJbOnm4l1OuAkJXTf1bQJCCCAAAIINEWAgklTtNgWgeYKsF9ABKI6dFW/655Rct89zfjli+bqr/FnqXTuDPOYgAACCCAQugL5L45WXUWJmWDOaSPkjIoxbQICCCCAAAKNFaBg0lgptttMgAcI2F0gsc9gUyyxbi9p5bri27c168HzVVtcZD1kQQABBBAIcYG60jUqmDLKzDI6pZOyjrvGtAkIIIAAAgg0VoCCiU+KiAACISTQ6eAz1evC+831SuprqpT/wh1a+No9Un1dCM2SqSCAAAII7Ehg3V/fySqYW9ul7nmEknoPtposCCCAAALhLdDo2VMwaTQVGyKAgN0FHFExyj1rtDKOuEAOh0PVq5dp9gMXaM1PH9s9dfJDAAEEEPCTwKI3HlRlke9uaN1OG6mI+GQ/jUS3CCCAQKAEGNdfAhRM/CVLvwgg0KYCrqRU9b3qKbXf5UBZ/6y/Kv55zxmqXDbfesiCAAIIIBCmAp66GuU/f6uZfVRie2Uec7lpExBAwMYCpIaATQQomNjkQJAGAgg0XyAus6/6XT9ZcV26y+PxaMmHz2jeU9fJXV3R/E7ZEwEEEEAgZAQql8zTsk9eMPNJHXyYknoNMm0CAm0lwDgIIBCcAhRMgvO4kTUCCKwXaL/7Iepz5QRZfzV011Qr7+mbtezDp9c/yxcEEEAAAQR8Aku9/2+oXr3UPOh2ynA5IqNMm9AsAXZCAAEEwkKAgklYHGYmiUDoCXjkUMbRlyj39NvkdEWqZu0qzXr4Qq374+vQmywzQgABBBBosYCnvlYFL40x/US1S1PXIy42bV8gIoAAAggg8HcBCiZ/N2ENAgjYXMAZHadeF9yrTgeeajItWzhLf40/S5WL55nHBAQQQCDsBQDYqkDZ/F+18rt3zHPp+x+v2K49TZuAAAIIIIDA1gQomGxNhXUIIGBbgagOXdX3mklK7jfE5Ljml881+6GLVFdWbB4TEEAgNAWYFQKtJbDo7UdVW7JaDodD3U4d0Vrd0g8CCCCAQAgKUDAJwYPKlBAIVYGkPnuai7vGpmebKS55f6Lynxsp1deZxwQEgkiAVBFAIEAC7qoyLXzzITN6fJceSt//RNMmIIAAAgggsKUABZMtRXiMAAK2FOh08BnqecG9csXEy3dx11u07ONnbZlreCbFrBFAAIHgESj+5TOtmz3dJNzlsHPlSmxv2gQEEEAAAQQ2FaBgsqkGbQQQsJ2AIzJaPc67RxlHXCiH02lOo571yMVaO3Oaf3OldwQQQACBkBZY8PJdpgAf4S3EZx57ZUjPlckhgAACCDRPgIJJ89zYC4GgEwjGhCNTOpnrlbQbsLdJv2J5gf687xxVLppjHhMQQAABBBBorkDtupVa8sFEs3uH3YYqscdupk1AAAEEEEBggwAFkw0SfA02AfINcYG4rH7qd91kxXXONTNdN/sHzb7/fNWtW2UeExBAAAEEEGipQNEXL6tiie8Oa1nHX9fS7tgfAQQQQCDEBCiY2OaAkggCCGwQaLfT/upzxeOKjE8yq5ZPe1Vzn7hW7ppK85iAAAIIIIBAawkUvDLWdGVdULzjfsebNgEBBBBAAAFLwH8FE6t3FgQQQKCJAp0OPlPdzxkjpytSnvo6Fbw0RovffFgOeZrYE5sjgAACCCCwYwHrY56rfvzYbNj18PMVEZto2gQEEEAAgSYIhOimFExC9MAyLQSCTsDpUs7ptyvjiAvkcDhUW7ZWsx+5TKunvx90UyFhBBBAAIHgEljy38fkrquRdQFY6645wZU92SKAgD8E6BMBS4CCiaXAggACARVwxiSo96UPq8PuB5s8KpbO11/jz1b5gpnmMQEBBBBAAAF/CtSWrNLyz18yQ3Tc5zhFp3Y1bQICISTAVBBAoBkCFEyagcYuCCDQegLWnXD6XPWEErvvbDotnvm1Zj14gWrXrjCPCQgggAACCLSFwPJPnldtWbEczghlHnd1WwzJGC0SYGcEEEDA/wIUTPxvzAgIILANgdiuPdX32kmK65Rjtlj68XPKe/omeWqqzGMCAggggAACbSXgrq3W4ncmmOHa9RuixF6DTLvNAgMhgAACCNhOgIKJ7Q4JCSEQHgJJ3jejfa6YoKiEFDPh+c/dpqXvPyWHeURAAAEEEAh2gWDMf/X091W1YqFJPfNfl5uvBAQQQACB8BWgYBK+x56ZIxAwgQ7/d4R6nnePIqJjVVdZZi7uWvzLpwHLh4ERQACBRgiwSTgIeDxa9PajZqZxXborZdehpk1AAAEEEAhPAQom4XncmTUCARPoeuTFyjn5FjmcTtUUr9CsB85X2fxfApYPAyMQvgLMHAEEtiaw7s//qXzRbPNUxpEXyvs/LPEPAQQQQCA8BSiYhOdxZ9YItL2A06XcM0er89DTzNgVy/L11/3nqnr9qc9mJQGBlgiwLwIIINBKAgvfeND0FN2hi9L2/pdpExBAAAEEwk+Agkn4HXNmjECbCzij49TrkgfVftcDzdjr5kzX7AcvVF3pGvOYsHUB1iKAAAIIBEagvGCm1v7xjRm886Fny+GKMm0CAggggEB4CVAwCa/jzWwRaHMBV1IH9bnyCSX12NWMveqH9zVvwtVyV1eYxwQEEEAAAQTsKLDk3SdNWlGJ7dVx32GmTUAAAQQQCC8BCibhdbyZbasK0NmOBKI7Zqnf1ZNkXTjP2nbpx89pwctjrCYLAggggAACthaoXJ6vNb99aXK0Pk7qjIo1bQICCCCAQPgIUDAJn2O945myBQKtKBDfbYD6Xj1RUSkd5XG7VfDyXVr6/lOtOAJdIYAAAggg4F+BDf/fcsUnK3Xv4/w7GL0jgAACCNhOIKQLJrbTJiEEwkQgecC+6n3pI3LFJshdW6N5T12v1T+8FyazZ5oIIIAAAqEiUFVUqDW/fm6m0/Efp8gZFWPaBAQQQAAB+wn4IyMKJv5QpU8Ewlggdcgx6nne3XJGRqmuskxzHrtCJbO/D2MRpo4AAgggEMwCSz+YZNKP8P4RoMM+XMvEYBAQQKAtBBjDBgIUTGxwEEgBgVAR6Lj/iep24g1mOjXFKzTrgfNVvmCmeUxAAAEEEEAgGAWss0xW//KZST113+Pl5FomxoKAQNMF2AOB4BOgYBJ8x4yMEbClQJcjLlTWsVeY3CqLFuivB85T9YqF5jEBAQQQQACBYBZY9tFkk74rLklp+xxr2gQEBAECCIS8AAWTkD/ETBAB/wp4vN1nDbtWXQ4+w9uSKpbM0+yHL1FdyWrzmIAAAggggECwC1QtL9C6v7410+h04ClyRLhMO9QC80EAAQQQ2FyAgsnmHjxCAIEmCHjkUM6pt6rjPr47B5Qvmu0tllyq+vJ1TeiFTRFAAAEEEPCLQKt2WvSx7yyTyIQUpe55dKv2TWcIIIAAAvYUoGBiz+NCVgjYX8DpUo9zxip10KEm15L5v5piibu63DwmIIAAAgi0tgD9BVKgcslclc3/xaTQ6aBTJWeEaRMQQAABBEJXgIJJ6B5bZoaA3wQckdHmTjgpA/c1Y6z76zvNm3C1PLVV5jEBAQQQaJQAGyEQZAIrPn/RZBzdvpPa73awaRMQQAABBEJXgIJJ6B5bZoaAXwQiYhPV+7JHldxviOm/+PevNW/SjfLU1ZjHBATCWYC5I4BAaAuU5/2k8oVzzCTTDzzZfCUggAACCISuAAWT0D22zAyBVhdwJaSoz1VPKCG7n+l71fQPlPfMzZK73jwmhJwAE0IAAQQQ2EKgaNorZk18lx5K6L6raRMQQAABBEJTgIJJaB5XZoVAqwtEpXRW36snKja9m+l72adTtOClO+WQxzwOjkCWCCCAAAIItExgzS+fqWbtStNJx/2Gma8EBBBAAIHQFKBgEprHlVmFi0AbzTO2c3f1ueYpRXfobEYsnHq/lrw7wbQJCCDQBAFHE7ZlUwQQsKeAu15F014zuaXstJ8ik9NMm4AAAgggEHoCFExC75gG9YxI3n4C8Tk7qfcVjysqsb1JLv+lMVr5zX9Mm4AAAggggEA4Cqz89i25a6rlcDqVvv/x4UjAnBFAAIGwEKBg4t/DTO8IBLVAYu9B6n3Jw3LFJshdW6O5T12vNdPfD+o5kTwCCCCAAAItFXBXV2jFt2+ablL3PFqOqBjTJiCAAAIIhJaAs2nTYWsEEAgXgZRdD1Lvix+UMzJK9TVVmvvENSr569twmT7zRAABBBBAYLsCK758TR6PR664RKUOOny72/IkAgggEJwCZE3BhNcAAgj8TaD9oMOUe8YdZn1dRalmP3yRyub/Yh4TEEAAAQQQQECqWVukktkzDEWnf5xkvhIQQMDmAqSHQBMFKJg0EYzNEQh1gfSDTlPuqSPkcDhUU7pGsx+6UJWL54X6tJkfAggggAACTRZY+Z3vYznRqV2V1HtQk/dnBwRaKsD+CCDgXwEKJv71pXcEgkog87irlXnUxSbn6tXLNPv+C1RVVGgeExBAAAEEEEBgc4G1M79Wbclqs7Ljvlz81UC0LLA3AgggYCsBCia2Ohwkg0DgBLJPuFHp+w0zCVQsy9eshy5UTfEy85iAAAIIIIAAAlsR8Hi04tu3zRPtBuytqA5dTHtjoIUAAgggEMwCFEyC+eiROwKtIODx9tHtlBFK2+tob0sqXzRXcx6+RHXr/2JmVhIQQAABBBCwBFj+JrDq+3ca1qXteVRDmwYCCCCAQPALUDAJ/mPIDBBotoBVLMnxFktSBx9m+ihbOEtzHrlE9ZWl5jEBAQQQCHUB5odASwVq165Q8cyvTTepQ7x/fHA4TJuAAAIIIBD8AhRMgv8YMgMEmiWwZbGkNH+m5j56udw1lc3qj50QQMAWAiSBAAIBEFi5/mM5kQntlNx/7wBkwJAIIIAAAv4QoGDiD1X6RMDmAlaUl5TUAAAQAElEQVSxJPf027XhzBJTLJlwJcUSmx+38EyPWSOAAAL2FyiZ9V3DxV/5WI79jxcZIoAAAo0VoGDSWCm2QyBEBDYUSzrsfrCZ0YZiiae22jwm+FmA7hFAAAEEQlJgxTdvmHkl99tLrvhk0yYggAACCAS3AAWT4D5+ZI9AkwT8USxpUgJsjAACCCCAQIgKrFx/8VeH06kOXPw1RI8y00IAgXAToGASbkec+e5IIKSfzzltpDacWVIy/1fNfeIqcWZJSB9yJocAAggg0EYC1t3lin//yoyWtueR5isBAQQQQCC4BSiYBPfxa0T2bIKAZJ1ZkmNds2SPfxqOdXNmaO4Eb7Gkpso8JiCAAAIIIIBAywVWz/jQdBKTlqmE3J1Nm4AAAgggELwCwVcwCV5rMkcgIAJWscS6wOuGM0vW/fWd5j15nVRXG5B8GBQBBBBAAIFQFVj35zeqqyw100v9P84yMRAEBBBAoCUCAd6XgkmADwDDI+BPgS2LJWt++VzzJt0ouev8OSx9I4AAAgggEJYCHne91vzymZl7+90OkjMqxrQJCCCAwAYBvgaXAAWT4DpeZItAkwQ2vWbJqu/fU/5zI73Fkvom9cHGCCCAAAIIINB4gdXTfR/LcUZGK2W3oY3fkS0RCE4BskYgpAUomIT04WVy4SrgcTi16TVLVn7/rgpeuStcOZg3AggggAACbSZQvmCmqlcvNeN1GHSY+UoIJgFyRQABBDYKUDDZaEELgZAR6HH2nQ13wyn6aqoKXxkrR8jMjokggAACCCBgb4FV0z8wCSbm7qzIdh1NO2CBgRFAAAEEmi1AwaTZdOyIgA0FnC71OP9epQzc3yS34ps3tOiNB0ybgAACCCDwd4HcmFh9MmBX/bX7njqiferfN2CN7QSCIaHVP/o+luNwONR+14OCIWVyRAABBBDYigAFk62gsAqBoBRwRarXBfeqXf+9TPrWx3AWTr3PtAkIIICAvwROSuuosr0P2OZSMHgvfw39t37/kZzSkMeAuATzfKT3F9bhmdmasesgrd5zX301cDdZOVtPWs99PGAXfb6uWI8sXaTJvfoqOcJlPWWWIUlJppiSP2iI2ff7XfbQbVk5ahcRYZ5vpUA3IShQs3qpyhb8YWbWfteDzVcCAggggEDwCVAwCb5jRsYI/E3AERmtXhfer6Q+g81zVrFkwStjTZuAAAII+FNgRW2tvlu3zix/lJdJksrq68xja/2MkhJ/Dt/Qd4zTqcd69JbbY90frGG1Rnfrrpu9RY567/rnVixXx8goTerVT0e176D0qCi1c7k0dtECTVi2RGu8c+kZG2t2/neHNH08YFcNSU5WrDNCsyoqlBkdo+u9xZevd96DoolRImxPYPWMj8zT8Vm9Fd2hi2kTEEAAAQSCS8AZXOmSLQIIbCngiIpRz4u8xZKeu5mnrM9Nc80SQ0FAoHUE6GW7Ap+vLdbBf/xiluvy88y2c73FhQ3rTpj9hzpFRunFPv2VP2gvLRq8t57u2Vddo6LNtluGV/oMaDhLZMszV05N67Tl5g2PR2R2U4fISE1bV9ywzmoMSUyyvuiq+XN1Tf483bu40DzeLzlFS6urVeX2aLf4RGV5f5Z29BZQ8iorlOCM0PjuPeVwOHRbYb46f/+19vn9J3X94RtNKVqubjExOrJDqumHgMC2BNb8/EnDU+13P7ShTQMBBBBAIHgEnMGTKpkigMCWAg5XlO/Mku67mKfW/Pq5Cl4aY9oEBLYlwHoE2lTA49Fb/XbSMR3SVFJXp4+K1+iEtI56f8DO2tqbkNkV5Q1np1hnqGy6rKit2Wrq/ePidWmXDN21cIHWecfYdKMvvAUd6/GQpGR19hZErDysx5+tXSO3t3HHwnx9ufNu+mvQnrrPW0xZW1+vAfHxSvMWeeZ5Cz/3LV4ob+VEG/7dWJCnTKtwsqJowyq+IrBVgfrKUhXP/No81373oeYrAQEEEEAguAS29l4luGZAtgiEq0CESz0uuFeJ3Xc2AlaxZP5zt8mhzU9HN0+GdmB2CCBgY4F/tGuvAQmJWlJVpUG/ztB582bp8aVLtKKmVj1j4v6W+e0LC8zZKhvOUNn06yfeIsffdvCusD6KM9tb3LCuQ+J9uNl/txfm6wvvfqO7dde8QXvpwJT2GrdogT70Fm6sDScuX6ru079Vvxnfa8wi39knuevzmlVZbm2y2bKuvk5WUWWzlTxAYBsCxb99YZ6JTe+mmPQc0yYggAACCASPAAWT4DlWZBo2Ao2YqDNCPc8bp+Ree5iNrb9gmWKJx/p7qVlFQAABBGwh0D3Gd02Qn8pLVevxFXRvXJBniiJzqipanOOFnbpo14QEne8txLi30tvI7BxZRZuP1qzWxfNma1ZFuW7M7KbDUjo0bL2yrlYLa6oaHnvW59mwggYCzRRYO/Nrub2vL2v3lJ0PsL6wIIAAAggEkYAziHIl1WAVIO/WFfAWSzJOvV3Jffc0/a6b9b3mTx4uB8US40FAAAF7Cmx5MdZtZdmUa5hEyKHbvAWRBVVV+ndqR1l3sOkbF2+6vqhzF+2b2E5XdclUndutE2f9oRdWLNcN66+zcnXXTLPd1sKcSl8hp0/s38+AyYqK0aHt2m9tN9Yh8DcBd3WFSub+aNa324WCiYEgIIAAAkEkQMGkGQeLXRAIlIDH4VS3M0Yrqd9eJoV13jdh8ybdKLnrzWMCAgggYDeB+VWVJqUBcQnmqxVGZeXokwG7avD6C7Ja6zYsb6xaoXsXFW51mVlRumEz8zXS6VCSK1LdvYUN6+411tJ7fcHkrE5dtFdSstnOukOOe/3HFR0Os0oRGxq+h5vFX8tLNaeiXL28fV3g7WfDk52jovRK3wH6T/+BGpnVbcNqviKwXYENH8uJ79JD0akZ292WJxFAAAEE7CVgFUzslRHZIIDAVgWsE9lzT7lF7QbsY54vnf+b8p66XqqvM48JCCCAgB0FvlxbrD/Ly9QjLk6f7bSrxuf00FUZWcqJidFM7/otc37NWzC5Y2GBtrb8Xr75NUWq3G4l/O/LzZa3vPtbfe75y48at6RQ7xevVnREhKwzV6wzUEZn5VpP67+rV5mvWwvWR3tuLphvblF8f/de+tyb97c772GugTIwIUEFlZXmOixb25d1CGwpsPb3rxpWpex6YEObBgIIIBAgAYZtggAFkyZgsWl4C0x4eKwWzPpehbN/0JcfTtWD996h1PYpbYaSfcL16jDoMDNexcJZmvvENfLUbf2OEWYjAgIIIGADAY9D+tdfv+tdb4Gie2ysLuqSoV/LSnXYn7+q0lvw8HeKl+fN0ZNLl6i3t2BzuXfsCG8+IxbM10NLFm536I/XrtF+v/8kq+CTGR2jPt79Z5aVaay3mLP3bz9p9frrUmy3E55EwCtQX1mqdd73Dt6mUnbaz/rS6OXoIw7RMxPu0y/ff6zff/hUk5+4XzsN6PO3/a31eTP/97f1rAg/gV0G9tOD99yu/332lub89rXefm2yjvin/e/SlJAQrztvu1Efv/OS5v3+jT7/8DVdcfE5jTyAbIaA/wQomPjPlp5DTGDnAf00/aff9OrUt1VTW6N/H3O4br3lmjaZZeZxV6vjXv8yY1UsmqOFT18vT22VeUxAAAEE7CLwTclac7bHfr//vFlKy2pqdNLsP9Rt+rcNz8+rrNxsm9Z6cNqcv8wYf1SUmS6tO9pcWzBPO/88Xanff609vcWOB5cskrbzkRyt//ert0By5J+/qeeP36n9d19pyG8/mjvplHBm33ohvjRWYO3vX5tN47P6KjJp4wWHzcrthL333EMV3u+VN//7oX765XcNPXBfvfD0w7J+udzObjwV7AItyL9nj+7q3LmTPvrsK33w0Wfq0b2bHn9wjIYM3r0Fvfp/1zhvQX3fvQbr2+9/0tS33lNMVLSuv/piXXXpef4fnBEQ2I4ABZPt4PAUApsK7HXgMTrhtAt1w4i79PhTz5unEr3VcNPwY8g4+hKl7zfMjFCxvEB5T14td41/ftEwgxAQQAABBBBAoFUF1v6xycdydv5Ho/u+a/wjuuyaERp11/06+6JrNOPH39QhJUX9+/RqdB922JAc2k7gk8+n6cTTLzKvmatuuF0vvvyGnE6n9vy/jQWTE4cdY848sc7kWDR3ht54aZLiYmPaLsmtjLSupESH/etU3T7mPt1861jdcvs4s9WgPXYxXwkIBEqAgkmg5Bk3KAXuGHGdrP+xPHLfaL3nrdqPHvegX+fR+ZCz1enAU80YlSsWae4jl8td5furqVlJQAABBBBAAIG2FmjyeLUlq1W+cJbZL3mnfc3XxoR160obNouJiVbXLumqqqrW/PwFDeuthnU2wbMvvGo1WcJcYO3aks0EuuX47gg2Z06eWZ/SLllj77hJaantdduY8Rpzz8OKcEUoOjpagfxXXV2jisqNZ0/37O67sHbe/M1f64HMkbHDU4CCSXged2bdTIHvf/hJL736plYXF+uwg/+h/fb+v2b2tOPd0vc/UV0PP89sWLV6qeY8conqyovNYwICCCCAAAKtJ0BPbSFQvP7ir0k9dpUzOq5JQyYnJ+qV5yaoS5dOGv/QE1q1ZvP3A6+8/pbu9P7i26RO2TjkBcaOutm8X/3o02l6/+PPzXxjYmPk8hZIIiMj5XQ49fZ7H+uYE85W8dp15nk7hBP+fZRuuvYyFS5crIcfe9oOKZFDGAtQMAnjg8/Umy7wwSdf6MaRd+kfhx6vSu9feC467/Smd9KIPVKHHK3MY68wW1avKfIWSy5VXeka85iAAAIIILADAZ5GwIYCa//wXcfE4YzQhjveNSZN63olL0x6RLvvupPuf2Sinnx6SmN2Y5swF7h79M067aTj9OVX3+rK60Y2aCxbVqQ77rpfkVEuWQWVbz97S69NeVK5OVkN2wSyYV0j8J47h2vxkmU6+4JrzB8pA5kPYyNAwYTXAAKNEEhpl7zZBdaqq6tlXYQtIT6hEXs3bZP2ux+ibifeaHaqLSvW3MevUO3aFeYxAQEEwlOAWSOAQPALVC0vUPWqJWYiyf33Nl93FOLjYvXcUw9q4IA+5hpqDzzy1I524XkEdNst1+rUE4/Ta/95R6efd6XKKza/9t3Tz72iXf7vEF185c2a9vX3GjJ4Nx13zOEBl7PuCjV+7Ej9OWuOjjvpPM3LLwh4TiSAAAUTXgMINEKgf99emvH1+3px8qO6Z8xwTfv4DaV1aK8ff/6tEXs3fpPknfZTzqkjzA615es05+HLvG+uFpvHBARCSICpIIAAAmEpsPavb828k/vuKTl2/Db8wXtHafAeu5hfIHv2yJF1dz5r6d2zu/iHwNYELjjnVJ131klauWq11pWWNbxmDh16gNnc+iPgR2+/qPPPPkW1tXWqrq0x661r45hGgMKuO/fXw+NHyeORfv9jti69+GyT+3lnnRygjBgWAZ/Ajn9S+7YjIhDWAkuXFym/YIG5ZskJIT7/KQAAEABJREFUxx0l6wyT51+aqmtvGtVqLom9BqnHWaO9758iVF9dobmPXa6qFVzoqtWA/doRnSOAAAIIILBjgQ0FE1dsghJyd9nhDl06dzTbDBzQT+d7f3HcsHTL9l3I0zxJQGATga5dOptHaakdNnvN/N/g3cx66z3s2pJSDb/hCk16/F4dfsiB+vTzrzXllf+Y5wMVunTqpIiICEVGusxHiTa81o8+4tBApcS4CBgBCiaGgYDA9gXyCxbqiOPOVKa3qNHN+1ehfYYeq+G3j2u1z1Vab5p6njdOjgiX3DXVmvv4VapcOn/7SfnzWfpGAAEEEEAAgVYXKJv3s+prfHcCSR4wZIf9b3jvYb3/2HT56NMvd7gvG4SnwG13jjfvVzd9vVjtUXfdb0CsO9FYtx223s9a663l7Iuu0dot7q5jNm7DYN190sply+Xo489qwywYCoG/C1Aw+bsJa0JQwM5Tisvsq54X3SdnVLRJc97EG1Re+KdpExBAAAEEEEAgdAQ89XUqmT3DTKhdv73NVwICCCCAgH0FKJjY99hsLzOeCxGBqA5d1fPC8YqIipHHXa+5T16n0nk/hsjsmAYCCCCAAAIIbCmw9q//mVWx6dmKTOlk2gQEEEAAAXsK2KRgYk8cskLAnwKuhBT1vuQhRSa0M8MUTBmtklnfmTYBAQQQQAABBEJTYN362wtbs0vuM9j6woIAAgiEmUDwTNe5w1QdDp134RW69oZbddGl1+iwI45VhMu1w91iYmJ03LBTdNoZ5+ukU85WYmKy2efUM87TWedebNpWOOHkM3TRZddaTRYE2lyga5d03XbTZXrlmQfMYrU7pnXwex7O6Dj18hZLojt0NmMteO1erfn5E9MmIIAAAggggEDoCtSVrdUB7dboxkFRenHsZXrknpE6/JD9Q3fCzKxVBPr0zNWYkVdp6vMP6/kn79ENV56nxIT4Vunbn51Y76tvufYiTZl4r1579kGNuuUKWe+//TlmQPpm0JAV2GHBxOPxaOqrU3TfPaM05fmJio2N0R577LlDkH32O1AripaZfWb9NVMHH3q4bx9vf1YjrWMnxcUnKC7O+43usdawINC2AgP69dIvX7+l6684V0f+8wCzWO2fv3pTvXvk+C+ZCJd6XjBecV18twRc9M4Erfr2Lf+NR88IIIAAAgggYBuBF566R7cfkqHDclzau1eazj7tOPOL5F23XWObHEnEXgJDD9hL33/2qq68+Ez9c+i+Ou6og3XrjZd638e+qQ7tfWcqt3bGrdFfz+7Zst5X33LthfrXEUNNYfCay8725v2Wdtu5f2sMQR8I+F1ghwUThzeFtWvXeKNUVWVd1dshV2Skeby9kJvbS3Nm/2k2sQom2dm5cjh8w82dM0t9+w1Qv74DZLXNRgQE2ljgzhFXKs5bANxy2HbJiRp54yVbrm6Vxx451P2sO5XYfWfT37JPp6josymmTUAAAQQQQACB0BbYd8geOvbIg7c6ycvOP1U52RlbfY6VLRYI6g7uGXW9XFs5w79TeppuuPJ8285t+HUXy3pfvWWC1vvvMbdeveVqHiNgSwFfBaMRqV1w0ZW68uqb5Yp06Zefpm93D4/32fj4eLndHvNRnvbtO8jt8Sg+Id77jLRwQYG65fRQrz79NW/uLLMuGIL1gyp4lggFT66ugOQ6aLeB23zZ/Wvw7irb+4BWX8r33l+/zf5QX74+3Cxzimc1eYy1/7evVuy2Z5P388d86LP1XyNr/28freT4huzru3iw9/juPiRk5xfuPxOs47uK4xuyr2/r+K7eY68Wze+Do47Y5nsPp9OpmSce38j+W///P3z/7qOWHl+/GB58mHr16LbN182le/+fbV8zw/ba9jV6Bvbv3cbv/63fjawlML938HtZy923+U3g5ycaXTB56omH9NSEh1RWWqqs7MZ9XKGyskIvvvC0li9futk03J56rVyxTDW1NaqqrJL3j+4Khn8ul/VNFiRLhPWiDJJcA+DaPiVZyUkJ237ZtUvc9nM8gwACCCCAAAKtKxAuvXXtuP2Zdk3f/vM8G34CHdtvf85pO3h++3v799ntvJ+23odb78fb7Pcr63cjawnA7x1tNscQn5t/X6zb7r3RBROri9LSdZqfN1c777KH9XCbi8P7THl5uayzTJYvW6KoqGg5HQ6Vl5VL3q8Oh0NfTftcn3z0roLpX1VVtYJmqQ6iXAPgumLlai1cvGybL7+lc/J118IFrbY85IjXs/0ONMsTqT1116JCNbf/uxcX6t5li5u9f3PHZb/Wez1sz/LuxQs5vq34vbc960A8N26J9/guXcT3b4geY+v43rP++Abi9cWY/v053RrH993vftrmew/riSmff8PPhwD9fGiN4+uP78Gx33yn6vIK6+Wx1WXuX/Ns+5qx3k9vNWnvSut9uPV+vM1+t7J+N7KWAPze0WZzDPG5eV82AflvhwWT5OR2sj5SY2XnjIhQ9x69VFZWYj1sWPYYPERZWZufdZKfP1e9+/gu5tOv/04qLMyXx+Nu2Ke8rFTr1hY3PKaBQFsLTHr+9W0O+dDr/9Vdi7xvvFpheaJzP7057BY92/8gPRLbUde9O1l3LSxQc/u/2/qFyyqYtEJuzc2B/VrntbE1R+v43sPxbfb3x9ZM7bQuiI9vyB6T1nx9cHz997OxNY9Tc/uyju84qyDWgv//XvraG1q1ZuvvfxcvWa4rPviI77UW+Db32Fr7tcbxtfpp7WWM93eoKW+8v833rLc+94ptXzPjXtj2e+0pr/53m3PiCQTsJLDDgkmEt0hyzHEnmWuRXH3tcKWmpevraZ9vNodddx2sjKzszdZ989Xn6tSpq7mtcO++A/TJR9v+Rt9sRx4g0EYCj018UQ898bw87o2FvNqaWrPuiWdeaZUs2g08QDkn3Wz6qlicp3lPXiPV15nHBAQQCKQAYyOAAAJtL7B6zVqdfv4Nyl+waLPB/1y4SsefdZVqvO9DNnuCBwh4BUbe+ZB++vo9b8u6UqT3i/e/isoqjbjzQb374RfeR/b8r+Sjr6WpH0u1G9/7ur3vuyc+95rue/QZeyZNVghsIbDDgsmaNas1edJj5rbC1q2Fn5/8hEpK1m7WzcQnH9K333y52bqqqipNfX2Kua3wqy89K+vjPNYGLz4/SUsWb/yfhLX+iUfvs55iQaBNBaqrazR81AM6d/DR0vXjzXLy4KPMuvr6+hbnkth7kLqfeYccTqcqixZqzoQr5K6uaHG/dIDAVgVYiQACCCAQFAJff/ejBu51tPoMOkynPva1/v3fSp31+kLN/HNOUORPkm0vUFJapuT5D8rz0bEaduJp2mP/f6trn3314OPPtX0yjRwxyuHQHZk50qsfqOSU63XIwSdp70NPVnrPvXX1zWNlvQ9vZFdshkBABXZYMAlodgyOQBsI1HoLJ1qwRNZSY7VbYcy4rL7qce7dckS4VL1mueY8dpnqy9e1Qs/h0wUzRQABBBBAIJQFrI/gfPPZx1pd5VF8Zh9FxCaG8nSZWwsEUhOcqqv36LPfS/Th139q9rx81W5y1kYLuvbbrtdlZCsrJsb0P37BfH3rLQj+NnO2KiurzDoCAsEiQMEkWI4UeQaNQHRqhnpeMF4RUTGqKSv2FkuuUF3J6qDJn0QRQAABBBBAoG0ESudsvAhsQo9d22ZQRgk6gVVlbu0xcrXOn7T5Wf52nUhmdLSuzcgy6S2sqtKjSxebNgGBYBSgYBKMR80WOZPE1gRc8e3U65KHFJnQTvXVlZr3xDWqWb1ka5uyDgEEEEAAAQTCXKCmeJlq1q0yCok9djFfCQhsS2Bl6cZrmGxrGzusH52dq2in79fMWwvnq8YTHHnbwY4c7CfgeyXbL6+2z4gREWihgCMyRj0vvF/R7TvJ465X3tM3q3Lx3Bb2yu4IIIAAAgggEMoCpXk/m+kl5u5svhIQCGaBQQlJGpaWbqYwvbREU1etNG0CArYTaGRCzkZux2YIILAdAY/DqR7njVV8Vm+zVcHLY1U6d4ZpExBAAAEEEEAAgW0JlM7/zTwV17WXnFGxpk1AIFgFxuX2aEj9xvy8hjYN/wswgn8EKJj4x5Vew0wg5+RblNx7sJn1kg+f0ZoZH5g2AQEEEEAAAQQQ2J5AWb6vYGLdVS8+d6ftbcpzYSYwIMOl64+IU7s4R1DMfFhqmgYnJplcp64s0oyyEtNuZmA3BGwh4LRFFiSBQBALdP7nuUodfJiZwcrv39WyD582bQICCCCAAAIIILAjgarlBaot813MMzGX65jsyCt4n2965uf/I063HZekI3eNbvrObbxHlMOhUdndzajVbrdGFuabNgGBYBegYBLsR5D8AyqQtvdx6vrPc0wO6/76ToWvjDVtAgIIIIAAAggg0FiBDWeZJAbTnXIaOzm2a5ZAXJRDJw2J0boKt177oapZfbTlTpd1yVBWTIwZ8r7FC7Woutq0CQgEuwAFk2A/guQfMIF2Aw9Q1rBrzPjlS/OUN3mEaRMQQAABBBBAIPgEAplxWf5MM3xCdj85XFGmTQhvgROHRCs+2qmXvq1UTZ29LVJdkbouI9skubCqSuMXF5o2AYFQEHCGwiSYAwJtLZDQfTd1P/MOORwO1axdqXmPXyVPrf2r/23txHgIIIAAAgETYOAgEijN/9Vk64hwKT67v2kTwlvg4oPiDcATn1WYr3YOI7O7KcnlMineWjhfNR6PaRMQCAUBCiahcBSZQ5sKxGX2Vc8L75X1pqauskxzJ1ypurLiNs2BwRBAAIHwE2DGCISuQMXiuXLX+j7CkJA7MHQnyswaJZCd6lS/rpH6dm6N5q+ob9Q+gdqoT2yczkrvYoafXlqiqatWmjYBgVARoGASKkeSebSJQHRapnpd/IAiomLkrqtT3sQbVVXEaYdtgs8gCISaAPNBAAEENgi461Va4PtYDhd+3YASvl8LV7nV9/qVuunVUtsj3J3TXREOh8nzxvw885WAQCgJUDAJpaPJXPwq4EpIUe9LH5ErLtGMU/DiKJWtP4XWrCAgEOYCTB8BBBBAoPkCZfm/m50TcgeYr4TwFli0pl4/L6i1NcLQ5BQNTelgcpy6skgzykpMm4BAKAk4Q2kyzAUBfwk4ImPU66IHFdUuzQyx6J0JKv7lM9MmhKwAE0MAAQQQQKDNBMoKfAWTiOg4xXbp3mbjMhACzRGwfokcm9vD7MpthA0DIUQFrNd6iE6NaSHQOgIeOdTjvLGKy/D9T2Hld++o6LMprdN5m/bCYAgggAACCCBgV4HyBX82pMaFXxsoaNhU4OIuGeobF2+ye2zJIm4jbCQIoShAwSQUj2q4zKmN5pl9wvVK7j3YjFY882steHWcaRMQQAABBBBAAIHWEnBXV6iyaKHpLj6rn/lKCC+BrA4ROmKXaMXY/M7S1m2Eh2d2MwdnZW2N7l3ie92aFQQEQkyAgomNDiip2E8g/R8nq+Nex5jE1s39UX3gfrQAABAASURBVPOfHSGHPOYxAQEEEEAAAQQQaE2BioW+s0ziu3Fr4dZ0DZa+LjooVq9enqLDBsbYOuVNbyN8Z2GBSuvtfScfW2OSnO0F/Fkwsf3kSRCB7Qm0G7ifMo6+1GxSvmiuuSOO6uvMYwICCCCAAAIIINDaAmWFs0yXsend5Ii0+WkGJlNCawlEuaQz943Tugq33vmlqrW6bfV+Nr2N8KyKck0uWtbqY9Bh0AqEZOIUTELysDKplgrEdxug3NPvkMPhUNXKxZr7xFXy1Nr3f14tnS/7I4AAAggggEDgBTZcx8ThdCohm7vlBP6ItF0Gx+4RreQ4p6b8r1J1Nj5hY9PbCN+cnye3Qvkfc0NAomDCqwCBLQSiOnRVzwvGy+n9y05t2VpvseRq1Zev22IrHiKAAAIIIIAAAq0rULFkjtzrz2aNy+rTup3Tm60Fzt3fdwHViV9U+C/PFvY8NDlFQ1M6mF4+LV6tT9cVmzYBgVAWoGASykeXuTVZwBkVq54X3idXXKLctTWa98S1qlm9tMn9sAMCCCCAAAIIINBkAY9HFYvnmt3iM/uar4RtC4TKM907RmivXlH6qaBWeUX2PL3E+qVxbG4PQ17vfZ3eVDDftAkIhLqA9doP9TkyPwQaLdDliAsU2zFTHu//CPJfuMP7pmV2o/dlQwQQQAABBBBAoAUCZtfyRb73HpxhYjjCIsxfUa+LJ6/V/e+X2Xa+Z6d3Vt8431kwTyxdotmV9j0TxraIJBaUAhRMgvKwkbS/BOI6dTNdL353gtb+/qVpExBAAAEEEECgOQLs0xyBioW+C7/GdOiiiBjfL6jN6Yd9gkvghW+q9PbP1bZMOjEiQiOyc0xuK2trdOeiAtMmIBAOAhRMwuEoM8cmCaz6/j0VffZik/ZhYwQQQACBMBBgigi0gUDFojkNo8Rl92to00AgUALXd81SWqTvrk13FhaotN6eHxsKlA/jhrYABZPQPr7MrhECCbkDG7Yq975JKXj17obHNBBAAIFQFmBuCCBgP4HKZfNVX+O7M198Ftcxsd8RCq+MMqOjdWnXTDPpWRXlmly0zLQJCISLAAWTcDnSzHOrAgndd1X6fsc3PLfkg6fl8HCDtAYQGggElwDZIoAAAiEhULFknplHfCZ3yjEQIRqS4xxKjHHYenajs3MV7fT9ynhzfp54l2zrw0VyfhDwvfr90DFdImB3gei0TPU4b4uzSepr7Z42+YWVAJNFAAEEEAhHgcr1BZO4rr3CcfphM+fLDo7TssfSdUBf38dd7DbxQQlJGpaWbtLiNsKGgRCGAhRMwvCgM2UpIjZRvS56QK7YBLnrKJK02WuCgRBAAAEEEEBghwIbzjCJ7tDZ+54lYYfbs0HwCTgc0jn7x6m82q3v5tXYcgLjuI2wLY8LSbWtAAWTtvVmNDsIuCLV44J7Zb0JsW4fvPzLV5qdFTsigAACCCCAAAKtLVCxaG5Dl3EZvRvaNEJH4Mhdo5WeHKFXv69SdZ395nVqWicNTkwyiT1btJTbCBsJQjgKUDAJx6O+7TmHxTO5p9+mxJydzFwXv/O4KhdvfFNiVhIQQAABBBBAAIEAClQunSeP23e1CD6WE8AD4cehz90/zvT+3NcV5qudgnUb4Ttzck1KJXV1Gl24wLQJCISjQIgXTMLxkDLn7Ql0/ue5ar/zP8wmq75/T0Wfv2TaBAQQQAABBBBAwC4CHne9Kpbnm3Riu/Y0XwmhI5DR3qmD+kdp3vI6/VRgv9NLNr2N8PjFhVrFx9dD58UX8jNp/QlSMGl9U3q0qUD73Q5W13+eY7IrmfeTFrxyl2kTEEAAAQQQQAABuwlULvbdKSe2a3e7pUY+LRSI8P4G9saMKj31uf3OLtn0NsILq6r06NLFLZwtu7dIgJ0DLuD9dg14DiSAgN8F4rsNULeTbzHjVK5YpLxJN5s2AQEEEEAAAQQQsKNA5dL5Jq24TrmSdYVQ8S9UBApXuXXmk+s04TP7FUw2vY3wrYXzVePxtCo7nSEQbAIUTILtiJFvkwWiUjqrx/n3yhkZpdryEs2bcLXc1eVN7ocdEEAAAQQQQACBthKoXJZnhnI4nYrt7C2amEcEmwmEVDqDEpI0LC3dzGl6aYmmrlpp2gQEwlmAgkk4H/0wmLszOl49L35AkfFJctfVKW/i9aopXhYGM2eKCCCAAAIIIBDMAhVLfAUTaw6xXXpYX9pgYYhwFhiXu/F1dmP+xtdfOJswdwQomPAaCFkBj8OpHuePU2zHTDPHBS+PUfmCP0ybgAACCCCAAAJhIBDEU6wrK1ZdRYmZQVznjb/ImhUEBFpZYFhqmgYnJpleXyxarhllvteeWUFAIIwFKJiE8cEP9annnHiTknrsaqa59KPJWvPTx6ZNQAABBBBAIFgFyDu8BCoWzjYT5gwTwxD04cpD4/XZzSnq3zXCVnOJcjg0Ktt3ceGSujoNX+C7fo6tkiQZBAIkQMEkQPAM61+BjvufqNQ9jzCDrPntCy39YJJpExBAAAEEbCVAMgggsB2B8vXXMYntwjVMtsMUNE9ddFCcds6OUsFKt61yvqxLhrJiYkxO4xcXalVdrWkTEEBAomDCqyDkBJJ6D1LmMZeZeVUsnqf8F+4wbQICCCDgfwFGQAABBFpPoGpZgeksKjlVzqhY0yYEp8CB/SOV2SFCb/5YpYoaj20mkeqK1HUZ2SafhVVVenTpYtMmIICAT4CCic+BGCICMR27qfs5Y+VwOlWzbpXmPnWtRJU8RI4u0wiIAIMigAACCARMoHJ9wcRKgI/lWArBu5y7f5xJ/vmvK81Xu4SR2d2U5HKZdG4tnK8aj32KOSYpAgIBFqBgEuADwPCtJ+CKb6deFz+giOhY1ddUad5T16muZHXrDUBPISHAJBBAAAEEEAgWgaoi3xkmVr4xnbpZX1iCUKBjklNH7RqjwlX1+npOjW1m0Cc2TmeldzH5cBthw0BA4G8CFEz+RsKKoBRwRarnheMVldJRHm9lPP/521S5ZF5QTqWJSbM5AggggAACCISogNv7B6Dq1cvM7GI755ivhOAT6NEpQqvK3HpmWoWtkh+X00MRDofJidsIGwYCAn8ToGDyNxJWBFageaPnnDJC8Vl9zc6L33lc6/74xrQJCCCAAAIIIIBAMAtULM0z6cemc4aJgQjC8O3cWuVevVITv7BPwcS6jfBBKe2N5tSVRdxG2EgQEPi7AAWTv5u07hp687uAdUecDrsNNeOsmv6Bij5/ybQJCCCAAAIIIIBAsAtULV9gpmBdp800CEErUFJpj+uDbHob4Wq3WyML84PWlMQR8LdAkwsm/k6I/hFoikBC7sCGO+KUL5qrBa+Na8rubIsAAggggAACCNhaoHLlQpNfdPt0OSIiTZuAQEsENr2N8GNLFmlRdXVLumPfEBcI9+lRMAn3V0AQzz+yXUd1P/dumTvilBVr3sTruCNOEB9PUkcAAQQQQACBvwtUr/AVTKxnYrrkWl9YEGi2wKa3EV5ZW6N7l2x8fTW70+DakWwRaJIABZMmcbGxXQQckdHqecF4RcYny+OuV95T13NHHLscHPJAAAEEEEAAgVYTqFy28eMSXMek1VjbpKObjorXxPOSlZ7sz1+5mjaVkdndlORymZ3uLCxQaX29aRMQQGDrAvb57t16fqxFYKsCuaffrrgu3c1zC6c+oIqFs0ybgAACCCCAAAIIhJKAu7pCtWXFZkox6d3M15AOITS58w6I0/GDY1RbZ49rl/SJjdNZ6V2M8KyKck0u8t2ByawgIIDAVgUomGyVhZV2Fkj/xylKGbifSXHld+9o5bdvmjYBAQQQQAABBBCwm0Br5FNV5PvYREzHzNbojj7aQGBo/yh1aheh/8yo0ppyexRM7s7prgiHw8z+5vw8uU2LgAAC2xOgYLI9HZ6znUBSvyHKPOZSk1f5wlkqfPVu0yYggAACCCCAQJsIMEgABKqKCs2onGFiGIIinLlfrMnzmS8rzNdAh6HJKRqa0sGk8e7qVfp0ne+sJbOCgAAC2xSgYLJNGp6wm0BMeo66nznKpFWzbpXmPXm9aRMQQAABBBBovgB7ImB/gar1d8qJ7Zhl/2TJUEmxDh25S4zyiur0v3m1ARexfuEbm9vD5FHtduv6gnmmTUAAgR0LWN8/O96KLRAIsEBEbKJ6XnifIqLjVF9TpXlPXae6cirjAT4sDI8AAnYUICcEEAg5gaqVi8ycHM4IRbXvLP7ZW+Cg/tGKdDn05Gf2OLvk7PTO6hsXb9AeW7JIi6qrTZuAAAI7FqBgsmMjtgi0gNOlHuffo+j26SaT/OdvU+USKuMGg4BAGAgwRQQQQCDcBapW+K5hYjlEp2VYX1hsLPDmj1XKuLxIz39TEfAsEyMiNCI7x+SxsrZG9y7Z+FoyKwkIILBdAQom2+XhSTsIdDvlZiXmDjSpLHl/ktb98Y1pExAIUgHSRgABBBBAoEkC1SsXy+P23f41Jo0LvzYJL0Abr63wqNwGJ3Jc3zVLaZFRRoHbCBsGAgJNEqBg0iQuNm5rgY77Ha/UPf5phl39y2da9vFk0ybYSYBcEEAAAQQQQMCvAh63qlYtNUNEp1IwMRCEHQpkRkfr0q6+1wu3Ed4hFxsgsFUBCiZbZWGlHQQScndR1nFXmVQqlszTgpfGmLbfAwMggAACCCCAAAI2E6he/7GcGD6SY7MjY9907s3pqWin79c9biNs3+NEZvYW8H0H2TtHsmuhQDDu7kpKVfdz7zKp15av07xJN8pTa4PzGk1GBAQQQAABBBBAoG0FqlYvMQNGp3YxXwn2Ezh5SIxO3jPGFolZtxE+skOqyeXT4tXcRthIEBBoukAwFkyaPkv2CC4Bp0s9z7tHkfHJ8rjdmv/0LaotLgquOZAtAggggAACCCDQigI1q5eZ3mK4holxsGMY8a9EPXlusjomBfZXLGv0DbcRrvd4dFPBfDtykRMCjRUI6HbW91NAE2BwBLYU6HbCDYrP6m1WL35ngsryfzVtAgIIIIAAAgggEK4CVasWm6lbtxaObJdm2gT7COzTK0rZqRF6/9dqrShxBzSxTW8j/GzRUs2uDPzdegIKYrvBSSiYBCiYBNPRCoNcU4ccrdQ9jzAzXfPblyr64iXTJiCAAAIIIIAAAuEssOEME8sgugO3FrYc7LScua/voziTvgxscWLT2wiX1NVpdOEC/zMxAgIhLEDBJIQPbrBNLS6rr7qdeKNJu2JZvgpeHG3aBAQQQAABBBBAINwFqtdfw8Ry4DomloL/lqb2HBfl0LGDYrVodb0+/bOmqbu36vbXd81SWmSU6XP84kKtqqs1bQICCDRPgIJJ89zYq5UFIuKS1OOcu02vdZVlypt0kzw1VeYxAQEEEEAAAQQQCHcBT12NaopXGIboDl3N10YGNvOzwEl7xigm0qGnpwX27JLM6Ghd2jXTzHZhVZUeXer7GJdZQUAAgWYJUDBpFhs7taZDCa+wAAAQAElEQVSARw5zR5yodqmm2/wXblfNJn9FMSsJCCCAAAIIIICAEQjfUL1mmZl8dCoFEwNhk/DqD5U69bFiPf91YAsmo7NzFe30/Xp3Q0GeajwemwiRBgLBK+D7jgre/Mk8BAQyjrlESd13NTNZ+vGzKvnrO9MmIIAAAgggEBYCTBKBRgpUF1MwaSRVm25WXi29/bN1sdfAFSgGJSRpWFq6mfenxav17ppVpk1AAIGWCVAwaZkfe7dQoN1O+6vzP04xvaybM11L3p9o2gQEEEAAgeAVIHMEEPCPQM2a5abj6PadzVcCAhsExuX2MM16j0c3Fcw3bQICCLRcgIJJyw3poZkCMenZyjn9VrN3dfFyzZ88Ug7ziIAAAgjYSoBkEEAAAVsIbPhITmRCOzlcvgt72iIxkgiowLDUNA1OTDI5PFu0VLMrA/vRIJMIAYEQEaBgEiIHMtim4YyOV4/zxikiKkb1NVXKm3iD3FVlwTYN8kUgSAVIGwEEEEAgGAVqVvvOMLFyj/H+4cn6yhI4gT17uNQxKbC/TkU5HBqV3d0glNTVaXThAtMmIIBA6wgE9ju8deZAL0EokHvG7YpJ813Fu/DVcapcyqmDQXgY7ZMymSCAAAIIIBAGAtWbXBQ/io/lBPyIP3xGsvIf6Kh2cYE7R/qyLhnKiokxFtxG2DAQEGhVAQomrcpJZ40RSD/oNLXrv5fZtOibN7Tmp49Nm7BRgBYCCCCAAAIIILClQM3aFfJ4fBcWjU7xXeBzy2143DYCu3WLVL+ukfr8j2qtrfAdk7YZeeMoqa5IXZeRbVZwG2HDQECg1QUomLQ6KR1uRaBhVULuLso44kLzuHzRbC164yHTJiCAAAIIIIAAAgjsQMBdr9q1K81GUe3SzFdCYATO3DfWDPz0tMBdL2RMt+5KcrlMHrcWzuc2wkaCgEDrClAwaZYnOzVHwJWUqu7n3iWH06nasrWaN+lGyV3XnK7YBwEEEEAAAQQQCEuB6uIiM+/I5I7mK6HtBaK9NYqThsRodZlb7/5a3fYJeEe0biN8anonb0uaXlqiqat8hTSzgoAAAq0m4CuYtFp3dITANgScLvU87x5FxifL43abO+LUrVu1jY1ZjQACCCCAAAIIILA1gZpi34Vfo/hIztZ42mTdcXvEKD7aqWemVaje3SZD/m2QDbcRtp64MT/P+sKCQOMF2LLRAhRMGk3Fhi0RyB52reKzepsuFr/3pMrm/2zaBAQQQAABBBBAAIHGC1jXMbG2jkrpaH1hCYDA7GV1mvRluSZPqwzA6NKmtxGeurJIM8pKApKHnQYlFwT8JUDBxF+y9Nsg0H6PQ5W219Hm8do/vlHRZ1NMm4AAAggggAACCCDQNIGa1cvMDtEpvo9jmAeENhX4pbBOV71QqoWr6/017jb7jXI4NCq7u3m+2u3WyMJ80yYggIB/BCiY+MeVXtcLxGb0VO5pt5pHVSsXKf/5202bgAACCCCAAAIIINB0geq1vo/kWHtGtguWs0ysbFlaQ+CyLhnKiokxXT22ZJEWVQfmGiomAQICYSBAwSRkD7Ij4DOLiE1Uj3PuNnnU11Qpb+JNctcE5tRFkwQBgWARCMzdCYNFhzwRQACBwAsEMIOa9XfJsVKIomBiMYTNkuqK1HUZ2Wa+K2trdO+ShaZNQAAB/wlQMPGfbVj3bP2+l3vGKEW3950uWvDinapasSCsTZg8AggggAACdhUgr+ARqF238W4oUdwpp00PXMekwP5BcmR2NyW5XGbOIwryVVrf9h8JMoMTEAgjAQomYXSw23KqXQ45S8l9B5shi755Q2t/+8K0CQgggAACCLSBAEMgELIC9eXr5KmvM/OLapdmvhLaRuDNq9rr21s7KDqybcbbdJQ+sXE6K72LWTW9tEQvrtz40SyzkoAAAn4RoGDiF9bw7jSx9yB1Oew8g1C+aLYWvfGQaRMQQAABBJorwH4IIIDARoHqNb4Lv7oomGxE8XNrl2yXds6OVEWNR9W1fh5sK93fndNdEQ7fGS435udtZQtWIYCAPwQomPhDNYz7dCWnKvf02+VwOFTr/QtI3tM3SW7fX0HCmIWpI4DAlgI8RgABBBBotsCG65hwDZNmEzZ5x3P3jzP7PD2twnxtyzA0OUVDUzqYIaeuLNKMshLTJiCAgP8FKJj43zisRsg943ZFJrQzc85/7jbVbnJhMrOSgECICjAtBBBAAAEE2kqgprjIDMU1TAyD30NclEMn7BmjdRVu/WdGld/H23QAp/fB2Nwe3ihxG2HDQECgTQWs78E2HZDBQlegy+HnK6n7rmaCSz+arNK5M0ybEJQCJI0AAggggAACNhWoLVltMotK4RomBsLP4ZS9YhQf7dQL/6tUTRufOH12emf1jYs3M+Q2woaBgECbClAwaVPu0B0ssece6nzwmWaCpfN/05IPnjZt+wQyQQABBBBAAAEEQkNgw51yopJSQ2NCNp9F/op6/VZYq0lflLdppokRERqRnWPG5DbChoGAQJsLUDBpc/JWGtBG3bji2yn3zPXXLSkr1vxnR8ghj40yJBUEEEAAAQQQQCB0BGrWrTKTcUS45IpPMW2C/wQ+/6tGe49arbwit/8G2UrPIzJzlBYZZZ65s7BA3EbYUBAQaFOBZhVMoqKj1bNnT/Xq1UtWuzUypo/gFLDKIjnmuiW+/1nnP3e76krXBOdkyBoBBBBAAAEEEAgCgdoSX8HESjWyHWeZWA6htli3Eb6oS1czrVkV5ZpctMy0CQiEikCwzKPRBZNOnTrp6quv0VNPPqXnJj+riy++RBdddLFpW+uuuvIqWdsEy8TJs3UEOg89Q8m9B5nOln06RaXzfjRtAgIIIIAAAggggIB/BDacYWL1HsnHciyGkFs2vY3wzfl5cofcDENuQkwoRAUaVTD55z//qdtvvV158+Zq1KhROvmUk3XNNVebxWpb6+bPzzPb/PPQQ0OUimltKZDQfTd1Pfx8s7qs8C8tef8p0yYggAACCCCAAAII+E+gtnh5Q+eRyb7bzTasoBH0ApveRvjT4tX6dF1xAObEkAggYAk0qmDSr18/XX3t1Xrn3Xe1eMlia7/NFmud9dw1112j/gMGbPYcD0JTwJXUQblnj5LD6VRdZZm5bonc9aE5WWaFAAIIIIAAAgjYTKC2fJ3JKDKRgomB2FFoxvOvXd5OY05IaMaezd/F6d11bG4Pb5TqPR7dVDDftAkIIBAYAet7cocj33///aqsrFRubndFRLi2uX1FRYXuu+++bT7PEyEi4IxQ97PHKCrBd90S6yKvtcVFITI5poEAAggggAACCNhfoHb9NeMiE9vbP9kgzLB7xwgdvkuMDh4Q3abZn53eWX3j4s2YzxYt1ezKCtMmIIBAYAQaVTDZkNptt92qV195RVNfn/q3ZdKkp801Ttp34If2Bq9Q/Zpx5IVKzNnJTG/pJ8+rdM4M0yYggAACCCCAAALNFGC3JgpsuMg+BZMmwjVy8wsOjDNbPvV52xUsEiMiNCI7x4xbUlen0YULTJuAAAKBE2hSweSNN97QJ598optvuVmnnnaqbr75Zn340Yd6YcoLGjfubtXV1eryy64I3GwY2e8Cyf33VqcDTzXjlMz7WUvee8q0CQgggAACCCCwqQBtBPwrUFuyxgzgSuKPlQaiFUOUSzpt71iVV7v10rdVrdjz9ru6vmuW0iKjzEZjFi3QKu/vVuYBAQEEAibQpILJwUMP1pNPPal58+apurpa8/LmadKkSTrwHweZdRMmTFBmZmbAJsPA/hWITOmk3DNuN4PUlqw21y1xyLqxsFlFQAABBBAIZQHmhgACthKoLfVdCDQygYJJax+Yfw+KUXKcU699X6WKmrZ5r5sZHa1Lu/p+j5pVUa4JS/9+3cjWnif9IYDAjgV2WDCJiYnR0EOP0AUXXaWExCSdd/7FcjgjTM8Op1N77LGHoqN8ldC9995H5WXl5jlrv+OGnaLTzjhfJ51ythITk836U884T2ede7FpW+GEk8/QRZddazVZ7CwQ4VLPc+9WRHScPPV1ynvmFtWvv9iYndMmNwQQQGBbAqxHAAEEglmgtnSVST+SM0yMQ2uG9GTfr0gTv6xozW6329fo7FxFe3+3sja6OT9PbqvBggACARfw/TTYQRqz//xDTz3xoJ555mkdfNABemnKFN1373i98PwLuv7a6/SfN/7jLaI4NWzYv/XMs0+b3vbZ70CtKFqmKc9P1Ky/ZurgQw836+XxVWnTOnZSXHyC4qyLGvlW+Z4n2lIg4+hLFJfR0+S2+N0nVb7gD9MmIICAbQRIBAEEEEAgjATq1p9h4opN8L4P9/0xM4ym79epPvhhhbKvLNLvC+v8Os6GzgclJGlYWrp5+Gnxan26znf2kFlBQACBgArssGBSVVWlxYsLTZJffTVNk59/UZ989qVeePFFjR8/Xhdfdok++fQTedxuXX755frt19/Mtrm5vTRn9p+mbRVMsr1VU4fDN9zcObPUt98A9es7QFbbbESwrUBS3yHqtP+JJr91c2Zo+RcvmTYBAf8K0DsCCCCAAAIIbEugtmzjL9Wu5NRtbcb6ZgqsLmu7v+iO4zbCzTxK7IaA/wV8FYxGjpPcLkWHHXKIBu2xq2647nqde+45Ou7Y4xQf77v11YZurB8v1jq326Nrb7hV7dt3kNvjUXyCb7uFCwrULaeHevXpr3lzZ23YzfZfHQ6HHI7wWiKTOij39NvMsaktW6sFz98hZ8gZmOk1BIfDT8eYfsPu+8fh4LXkcGDgcGDgcATewPoh73AEPg+HgxwcDgwcjpYb1Hvfl1mva2uJSmjP/2NbwdThaPlxcTia1sewtI4anJhkHUZZtxGeU1XJsWyiocPRNHOHg+0djuAzMN8kAQjOpox58823aE3xGr391pt64OEH9d677yo2Nk7nnH3OVruprKzQiy88reXLl272vNtTr5UrlqmmtkZVlVWSQ0HxLyE+TsGyxMfHtjhXq+jV85y75IpLlMdb8Fr22ljFOGoa+g0Wix3lGRMd3fD6i42NCYr5tcbx3ZELzwfm+z3e+3OG4xsY+7Z4zZvjG9fyn89tkWvIjZHg/9cVx9f/xoF8XZrj2wrvr1prDlH13vfQ69/BJKalB8X7l9aauz/68R3ftn0Nt/f+MfnObt3NUSytr9f9q1ZwHL3vg0Ll+PpjHuHcp/lGCUBoVMEkwuXSv449Uant2+uOO27Vhx99pBnTp5uvjzzysHr17rVZ6lb9o7y83Jx5snzZEkVFRZuzEswFYddXs76a9rk++ejdzfYL8IMdDl9aVq5gWcrKKlqca+LeJyiu2wDjsvzTKVrx+zct7tOOfpVV1WaOVqj0FvDsmOOWObXG8d2yTx7b4/u7zPtzhuNrj2Phj+8Jc3zLW/7z2R+5hXqfbfF9xfEN3e9d6/vDHN9WeH9l9dUay9plC623LmapdcWF5Hu01nBqbB/W8b14WecmuwAAEABJREFUv3rt2rWmzSwvbJeqDO/vSdZBvHfRAhWuW9dmYzfWJVS2s46vtYTKfMJxHtb3SSsvjepuhwUTh8Op4/59slatWqmammpFRkZu1nGU96/zcbFxysrK2Wx9fv5c9e7T36zr138nFRbmy+PZeL3n8rJSrVu78bOXZkOCbQQScgeq62HnmnzKFvypJe89YdoEBBBAAAEEEEAAgcALeNz1qqssM4m4ElPMV0LzBTJSnLrxiFg9fGZy8ztpwp7WbYSvzcgyeyysqtKj3EbYWBBaIsC+/hDYYcGkY8dOysrO0f8N2UeKiNTTT0/WbbeP1l5Dhujkk0/R3WPv1tqSMmVkZW+W3zdffa5OnbrqtDPOV+++A/TJR+9v9jwP7CsQEZuo7mfdaRKsqyrX/GeHmzYBAQQQQAABBBBAwD4CtRvulJPQzj5JBWkmZ+0XLYfDocnT2uZWwpveRvjWwvmq8VhXgQxSPH+lTb8I2EBghwWToqKluu+eUWa5/tqrNG3al4qKdOqfhx2mlHbt9MorL+vaa67Ut998udl0rLvrTH19iqY8P1GvvvSsSkvXmedffH6SlixeZNpWsNY/8eh9VpPFJgI5p98m62KvVjoFU0ardu1Kq8mCAAIIIIAAAgggYCOB+ooSk01kPGeYGIhmhgjvb0Rn7xurunqPXvimspm97Hi3DVsMSkjSsLR083B6aYmmruK9tsEgIGBDAe+Ph8ZnZV2X5OmnJ2n48OG69dZb9fiExzV9+vTGd8CWthdI2+ffatdviMlz+bTXtO6Pr02bgAACCCCAAAIIIGAvgbpy3x8kXQntApFYyIx55C7Rap/g1Fs/12hNuf/P9BiX26PB7sb8vIY2DQQQsJ9Aowomjz/2uHa02G9qZNRUgZhOOcr81+Vmt7KFs7T47cdMm4AAAggggAACCIS+QPDNsKFgEpcUfMnbKOOjd48x2Uz+euONAMwKP4RhqWkanJhkep66skgzynxnCZkVBAQQsJ1AowomDzzwgHa02G5mJNQkAYcrSt3PGSunK1J1FaXKe/omyV3XpD7YGAEEEEAAAQRsJEAqIS9QW77WzNEV3zYXKjWDhWA4d+I6nTZhnb7P8+973yiHQ6OyuxvBardbIwvzTZuAAAL2FWhUwWRe3jztaLHvFMmsMQJZw65VbMdMs+n8529T3bpVpk1AAAEEEEDALgLkgQACmwvU85GczUFa8Oi932pbsHfjdr2sS4ayYnxns9y3eKEWVfv/jJbGZcZWCCCwLYFGFUy2tTPrQ0Og3cADlLbnkWYyyz57UaWzfzBtAgIIIICAXwXoHAEEEGiRQG3Z+jNMYhNa1A87+18g1RWp6zJ8dxVdWFWl8YsL/T8oIyCAQIsFKJi0mDC4O4hM6aRuJ99sJlFaMFNL3nnctAkIIIBA0wXYAwEEEECgLQXqyzde/8KVwJ1y2tK+qWONzO6mJJfL7HZr4XzVePx/cVkzGAEBBFokQMGkRXzBvbNHDnU/c5Rc3r9K1FWVK/+5W4N7QmSPQGsL0B8CCCCAAAI2FrCuO7chPVe870KiGx7zdccChw6MUmyUY8cbtnCLPrFxOiu9i+mF2wgbBgICQSPgbGmmvXv31umnna6TTzpZ7ZK54FRLPdty/66Hn6eEbv3NkAteuku1a1eYNiF0BZgZAggggAACCISOQH3luobJRMRSMGnAaESjY5JD/7myvb4Y3r4RW7dsk7tzuivC4SvMcBvhllmyNwJtLdDigkn7lPbq07ePyisqtMuuu7V1/ozXTIGE3F3U+eAzzd4rv39Xa3//0rSDLJAuAggggAACCCAQtgKbnmESEZcYtg7NmfgZ+8aZ3d7+yb8XXh2anKKhKR3MWNxG2DAQEAgqgRYXTL77/jtN+3Ka/vvft/Xll18E1eTtl2zbZBQRm6juZ42Sw+FQZdFCLfzPA20zMKMggAACCCCAAAIItJpA3abXMInjDJOmwJ67f5zcbo+e/rKiKbs1adso73vtsbk9zD7cRtgwEBAIOoEmF0z23HOITj3lVPMxHOujONZy8smnbH3irLWlQLeThysyyVfpnv/cSHlqq2yZJ0khgAACCCCAAAIIbFvAeg/nWX/xUFc8H43fttTmzxw8IEqZHSL0wW/VWlHi3vzJVnxk3Ua4b1y86fGxJYu4jbCRIIS0QAhOztmUOZ1zzrk6//zzlJSUqP3220/RMdEaNGiwnnv+uaZ0w7YBFEgdcoxSBu5rMlj4xkOqWppn2gQEEEAAAQQQQACB4BOoLVltknbxkRzj0JhgnV1ibff0tErri1+WTW8jvLK2RvcuWeiXcejUvwL0jkCTCiZ7/t//6corr9SEJ55QcXGxJk2apDFj7tTuu3PtEgXBv+i0TGUde6XJtGTez1rx1WumTUAAAQQQQAABBBAIToH6qjKTeERsgvlK2LHAHW+W6pGPy/XxTP9dv2TT2wjfWVig0vr6HSfm/y0YAQEEmijQpIJJaVmZampqNhuiaEWRsjKzNlvHAxsKRLjU/ewxckZFq66yTPkv3G7DJEkJAQQQQAABBBBAoCkC9d73ddb2rrAsmFgzb/oya2m9bn61tOk7NnKPPrFxOiu9i9l6VkW5JhctM20CAggEn0CTCiZ/zJyp++67T3FxcVq8ZInOOP107b/vfqp3+++zf8FHas+MM4+5THFdupvkFk69T3XrT980KwgIIIAAAggggAACgRdoRgYbCiYRsdwlpxl8ftnl7pzuinA4TN835+eJ35QMBQGBoBRoUsFk8rOT9dxzz6miokJPPz1JUdHR2n2PPTRhwuNBOflwSTqx1yCl73e8me7qXz7Tmp8+Nm0CAggggAACCCDgTwH69r9AXUWpGcTJGSbGIdBhaHKKhqb4bq7wafFqfbquONApMT4CCLRAoEkFE2ucH3/80fqi8vJycw2T+x+4X/PmzTPrCPYTcMW3U+4Zt5nEatatUuEr40ybgAACCCCAAAJNFmAHBGwnwDVMGn9IsjpENH7jZmxp/WI1NreH2bPe49FNBfNNm4AAAsErYH1f7zD79u3b65prrtHkZyZr4lMTddmllykpKWmH+7FB4AVyvMWSyIQUk0j+83fIXV1u2gQEEEAAAQQkDBBAINgFNpxh4orhIznbO5bt4hz6+c4O+u/VvvfF29u2uc+dnd5ZfePize5PLF2i2ZUVpk1AAIHgFWhUweTcc86T0+nUbbffpnH3jFN8QrzOOuvs4J11mGSevv9JSu492My26KvXVTb/Z9MmIIAAAiErwMQQQACBMBOorygxM3bF88dMA7GNcMpesYqJcurzWf65M05iRIRGZOeY0VfW1ujORQWmTUAAgeAWaFTBZOedB+rFF1/UwoULlZeXp1defkW77rJrcM88xLOPTs9R16MuMrOsLFqoxf/lOjMGg4BAkAmQLgIIIIAAAtsTqK/ynT0cER0rrb/QqPj3N4ELDoyT2+3RC99U/u251lhxfdcspUVGma7uLCxQaX29aRMQQCC4BRpVMInwVkyXLdt4O6zChYWKiYkO7pmHcPYOV5QyTr1VTlek3HW1yp88XJ66zW8HHcLTZ2r2FiA7BBBAAAEEEGhFgQ0FE6vLiJgE6wvLFgJ794xUj3SX3v+1WqvLPFs82/KHmdHRurRrpumI2wgbBgICISPQqIJJyMw2TCaScexVik7z/dBe/N/HVLk8P0xmHohpMiYCCCCAAAIIIBA4gbrKsobBnTFxDW0aGwXOOcDn8vz//HN2yejsXEU7fb9WcRvhje60EAgFAd939g5m4nK5NGbMmM2WLdftoAuebiOBpH5DlLrnkWa0dXOma8VXr5t2owMbIoAAAggggAACCASNgHv9R3KshF2cYWIx/G35Pq9WPxXUmjNM/vZkC1cMSkjSsLR00wu3ETYMBARCSqBRBZMxd92l11+futmy5Tq7qoRTXq7kVOWedpuZcl35OhW8MMq0CQgggAACCCCAAAKhKbDpR3I4w2Trx3jiFxXa/87VW3+yBWutX6TGcRvhFgiyKwKtL9DaPVrf5zvs89dff5G1xMfHma9We9MlK9P38Y8ddsQGfhWwiiWuuEQzxuKXx6iurNi0CQgggAACCCCAAAKhKVBXWdowMWe076MnDSto+FXAuo3w4ETf3YmeLVrKbYT9qh22nTPxAAs0qmCyIceTTjpJhx5y6IaH6tChg2677Xbtt//+DetoBEYgbZ/jlNRzNzP4iq+nqmL+z6ZNQAABBBBAAAEEEAhdAU9NdcPkXDHxDW0a/hXY9DbCJXV1Gl24wL8DhkzvTASB4BJoUsFkxPDhOuTgg2UVTvbbb1/dfddY/T7zd11/w/XBNesQyzaqQ1dlHn2ZmVXF0vla8s7jpk1AAAEEEEAAAQQQCG2B+iou+hqII9xwG2Hv4OMXF2pVXa23xX8IIBBqAk0qmKwrKdHNI4arZ4+euviiSzTytlv15htvyON2h5pL0MzHI4e6nzVKzqhoub0/qOdPHi7V1wVN/iSKAAIIIIAAAggg0AIBj0fu9WeZRES1/CM5LcjEVrvGRUkzx6bqlqMTWj2vzOhoXdrVd0mChVVVenTp4lYfgw4RQMAeAo0qmJx+2unasJx4/AlaUFiouro6nXXmWQ3r7TGd8Mui89DTFZ/Zx0x88duPqnrlItMmIIAAAggggAACCCgsCOprKsw8ndGx5itBOv7/YpXT0eUXitHZuYp2+n6NurVwvmq8RSu/DESnCCAQcAHfd3pT0/D+UPj444+1ZMmSpu7J9q0oENulu7oedq7pcd2c6bKuXWIeEBBAAAEEEEAgRAWYFgJ/F6ivrjQrI7iGiXGwwnkHxMrj/Z3l6Wm+YpK1rjWWQQlJGpaWbrqaXlqiqatWmjYBAQRCU6BRBZPVq1frhSkvbHfZwHP4YYdvaPLVzwI5Z9whR4RLNaVrVPA8txD2MzfdI4AAAgj4Q4A+EUCgxQLuqnLTRwRnmBiHvl1c2rVblL74s0ZF61r30gHjcnuYMeq9xZgb8/NMm4AAAqEr0KiCSZ8+fTT8luHKzMjYpkR2VrZGDB+h3t5tt7kRT7SaQMZRlyquU47pb8GLY1RXzi2EDQYBAQQQCLAAwyOAAAJtLbDhDBNnNHfJsewvGeq7lstz37Tu2SXDUtM0ODHJGkLPFi3VjLIS0yYggEDoCjSqYHL/A/frm//9z1s0GaG7x96tM844s+HaJVbbWnfjTTfp62++0QPebUOXyx4zi++2k9IPPNkks/Lb/6pk9vemTUAAAQT8IECXCCCAAAI2F3DXrP9IDmeYmCPVPsGhteVu/WdGtXncGiHK4dCo7O6mq5K6Oo0uXGDaBAQQCG2BRhVMLIJp077UxZddotdef0313h8S1jprsdrWuksvu1TWNtY6Fv8JOCJjlHvm7XI4HKouXq6Fbz7kv8HoGYGQFGBSCCCAAAIIhJZAfbXvTIqIqJjQmlgzZ3Pq4+u08y2te22Ry23oUiUAABAASURBVLpkKCvG58tthJt5YNgNgSAUaHTBxJqbdfvgn3/+WS++9GLD9UystrXOes7ahsW/ApnHXq7olE7mIlb5z90uT22Vfwekd/sLkCECCCCAAAIIhLWAu9r3ftDBGSYNr4PVZZ6Gdksbqa5IXZeRbbrhNsKGgYBA2Ag0qWASNio2nWhC993Uca9/meyKpr2q8gUzTTvUAvNBAAEEEEAAAQQQaLxA/YaP5HCGSePRmrDlyOxuSnL5blF8K7cRboIcmyIQ/AIUTPx/DFtlBOsiXrln3Gb6qlq5WIvfmWDaBAQQQAABBBBAAIHwFnCvv62wMyo2vCH8MPs+sXE6K72L6ZnbCBsGAgJhJdCMgklY+dhmst1OuklRyamyPvo0//lbpfo62+RGIggggAACCCCAAAKBE3BvuIZJmH8k58lzkjW0f1SrHohxOT0U4XCYPrmNsGEghJ1AeE+4SQWT2NhYnXrKKRo//j5NmvS0kTvk4ENkrTcPCH4RaL/HoWq/64Gm76UfP6vKRXNMm4AAAggggAACCCCAgLvWdzcYR2R02GIcPzhGp+4dq/37tl7BxLqN8EEp7Y3p1JVF4jbChiL4AzNAoAkCTSqYXHH55erXv7+++Pxzc6aDNU58YoIuvfRSq8niB4HIdh2Vffz1pueKxXla5i2YmAcEBBBAAAEEEEAAAQS8AhsKJs5I311cvKvC7r9zDogzc37ua98tls2DFoRNbyNc7XZrZGF+C3rz7670jgAC/hNoUsEkKytbI0feqvfef09u7w8OK60333hD2d71VpuldQU8cqj7WaMVER0rd12t8p+/TXLXt+4g9IYAAggggAACCCAQ1ALuGt9dcpzWhUkdTXp7b8d5Nzmn7h0jtG/vKH03r0Z5Ra3zXvmyLhnKivEVoB5bskiLqn1n8TQ5OXZAAIGgFmjST1SPx/sr/PrP8G2YdVJikryrNzzkaysKdDnkTCV0G2B6XPLBRFWtWGDaBAQQQAABBBBAAIFgEfB/nu7amoZBnGF4p5zz/rHh7JKKBoeWNFJdkbouI9t0sdJre++ShaZNQACB8BNoUsHkp59+0tgxd+noo4+RK9Klo448SiNHjtQXX34efnJ+nnFsRi91+ee5ZpSyhbO0/LOXTJuAAAIIIIAAAggEVIDBbSfgrvWdYWIl5gzD65gct0eMyqvdmjpjo4Nl0dxlZHY3JVln63g7uLOwQKX1rXPWirc7/kMAgSATaFLBZPKzk/XW228qKytTCxcuUmZmpqZOnao333wzyKZt73Qdrih1P3O0HE7f4Sl4/nY55LF30mSHAAIIIIBAkAqQNgLBLuBZf9FXax7OMLyOyR4jV+nkR9eqauOJNhZFs5Y+sXE6K72L2XdWRbkmFy0zbQICCISngO838kbM3frl/aSTTtK3332nRx99VHfccbsen/C4fpj+QyP2ZpOmCGQcfali0jLMLgv/84CqVy02bQICCCCAAAKNEGATBBAIM4H6qo0fRQnHj+SUVnn0+V+tUC3xvm7uzumuCIfD25JuLMiT27QICCAQrgKNLph43G4NGjRY2dndwtWqTead2HN3pe83zIxVmv+7Vnw91bQJCCCAQPgKMHMEEEAAge0JuOs3FgvC8SM527NpynMHJiVraEoHs8vUlUX6fG2xaRMQQCB8BRpdMLGIZs6cqdtuvVVj7xqrMWPGbLZYz7O0TMARGaOcU281ndRXVyr/hTtMm4AAAiEmwHQQQAABBBBoRQFPTW1Db86oqIY2jcYLWL8U3ZmZY3ao9v6heGRhvmkTEEAgvAWsnw2NFqivq9MXX3yhv/76S7Nnzd5saXQnbLhNgazjrlJUu1Tz/MI3H1Jt8XLTJiBgdwHyQwABBBBAAIHACbjrNt7y1uGKDlwibThynLcuNPbERGW2j2iVUc9MS1fvWN/ddriNcKuQ0gkCISHQpILJC1Ne0LaWkNAI4CSS+uyptCFHmQzWzf1Rq79/x7QJARFgUAQQQAABBBBAIGgE3Jtd9NVbSQiazJuf6L8Hx+jyQ+K9i6/I0fyepMSICN2S4bvsALcRbokk+yIQegJNKphs+TGcTR+HHk3bzcgZHa9upw43A9ZVlqlgymjTbr1ATwgggAACCCCAAAKhKuCp2+QjOa7wOMPkzH18hZInP994wdvmHt/ru2YpNTLS7M5thA0DAQEE1gs0qWDy+utTtenyzTffyF3v0S+//Lq+uzb6EmLDZA+7WlGJ7c2sFk69T3Ulq0ybgAACCCCAAAIIIIDAjgQ2P8PE94v/jvYJ5ud7pEdoz55R+t/cas1fUd+iqWRGR+vSrpmmjzmVFdxG2EgQELCZQADTaVLB5Ndff9GmywcffKCRt47QzgMHBnAKwT10Yp/B6jDoMDOJ4plfa81PH5s2AQEEEEAAAQQQQACBxgh46jbeJccRGfpnmJy1r+/skmemtfzskntzeira6fuVaMSiAm4j3JgXHNu0WIAOgkfA99OhBfk6nRFKTm7Xgh7Cd1dnVKxyTrrFANSWr1Phq+NMm4AAAggggAACCCCAQFME3Os/luOICO0zTBwO6bR9YrWuwq2p06ubQvS3bYcmp+jIDqlm/Wdr1+jzknWmTWiyADsgELICTSqYbHrNEqt9z933aMrzL2jWrD9DFsifE8s45lJFtUszQyycer/qyopNm4AAAggggAACCCCAQFME3OvPMnG6opqyW9Bt6/FIR923Rmc9uVb17uanb/0SNDa3h+mg3tvp8IUFpu0LRAQQQMAnYP2s8LUaETe9fonVfvGlF3X+hedrwhNPNGJvNtlUICF3F3Xc+1izqvj3r1T8y6emTUAAAQQQQAABBBBAoKkCng1nmLhcf981xNbMXFSnT/7Y+DGk5kzv7PTO6hsXb3Z9tmip5lRVmjYBAQQQ2FSgSQWTvLx5ioqKlHUdk5kzZ6pX797ac8gQxUTHbNon7R0IWJ8tzTl1hNnK+ijOglfGmjYBAQQQQAABBBBAYMcCbPF3AU9dnVnpcIX2GSZmki0MiRERGpGdY3op8bqNLlxg2gQEEEBgS4EmFUyuvOJKDdpjkOnjgvPP1+6776bddtlNN9x4o1lHaJxA18POVXSHzmbjBa/crfqKEtMmIIAAAggggEBYCjBpBFos4KmvNX04I0L/DBMz0RaE67tmKS3SV1gav7hQq9afndOCLtkVAQRCVKBJBZNu3brpiSeflMvl0p57DtGoUaN07/h71LlzpxDlaf1pxWb2VqcDTzUdr5rxkdbN/Mq0CQgggAACCISOADNBAIG2FqivrfIN6X2f7muEXjxil5bfASgzOlqXds00OAurqvTo0sWmTUAAAQS2JtCkgkldfZ08Ho8GDxqkggUFqqioMH06PA7zlbBjgZxTR5qNaktWa9GbD5o2AQEEEEDA5gKkhwACCNhdoK7eZOiMDM2Pyv97ULRevTxFtx/ru+6ImWwzwujsXEU7fb8C3VCQpxrv7zbN6IZdEEAgTAR8Py0aOdk5s+do5MiROvuss/Xf/75t9jr1lFOUX8BVpQ3GDkLXIy9WXKccs1XBS3fxURwjQUAAgUAIMCYCCCCAQGgJeNzrP5LjDM2P5Jy5b6w5YG//XG2+NicMSkjSsLR0s+unxav17ppVpk1AAAEEtiXQpILJI48+qh9++F5TXnpJP//8s+mzorJSDz/8kGkTti0Ql9lXnQ48xWywesYHKpn9vWkTEECgVQToBAEEEEAAgbAWcNdtuOhrZMg5pCc79Y9+0fprSa1+KfTNszmTHJfbw+xW7/HopoL5pk1AAAEEtifQpIJJbGyM1qxZo2nTvlREhEvHH3+CSkpLt9c/z1kCXqvcM26Xw+lUTekaFU59wFrLgsB2BHgKAQQQQAABBBBovIDHvb6Q4Ixo/E5BsuV5B8TK4XBowmflzc54WGqaBicmmf2t2wjPrvRdWsCsICCAAALbEGhSwYS75GxDcQerux55oWLSMsxWC14cI3d183/Ym06CMZAzAggggAACCCCAgN8EPCF8l5yz94tTebVbr37XvI/jRHmLLaOyuxt7biNsGAgIINBIgSYVTLhLzkbVxrbMR3EOONlsvur79/gojpEgIIAAAggggAACCLSqQL3voq+OiNC6hkl0pPTIx+W66+0yVdR4mkV2WZcMZcX4LobLbYSbRchOCIStwIaCSaMA6rhLTqOcGjby/g8r5/TbzCmENWtXaeGbXOulwYYGAggggAACCCCAQKsJuOt8F30NtYJJtXdaD31UIWtpDlaqK1LXZWSbXbmNsGEgIGAJsDRSoEkFE+6S00jV9Zt1OfQcxXbMNI8KXuGjOAaCgAACCCCAAAIIINDqAh7vHzatTh2u0DrDxJpTS5Yx3borab3JrYXzuY1wSzBtvS/JIeAfgSYVTLhLTuMPQkynHHUeeprZYdWPH6t09nTTJiCAAAIIIIAAAggg0NoCGy766gjR2wo3x8u6jfCp6Z3MrtNLSzR11UrTDopAkgggYAuBJhVM6r2V62nTpqm2plrHHnecmcCHH36oquoq0yb4BDwOp3JOvVUOZ4Rqy9Zq0ZsP+p4gIoAAAggggAACCCDgDwH3+muYeN9/+qP7lvbZnP2TYh3N2a1hn3G5PRraN+bnNbRpIIAAAo0VaFLBZJ+999HEpybq7LPP0dFHHm3GuOLyy7XffvuaNsEn0OmAkxSf2cs8WPTmQ6ovX2faBAQQQAABBBBAAIGQELDdJDz1bpOTIyLCfA32cPgu0Zp/X5pO3DO6WVMZlpqmwYlJZt+pK4s0o6zEtAkIIIBAUwSaVDA5/vgT9OBDD+r8C85XTY3vtl4Tn56kIw8/qiljhvS2USmd1eWwc80cS2ZP15qfPjZtAgIIIIAAAgggYF8BMgt2AU+InWFy5j6xio12asmapt8ZJ8rh0Kjs7uaQVrvdGlmYb9oEBBBAoKkCTSqYOCMc+vHHHzcbY83qNUpITNhsXTg/6HbacEVExai+ukL5L48JZwrmjgACCCCAQOAEGBmBMBPwuOvMjEPhGiYdEhw6bOdo5RXV6Zu5NWZeTQmXdclQVkyM2eWxJYu0qNr3h16zgoAAAgg0QaBJBZPqqmoN2XPIZt0fNHSoli1bttm6cH2QOuRoJXXf1Ux/8TsTVLdulWkTEEAAAQQQaKkA+yOAAALbE3DX+womigj+j+ScsW+snE6HJn1Rsb0pb/W5VFekrsvINs+trK3RvUsWmjYBAQQQaI5Akwomj014TP8eNkyTn5mspKQkPf300zr04EM0efLk5owdUvtEtuuozH9dbuZUtuAPrfzmDdMmIIAAAghsVYCVCCCAAAKtKeBZfw0TZ/AXTM47IF7VtR49/01lk4VGZndTkstl9htRkK/Set/FcM0KAgIIINBEgSYVTAryC3Tdddfq2uuv1Z133qlrrr1WN9x4gxYvWdzEYUNv826nDFdEdJw83up+wYt3BnSCvuuJN/3zngFNmsHYnSe6AAAQAElEQVSbJMDRbRJXG23cisP4volbsUO6QgABBBAIeYGGa5g06e297VjaJziUt7xOr/1QqZLKpr3j6RMbp7PSu5g5TS8t0Ysrl5s2AQEEEGiuQKN/ojqcTk15YYoZx7puyZ9//al1a9eax+EerI/iJPfawzAs/eR5Va9cZNoEBIJagOQRQAABBBBAIGgEPO71xYUgP8NkTZlHxzxQrIsnN/2uNnfndFeEw/dXB24jHDQvXRJFwNYCjS6YeNxuTX52si684CLtvvse2mWXXTdbbD1LPybnSkpV5r+uMCNUrlikZR8/a9oE+wmQEQIIIIAAAgggEKoCnoaP5DT67X1IUQxNTtHQlA5mTtxG2DAQEECgFQSa9BP14osu1sEHD9XNN92kEcOHb7a0Qi5B2UXOaSMVER0rj8ejgimjpPWnQ7bBZBgCAQQQQAABBBBAAAGfwPr3oA5H8F/DxDehxkfrF5qxuT3MDtxG2DAQEECglQSsny+N7mrY8cO0raXRnWxzw+B7osOeR2nDR3FWfD1VFQv/Cr5JkDECCCCAAAIIIIBA0AtYZ4Nbk7A+Rm99Dafl7PTO6hsXb6bMbYQNAwGBIBAIjhQbXTDJzMjQMcccoyMOP0IdO3YMjtn5MUtXQooyj7nMjFCzdqWWvPukaRMQQAABBBBAAAEEEGhrAevGA9aYnvXX8LDawbQcNCBK712Xol2yXU1K27qN8IjsHLMPtxE2DIRACTBuSAo0qmBy4IEHauzYu9WrZ2/tvMvOGj9+vPYaMiQkQRo7qazjr5MrNsFsXvDKWLlrmn7bM7MzAQEEEEAAAQQQQACBFgv4LvrqcDTq7X2LR2vtDs7dP077941Wx6SmfaTIuo1wWmSUSefOwgJuI2wkWifQCwIISI36iXrsscfq0Ucf1b3j79Fdd92lpydO0vEnnBC2fkn99lL7nQ8w81/9y2cqnf2DaRMQQAABBBBAAAEEEAiEgGf9RV8VhAWTjklOHblLtBatrtfHM6sbzbfpbYRnVZRrctGy7e3LcwgggECTBRpVMOmYmqYff/qxofPvpv+gTumdGh6HU8MZFauck24yU66rLNOi/zxg2gQEEEAAAQQQQAABBNpOYIuR3OvPMHE26u39FjsH9uHZ+8XK6XRo8rSKJiVyd053RTgcZp+b8/PkNi0CAggg0HoCjfqJ6vZ4VFdX1zBqTXXjK78NO4VII+NflysyyXfLskVvPay6suIQmRnTQAABBBBAAAEEAijA0C0U8BVMWthJm+9u1TsuODBObm/B59mvG/8R96HJKRqa4ntP/mnxan26jvfkbX7wGBCBMBBoVMHE6f1Jtssuu2rTZct1YWCluKx+6rjXMWaqJXm/aPUP75k2AQEEEEAAAQQQ2FKAxwi0qYC34GCN53A26u29taktli4pTpVWevTfn6u0oqRx54hYMxyb28PkX+/9w+5NBfNNm4AAAgi0toD182aHfeblz9fxxw/bbNly3Q47CYENcs+43czCXVOtBS/fZdoEBBBAAAEEwkSAaSKAgI0FPFp/homjUW/vbTOTJWvc2mX4Kl31Qmmjczo7vbP6xsWb7Z8tWqrZlU37KI/ZkYAAAgg0QqBRP1GHDx+uHS2NGCuoN+l8yNmKSe1q5rDko2dUs3qpaRMQQAABBIJVgLwRQACBEBJYf9FXhxxBOalVZY07uyQxIkIjsnPMHEvq6jS6cIFpExBAAAF/CDSqYOKPgYOpz6gOXdT18PNMyhWL81T02RTTJiCAAAK2EiAZBBBAAAEEHMFZMGnsgbu+a5bSIqPM5mMWLdCqulrTJiCAAAL+EKBg0gjVbuvviuPxeFTwyphG7MEmCCDQGgL0gQACCCCAAAKNFPC+TzVbhnDBJDM6Wpd2zTTTnFVRrglLF5s2AQEEEPCXAAWTHcim7HKgknrubrYq+uo1VS6ea9oEBJohwC4IIIAAAggggAACXoE9cly65vB4JcU2/oyY0dm5il5/UVtuI+xF5D8EEPC7AAWT7RA7o+OUddxVZoua4hVa8u6Tpk3YIMBXBBBAAAEEEEAAATsIWGdC+/JofAHCt31g4kUHxWvUvxN1UP/oRiUwKCFJw9LSzbbcRtgwEBBAoA0EGl0wiYqK2uy2wpveYnhA//5tkGobDLHFEF0OP1+RSR3M2oJX7pKnttq0CQgggAACCCCAAAIIINA8AeuskmP3iNHqMre5nXBjehnHbYQbw8Q2CCDQFIFGbNvogklKuxRddeVVOv74YX9bTj/9DF111dWNGC54Nont3F3p+/7bJLz6p09UOmeGaRMQQAABBBBAAAEEELCfgO+2wsFwCZMz94lVdKRDk78sV30jbo4zLDVNgxOTDDm3ETYMBAS2KsDK1hdodMHEGjo/f76GDx/+t+WOUXdo9912szYJicX63023k4fL4YxQXWWZFr7xQEjMi0kggAACCCCAAAIIhKiA9QbWOzVHhMsb7f3fuf+Ik/URoknTKneYqHUb4VHZ3c123EbYMIRTYK4IBFygSQWTbWXr9paGraLJtp4PtvXp+52g+KzeJu1Fbz6k+vJ1pk1AAAEEEEAAAQQQQMCWAusvXeKpr7NlehuS6tclQj3SXfr0j2otXrPj00us2whnxcSY3ccvLgzy2wibaRAQQCCIBFqlYFJVXaW8vLwgmva2U41sl6auR15oNihb8IdWT3/ftAkIIIAAAggggAACCNhXwFcx2XB34TbJsxmD/LW0XjvdtFK3/qdsh3tnRkfr0q6ZZruFVVV6dOli0yYggAACbSWww4LJ4489rqmvT9Vjjz2mgQMH6vXXXtekiZN099i7NWTPIW2VZ5uN0+3EWxQRFSN3bY0KXryzzcZlIAQQQAABBBBAAIHACjB62wgUrKzXzEU7PhNmdHauop2+X1duLZyvGrtXg9qGj1EQQKANBXw/gbYz4CWXXqJhxw/TpZdeqt9//10nnnSSxo0bp88++0wHHHCAbrrxJsXGxm6nh+B5KmXXg5Tcd7BJeOnHz6p65SLTJiCAAAIIIIAAAkEoQMphJOBw+M4wkdZfzCTI5z4oIUnD0tLNLKaXlmjqqpWmTUAAAQTaUsDZ1MHc7nrNy5unTz79RGPvHqsZP87Q7bfdrqQk35Wrm9qfXbZ3xiQo69/XmHQqixZq+WdTTJuAAAIIIIAAAnYRIA8EEAgXgXG5PRqmemN+XkObBgIIINCWAo0vmGwoWm+RnXWmybfffWtuObzFU0H1MPPoSxWZ0M5csXvBS3dK3sJQUE2AZBFAAAEEgk+AjBFAAIHWEthwholNP7bSPT1C/btGNGq2w1LTNDgxyWw7dWWRZpSVmDYBAQQQaGuBRhdMIl2RckZs/Yfc22+/bc4wGTRoUFvn3yrjxXfbSWl7HW36WvG/N1Ve+KdpExBAAAEEmibA1ggggAACARLYUCjZ8DVAaWxr2CsOidcPo9J0yE7R29rErI/yFn5GZXc37ZK6Oo0szDdtAgIIIBAIgUYXTBYvWazbb79tmzk++OCDmjFjxjaft/MTWSdcZ9KrLVmtJe9MMG0CAgggIAkEBBBAAAEEgkPA4Xtb77HhNUziohw6aUiM1lW49eWs6u16XtYlQ1kxMWab8YsLtah6+9ubDQkIIICAnwR8P1m303mXLl0anu3cuXND22rk5OZYX8xSWl6muLg40w6mkH7AyYrv4vuM5KK3HpG7uiKY0idXBJoowOYIIIAAAgggEIoCDsf6z8/b8AyTk/aMUXy0Uy99W6ma7dwcJ9UVqesyss3h4TbChoGAAAIBFthhwWT//Q9Qcrt2Gj1qtI444oiGdI879jidfurpcrlcSk1N04D+/dWp0+YFlYaNbdpwJbZXl8PPM9mVzPtJa37+xLQJQSRAqggggAACCCCAAAJegfUFExueYXLRUN8fVZ/4bPt/mByZ3U1J3t8tvJMRtxG2FFgQQCDQAjssmHg8bg0csJPWFBcrNjbOWzQ5Utdcc42cTqfuHDNGcd51Q/bcUx63O9BzafL4Wf++WhFRMXLX1WnBK3c3eX9/7ECfCCCAAAIIIIAAAgg0WcDpK5jY7T357jku9esaqe/m1Wj+ivptTquP93eKs9J9Z7ZzG+FtMvEEAgi0scAOCyZWPhkZGSorK1XHtDQNGNBfOd1ylNI+RS5XhOT72axt/LPt6sQeu6n9Lgea/JZ/8ZJqVi81bQICCCCAAAIIIIAAAkEnYNOP5Py5pE5XPr9O971ftl3Su3O6K2L9HLiN8HapeBIBOwuEXG6NKpi8/MrLmjhxoubMmaNx48bp8isuV11tnU466eTgBHFFKvukm0zu1WuKtPSjZ0ybgAACCCCAAAIIIIBAUAqsLzZ4bHYNk6oa6elplfrwd29jG7BDk1M0NKWDeZbbCBsGgm0ESCTcBRpVMDn6qKM1ZswYxcbF6oorrjTtHj17qLKyUtdcc63++c9/6sQTTwoay85Dz1BMaleTb+Fr98hb/TFtAgIIIIAAAggggAACwSmw/rRvT3B9TD7KW+gZm+u7AUO1281thP394qN/BBBokkCjCiYOp1M//fiTVqxYqblzZmv69Bn67bfflJvTTffff58+/PBDvfrqK00aOFAbx6Rnq+s/zzHDF8/8WiWzvzdtAgIIIIAAAggggAACwSrgcPje1ntseNHX7ZlatxHuGxdvNnlsyaIm30bY7EhAAAEE/CTg+8m6nc59p/V5f/SaorX3q8fa2KPa2lqNu+ce60FQLd1OvsXkW19TpYX/uc+0CQgggAACCCCAAAII2ECg2SlYf+C0dna47XGGSUq8Q3FRVkbbXlJdkbouI9tssLK2RvcuWWjaBAQQQMAuAjssmDgcDiXEx2vngTura5euSktLU1ZWlnbaaaBOP+10xcbGKlj+ddjzKCV0G2DSXfLeU6pdu9K0CQgggAACCCCAAAL+EKDPNhNwRpihPG7z103TDmS4/oh4rZjQSYO7R24zjZHZ3ZTkcpnn7ywsUGn9tu+iYzYiIIAAAm0ssMOCiZXPtGlf6a233tInn3yi4rVrNWf2HH344Qdau7ZYVZWV+u7772VVtZ3rb2dm7WO3JSI+WZnHXGbSKl84R0VfvW7aBAQQQAABBBBAoNECbIiATQWs9+JWah534IsOUd4ayJn7xmlVqVs/L6i10vrb0ic2TmeldzHrZ1WUa3LRMtMmIIAAAnYS2GHBxLobzsWXXKzjjx+ms84+S3vtNUT77be/jjn6GO05ZIguv/xyHXrIwSorLVNeXp6d5rZZLlnHXSVXbIKs/4kUvDRajiC7INZmk+EBAggggAACrSRANwggEBoCG65h4n2zG/AJ/XuPGCXHOfXStxWq20b95u6c7opwOEyuN+fnyR4fJDLpEBBAAIEGgR0WTKb+Z6qGDx++2TJipPfxCO/iXf/gQw9p/vx85eTmNHRqt0Zi70HqsPshJq3l015T1fIC0yYggAACCIScABNCAAEEwlNgoemANwAAEABJREFUw0VfbfBHwXMOiDPH4JlplebrlmFocoqGpnQwqz8tXq1P1xWbNgEBBBCwm8AOCyY7SrisrEzf//C9+cjOjrYN1PPZJ9xghq4uXq6lH0wybQICCCAQHAJkiQACCCCAwI4FHOs/Gu8J8EVfu3eM0JCeUZoxv0Z5RX8/vcT65WNsbg8zoWpvrjcVzDdtAgIIIGBHAetnlh3zarWcOv/zXMV08H0+svD1++SpqWq1vukIAQSaIcAuCCCAAAIIIND6Ausv+irP34sUrT/Ydnp0SP/9uUrPfr31s0vOTu+svnHxpoPHlizS7MoK0yYggAACdhQI6YJJlLdQ0vmg04z7ur++U8lf35o2AYHWFKAvBBBAAAEEEEAg0AKO9QUTT4DvNDO/qF6nPLZWz22lYJIYEaER2b6P8XMb4UC/YhgfAQQaIxDSBZNuJ90kZ2SU3LU1WvDaPY3xYBsJAwQQQAABBBBAAIEgE9hQMJHbvpdPvb5rltK8780tWm4jbCmwIICA3QVCtmDSbuB+Suq5uyRp6cfPqnbtCrsfC/JDAAEEEEAAAQQQQKBZAg6ny+zncdeZr3YLmdHRurRrpkmL2wgbBgICCPhFoHU7DcmCiSMyWpn/uspIVa1aouWfvWjaBAQQQAABBBBAAAEEQlFgwxkmHneAr2GyDdzR2bmKdvp+9eA2wttAYjUCWxNgXUAFfD+1AppC6w/e5ZCzFd0+3XRc+Mrdkk0r7SZBAgIIIIAAAggggAACLRRwRPje1gfqGia3HJ2gj29srx7pvjy0yb9BCUkaluZ7b85thDeBCdMm00YgmAT+/hMtmLLfSq7RHbPU+eDTzTNrfv1cpXk/mzYBAQQQQAABBBBAAIGQFdhw0dcAnGHicEjnHhCrnbNdWrR682uoWL9sjFt/G+F6j0cheBvhkH1JMTEEEJCsn2Eh5ZA17Fozn/qaKi1840HTJiCAAAIIIIAAAgggENoCDjO9ln8kx3TTpHDkrtFKT47Qy99VqnqLS6icnd5ZgxOTTH/PFi3V7MoK0yYggAACwSDgDIYkG5tjyi4HKrnXHmbzZR8/q7qS1aZNQAABBBBAAAEEEAhTgTCZtsMV6ZupZ/MzPHwr/RvP3T/ODPDcV5Xm64aQGBGhEdk55mFJXZ1GFy4wbQICCCAQLAIhUzBxRMUo89grjbu50OvnL5s2AQEEEEAAAQQQCCUB5oLA1gScEevvkuMtTGzteX+ty2jv1EH9ozRveZ1+Kdz89JLru2YpLTLKDD1+caFW1dWaNgEBBBAIFoGQKZh0/ec5ikpONe6Fr97DhV6NBAEBBBBAAAHbC5AgAgi0goBjQ8GkjW920LOTS2vK3Hry8/LNZpEZHa1Lu2aadQurqvTo0sWmTUAAAQSCSSAkCiYx6dlKP+Ak4776l89UOu9H0yYggAACCCDQ9gKMiAACCARAYP1FX931m5/l4e9MvvirRr1vWKkp32z+cZzR2bmKdvp+1bi1cL5qPB5/p0L/CCCAQKsL+H6KtXq3bdth9ok3yeH9n4R1oddFbz7UtoMzGgIIIBDqAswPAQQQQMD2Ag5XYD6SY8FU1Uhl1VbLtwxKSNKwtHTzYHppiaauWmnaBAQQQCDYBIK+YNJ+t4OVmDvQuC99fxIXejUSBAQQ2J4AzyGAAAIIIBBqAg6nr2Aid33ApzYut4fJod7j0Y35eaZNQAABBIJRIKgLJo6oGGUcc5lxryxaoOXTXjVtAgJhJsB0EUAAAQQQQCDMBayzrS0CTxt/JMcac9NlWGraZrcRnlFWsunTtBFAAIGgEgjqgknng89suNDrojcelCMAt1ELqqMdNMmSKAIIIIAAAggggEBTBJwRvtsKe9rooq8nD4nRTUfFKyXe0ZBmlMOhUdndzWNuI2wYCAggEOQCQVswiUxJV6f1F3ot/v1rlcyZYd9DQWYIIIAAAggggAACCPhTYP01TNxtdFvhW49N1HVHJKh6kzsFX9YlQ1kxMWaW3EbYMBAQQCDIBZpVMLHDnLOOvUrOyChZ/1NY+OYDdkiJHBBAAAEEEEAAAQQQCIiAM2L9NUza4CM5B/aPVGaHCL0xo1IVNb6736S6InVdRraZO7cRNgwEBEJGIJwnEpQFk4TcXZQycD9z3Iq+eFm1xUWmTUAAAQQQQAABBBBAIBwFHN6ChTVvd/0mp3xYK/ywnLt/nOn1ua823kp4ZHY3Ja0/y4XbCBsegn0FyAyBRgsEXcHE43Aq64TrzARr1q3S0k+eNW0CAggggAACCCCAAALhKuDccA2TOv8WTDomOXXUrjEqXFWv/83zjWXdRvis9C6GntsIG4Y2DgyHAAL+Egi6gkn6PscprlOO8VjyzuPy1FSZNgEBBBBAAAEEEEAAgbAViPB9JMffZ5gcsWuUnE6HJn1Z3kBt3UY4wuG7+Gur3Ea4oWcaCCCAQGAFgqpgEhGfrC6HnWfEyhb8odU/fmTaBAQQQAABBBBAAAEE7CrQFnk5nBG+Yfx80dfJ06o0dOwqvfg/38dxhqWmaXBikhl76soizSgrMW0CAgggEAoCzmCaRMYRF8kVl2hSLvzP/eYrAQEEEEAAAQQQQKBNBRjMhgKO9WeYeDxuv2f3fV6dVpR4FOVwaFR2dzNetdutkYX5pk1AAAEEQkUgaAomcZl9lTrkKOO+8vt3VblojmkTEEAAAQQQQACBlgmwNwLBLxARFWMm4a6rMV/bIlzWJUNZMb5xH1uySIuqq9tiWMZAAAEE2kwgKAom1s3Kup10oxwOh+oqSrXknQltBsRACCCAAAIIBJ0ACSOAQFgJWDdF2DBhTxvcJccaK9UVqesysq2mVtbW6N4lC02bgAACCISSQFAUTNKGHK24rj2N+5L3nlJd+VrTJiCAAAIIhIcAs0QAAQQQ2LaAMzKq4UmPn+6Sc9Z+sTp+sO9sEmuwkdndlOTyXWj2zsICldbXW6tZEEAAgZASsH3BJCI2URlHXWLQK5bM04r/vWHaBAQQQCCIBUgdAQQQQACBVhNwRkQ29OXxw0VfHQ5pxDEJeuKcZCXFOtQnNk5npXcxY86qKNfkomWmTUAAAQRCTcD2BZOuR13ccKHXBa+Mk/fndagdA+aDQAgIMAUEEEAAAQQQCJTAhgu+WuO7/fCRnEN2ilKndhF688cqlVR6dHdOd0VYVRTvgDcW5Mn/l5n1DsR/CCCAQAAEbF0wic3opY57HWNYVn3/nioWzTJtAgJ+F2AABBBAAAEEEEAgSAQcro1nmPjjoq9n7htnJJ6eVqGhySkamtLBPLZuI/z52mLTJiCAAAKhKGDrgknWcdcY87rKMi1+53HTJjRPgL0QQAABBBBAAAEEQlNg0zNM1MrXMOmQ4NBhA6OVV1SnH+bVamxuD4PIbYQNAwEBBEJcwLYFk/a7HazE3J0M/7IPJ295oVeznoAAAggggAACCCCAQLgLOCOjGwjcrVwwOXWvWEW6HHryswqdnd5ZfePizVjcRtgwEBBAoG0EAjaKPQsmrkhlHHOZQalauUhFX081bQICCCCAAAIIIIAAAghsLrDZR3LqazZ/soWPJn9VqdMeL9Y702s0IjvH9MZthA0DAYEWCLBrsAjYsmDSeegZikpONYYL33xYcteZNgEBBBBAAAEEEEAAAQQ2F3C6Np5h4qlt3YJJaZVHb/1UrQtSMpW2/vbF3EZ4c38eSQIBgRAVsF3BxJXUQZ0POs1wl8yerpK/vjVtAgIIIIAAAggggAACCPxdwOnaeNFXTyt/JMcazbqN8KVdM62mwuU2wmayBAQQCHsB2xVMMv91hZze6rXHXa/CqfeF/QECAAEEEEAAAQQQQACB7Qk4XFENT7vrqhvamzRa1Lw7p7uinb5fG27Oz5O7Rb2xMwIIIBA8Ar6ffDbJNy6rnzrsNtRks+KbN1S9arFpExBAAAEEEEAAAQQQ2ChAa1MBh/ePjRsee2q3/lH2MbffqEVzZ2y2PPHI3Rt2+9vXfXpFKTXBqaHJKRqa0sE8/2nxan26rti0CQgggEA4CNiqYNLthBuMeW15iZZ+8LRpExBAAAEEEEAAgZAXYIIItEBg04/kuGurttvTxGdf1oblsy/+t81tJ5ydpAUPddTdvbqbbeo9Ht1UMN+0CQgggEC4CNimYNJ+0GGKy+hp3Je+P1H1laWmTUAAAQQQQACB4BMgYwQQaDuBzT6SU1+73YFH3XW/Niyvv/HOVrfdr3ekcjq69PufUp+oBLPNs0VLNbuywrQJCCCAQLgI2KJg4oiKUcYxlxrziuUFWvHtW6ZNQAABBBBAwCYCpIEAAgjYVsC5yTVMVL/1j+RsSH7WL9P0+w+f6unHx6tn99wNqzf7esa+ceZxdmEn87Wkrk6jCxeYNgEBBBAIJwFbFEy6HHyWohJSjPvC18bL4eFSUgaDgAACCPhNgI4RQAABBEJFwOn946M1l/qabX8cZ11JqV5+7U29/e6Hqqys1CFD99djD95p7bbZkhTr0L/2iFHJOoeSlyeb58YvLtQqP9x9x3ROQAABBGwsEPCCSWRKutL/cbIhWvvHNyrL/9W0CQgggECTBNgYAQQQQACBMBWw7jBpTd29nYLJPfc/rhtG3KWbRo7VXgf9S3nzF6hv757qlp1p7dqwnPB/MYqJdChurnWhV4cWVlXp0aXciKEBiAYCCISVQMALJuY2wi6X3HV1WvTWI2GFz2QR2J4AzyGAAAIIIIAAAo0R2HANE08jzwJxu90qK/ddj6R2i7vqzFxUpwW/R8k1r50Z+oaCPNV4PKZNQAABBMJNIKAFk4TcXdR+5wOMedHXr3EbYSMRsoGJIYAAAggggAACCPhBICIyxvS6vTvkTHn6Ed0+/FrdM2a4vvvibe0ysJ9++vl3LVm6zOy7IbiLYtXtx1ypyiXrNsLvrlm14Sm+IoAAAmEnENCCSeawqw14TVmxln042bSDJ5ApAggggAACCCCAAAKBF3BERpok3LU15uvWwtLly3XGKcN00rBjZJ0wMvXNd3XZtSP/tum43B5mHbcRNgwEBBAIc4GNBZM2hmg/6DDFd/H9QF763lNyV/tOC2zjNBgOAQQQQAABBBBAAIGgFnC4fAUTT922CyY3DB+j3P5DlNV7sIb842hdfeMdWrxk6WbzHpaapsGJSWYdtxE2DAQEQleAmTVKICAFE+tzlhlHXGQSrFheoJXf/de0CQgggAACCCCAAAIIINA0gYjIaLPD9s4wMRtsJ3RNdmpUdnezBbcRNgyEIBMgXQT8IRCQgkn6P05WVLtUM5+Fr42Xw7QICCCAAAIIIIAAAggg0FQBx/qCiae2uqm7Nmz/zU0dlXXCcvOY2wgbhkAHxkcAARsItHnBxJWQos4Hn2GmXvz7VyrL/9W0CQgESiAyOkrq1tUsUVY7UIkwLgIIIIAAAggg0EQBh8OhjLR26tveqeSopt3NJioqUv16d9dlR+6itE7RUnWEH28j3MSJsTkCCDEsVEoAABAASURBVCBgA4E2L5h0Ofw8RUTFyF1Xp4VvPmgDAlIIV4HISJfuuu0aTfz+bene68zy6o/vacT1FysiIiJcWZg3AggggAACCDRGwAbbHHXYPzRr+vt6/+p9NGFojL646R/69O1nlZOdscPsrPc7y+Z8o+lfTNXdT02WDn1D6nep7ixarBrrqrA77IENEEAAgdAXaNOCSXRaptL2PMqorpj2mmqLi0ybgEAgBC6/8HRd4V0iXBuLI1b7pqsv0FmnHBuIlBgTAQQQQACBgAkwcHAJdO2Srmcfv1sZXTttlvieg3bWsxPu3mzdlg9OPeFoWe93oqOjNnnK+2vBXv9QnzOO22QdTQQQQCC8Bbw/GdsOIPNfV8jhjFBNWbGWfuytZLfd0IyEwN8ETvO+WfjbyvUrbjnvVN2S2c2Wy01ds3RD5wxb5mZXs2DKi+Nrz++71noNcXzb9Pi2+c9Jjm/oH98bu2S2+etqWz9/njj7VG1e8Fj/Jsb7Zfdd+uuhA/+xzVyHn3GCd6ut/3faiUdv/QnWIoAAAmEo0KiCyc677KGzzr1Y195wq7pmZDaKKSYmRscNO0WnnXG+TjrlbHUcuJ/a9d/L7Ntt3eyG2wifcPIZuuiya816AgJtJeB0OtU9Z9uv5XTvX2tuyeomOy43ZWTreqtgYtP87GgWTDndlJHF8Q3h1/aN3oLn9dYvXM2aoz1/JgXT95e/c7WO7w0cX1v+v7M1jr3dju8/+vfZ7tumcwcO2OaxyMrsss19O6Z1UHJS4jaf5wkEEEAgnAQaVTApLSvR+++9pXXr1jbaZp/9DtSKomWa8vxEzfprpnJP9BVFoirWqP2a+Urr2Elx8QmKi4uXmnZ9qkbnwIYIbEvA7XarrLxyW09L23tu23vxDAIINEWAbRFAAAEEmi+wo/cqFc17n1NWXqHSsvLm58WeCCCAQAgJNKpgkp83VyuWL2vStHNze2nO7D/NPkUJ2aqLTzXttCU/au6cWerbb4D69R1g2uYJAgJtLPDzb77X59aGfWv6T0r435e2XNr98LXSfv7elrnZ1ayt8mqNcdr98A3H16bfe61xfFOme4/vT9/x/Ruix9g6vqkc35B9fVvHt8OP39pmfud9+NHW3sKYdTU1tcp6/fVt5vqi932O2XAr4ZffZ8n6w9JWnmIVAgggEHYCjSqYNFXFOmEkPj7e+8PWoytvHKXOh59ruijP/00JJYu1cEGBuuX0UK8+/TVv7izzXDCExIR4BcuSEES5Bsr0ngcnqtz7V5QtX3vWX1Xuf3SyrY91QkJcW+THGAH6PuL4Bs/P2ub8/EoI0OuqObmG0j4J/NzkZ3qIfe998MnX+unXrf/x5/7HJqu2tm6bx9x6n1O8tmTLt0CqrqnRXeMnbHO/UPqZsLW58HOC//9u7XXBOnu8Lv72A6uNVvilYLIh98rKCn2wsFwRccmSx6Oi9x43T7k99Vq5YplqamtUVVklORQU/8rKyxUsS3kQ5dp2ppsfv2++/0m7H3Cc7nv0Gb370ZdmufuBp7TLPsfol9//svWxLi+rsHV+gTqmfh23zPv6aYPFKtiVWce3DcYqYww11sA6Lq21WGO2Vl/0U24+OtAYB+v7qjHbsU3jTYPJyvq+a+myYb4t7ae19i8pKdVBR52pa24eq48W1OmH5fV68aMZOvzf52vMvRO2+/Ntbl6Bdtn7aI2970m99d6nev/jabKKKIP2/7e++e6n7e7bWvm3aT+NeV/s/X9iufX/38Zsyzby63suP/ny+5H3vayfbNvi9RCogoFfCiZW/cN6QSZ16aaE3Q83c+tYsVTF+X9JDof3P4e+mva5PvnoXQXTP2/Nx6r72GfxmDoU+bTAYfGSIt121yM66eyrzXKn9w1G0YrV9jf1fuPwemzj179l3gaLdwjzn/dlbS7vxFfvcfaKBNrBm8L/s3cfAFJVZ8PHn2nbZpcOSxUFFBEEK4iiMRrFGg2WKBEENXZjjV/eEH2Niea1a4yKogkiwSSoSbDFRizYABuodJS6sLSF3dk27ZtzZmfYhS2zuzNz21+5Z+7cufec5/zOzDI8e++5/EEAAQsLpONnSKL76agrXXWEwmGZNmuO/GF+rfy/92vkfx57Ud7/eGFKf39s27FT7npgqlz081/K+ZNukNvv/qOsXrM+pWPTFX/W6ok11OL3ptgAx3Yz/3fAWJAt9oV9GEcbvgdiH1FD/qQlYXLEyNGyzz77NejA6tXLZZ9xN4jb6xUJBcX79ZuxN24kuU+golx2lu1IPmcFAQQQQCCbArSFAAIIIGAHAU9OfrIbkZrq5DorCCCAAALtF0gpYfLDE8fqWwp37NhJ3yL48iuvb9DyoYeOlL779G+w7fN1WyXS+yC9rVPpN/LfV2brdQoEEEAgIwJUigACCCCAgAMFXDm5yV6HgyRMkhisIIAAAmkQSClh8t933pAH7r0zuTw19ZEGTU978hH5aN67Dbb1PPNa/TwY2CnvPHyzlJfv1M//OuNp2bB+nV5Xhdo+9U8PqFUWBCwhcNCQwbJy8YeybvkCGTP6yIzFTMUIIIAAAggggEBLAm5fTnKXaLA2uZ7OlcsmXShvvfK8rF02X3//GTRg33RWT10IIICAaQVSSpi0NvouR4yVgt4D9WEbX3taorVkuzWGswtb9N7j8cgj990hubm7v5zYomN0AgEEEEAAAQQsKeDOyUvGHcnQd+5DRwyTbdvLpGRTabItVhBAAAEnCKQ/YeL2St8zrtJ2lZu+k9KP/qXX7VfQIycK3HrjVdK/X1/56NPPdPejatYtvUaBAAIIIIAAAghkX8BTfw6TDCVMrrlxilww8SpZt2Fj9jtIiwgggICBArsTJmkKovj48yWnU3dd29rZD4grunuiV72RAgGLChx5+Ai54tKL5N6HHpfNm7foXrhcLv1IgQACCCCAAAIIGCHgqneGSbi2yogQaBMBBKwoQMwpCaQ1YeIp6CC9TrpYN1z27cdSseoLvU6BgNUFCvLz5KF77pCFXyySp6c/b/XuED8CCCCAAAII2ESg/hkmXAZvk0GlG20S4CAEMiHgTmelvU6eLN78QolGwrLupYfTWTV1IWCowNk/PkX679NXNmzYJLf/+iYZcuAgHc8F550lg/ePz9ejN1AggAACCCCAAAJZFPDUv0tOTWUWW6apDAtQPQIImEAgbQmTnM69pMeYcbpLpfNekpqt6/U6BQJ2EMjx+XQ3xp11qvx80oVy4AHxhMlZZ4yVffv3069RIIAAAggggAAC2RZw1ZvDJBrKzF1y0tMnakEAAQSsJ5C2hEmfH18lbq9XQpXlsvE/f7aeBBEj0IzA9Jmzpd8BRyaXf875j977wouvljfeflevUyCAAAIIIICAgwRM0lVPXcIkVB3IWERXX36xPsO2b++euo3LL/2Zfr7fvvvo5xQIIICAXQXSkjAp6HugdD30RG2kkiXhyl16nQIBBBBAAAEEEEDAGgJEaU0Blzd+Fmwkg2eXnDvudH2GbZ/evTTSheedHX/eq1g/p0AAAQTsKpCWhEm/cTdon5ptJaIux9FPKBCwscAvbrlNn20y7+MFNu4lXUMAAQQsLUDwCDhCwJNboPsZqcncHXJOOOV8/b2nX72zbdU634M0PQUCCNhYoN0Jk47DjpWiAQdrovWvTBWJhPQ6BQIIIIAAAgikU0Akz+2WZ/YfImuOPFqm9Ouf3sqpDQEELCngzs3TcWcyYaIboEAAAQQcKNCuhEnU5Za+Z16t2QJrl8mOL97W6xQIIIAAAgi0KGDCHS7o3kMqjjm+yeW7kUdnNOrpBwxptO21I4/R7f459rrX5ZKbv1shk4t7y4mdOuvtquiTkyvPDx4mS44YJdtHHyeLDxslT+0/WPbPz1cvsyCAgE0F3HVzmERqq23aQ7qFAAIIGCfQroRJj9FnSX5xfLKntS89ZFwvaBkBBBAwgQAhWF+gNBiUj3fu1MvXgQrdoYpwSD9X2xfsyuwcXcurqpJtqfbUEolGJRSN6FiG+wvlsZL18sLWLfLezjI5pLBIb98v9hvmhYceKWd26ybFvlxZEghIvtst43v0knkjjpCRRR30fhQIIGA/AXduPCkarqm0X+foEQIIIGCwQJsTJi5fnvQ69RIdftnXH0rg+8V6nQIBBGwjQEcQcJzA3LIdctLXX+jlltUrdf+XV1bq52r7+Uu/jiUkcuSvBw6V70ceLetHjpFnDzhIOnu9et89i78dOKzBGSM7YvtvOXy03vaz7vG7TdQ/5u513yfbUu09vXmDuF0ueWTDer3bslgsx3ToKL7YtsNjyZJvY4kR9cJDA/eXolgM/962Rfp9Ok+OWfSZDFr4sVy2/FvxezwyKZY4UfuxIICA/QQ8nGFiv0GlRwggYBqBNidMep00QXKKukg0EpF1/37UNB0iEASaFuAVBBBAoJ0C0ajMGTpcTu3cVaaVbJAnStbJj7t2k+mxpEljNS+tDDQ4Y+ST8l3yaWxRZ46UBmsbOyS5ravXJ/ftt78sidXx6MZ1evsf1n0vv+y7j+w4+gdSEjv+P9u36e3HdYxfmnPDyuUSiP29rDfGir9tKZWDF34iV69aFnvGHwQQsKOAO6duDpPazE36akc3+oQAAgikItCmhIk3ligpPv4CXf+WT+ZIzZZ1ep0iywI0hwACCCCQVYEfduoiQ/2F8ur2rXLXujV6eTm2fmLnLtIrJ2evWO5Y+12DM0ZOXbJIzlj+jd72Vtn2vfavv+GufQdKF59Ppny3SuIX5IgsrCiXQfM/ltFfLpRTv/5Soi4RNXdJjtstW2MJlC2hYP0q9Pp3NcxroCEoELCpgLsuYRLO4F1ybEpHtxBAAIEWBdqUMOl96qXiqfvhvPH1Z1psJNUd2A8BBBBAAAEzCwzMi88V8JNuPfRlNWqC2HGxdRXzfnWvqfX2LoNidV1U3FO+LC+XN/dIrFRGI7K4bn4V1U5EouqBBQEEHCqQmMMkwhkmDn0H0G0ErCtghchbnTDJ7d5Puh91pu7bxjenS6i8+d+Q6R0pEEAAAQQQsJHAmzu2yZlff9VgWVa594SLrZ3DJEF0Za8+evWZzRv1Y3NFSW2tVIbD0s2XI929vga7qr/kL+xeLLkuV4PtPEEAAfsIeHIKdGe4rbBmoEDASAHatqGA+i7Vqm71O+tacbk9EgzslJK3nmvVseyMAAIIIICAlQVWVVfp8Dt6vPLfnTv0siUYn4tkVzikX6tfvLS1VO5btya5PLBhrTy0cb1+vriyvP6uDdbP7d5DotGovLxta4PtTT2ZvWWzfum+AYPEVXfCid/tlj8NHCzTDhgic4aO0K9TIICA/QQ8efGESbh676St/XpLj7IrQGsIINCqhIl/34Ol07AxWm3j609LNMh10RqDAgEEEEDAEQLvlu2QpZUBGdWho9y770CZ0KOnvDf8MBnfo1iCsQTHngj/iCVMfrv2O0ksv48lTO4uWae/myOBAAAQAElEQVSfLwoE9txdP98nJ0+fLbKmplq2NjInid5pj+LOtd/LjmBQzu1eLAsPO1LmHnyorBs1Rib27CXqtsh3rF29xxE8RQABuwh48vy6K5xhohmaL3gVAQQQaKWAuzX77zPuRr17zbYSKf3wX3qdAgEEEEAAAacIqElWz/pmkby2bWssSdJLrunVR36zZrVctSJ9d6HpnRufPHZrLAGSquvmYK0c/sV8+UfpZsl1u2WEv1A21tbIc5tL5JgvP5OPd+1KtSr2QwABCwmI1yeu2GdehRyp5QwT5cCCAAIIpFMg5YRJ50NPFP8+g3Xb6/79J3FFE3P2600UCCCAAAII2Epg3q4yKfzwXTlu0ecN+rUhlog4f+nX0nf+PDnqq8/kiZINEkrjxKvq1sOq3eP3aLdBEI08KY0lWC5ZsUSGffapdP3kA/141cplkriMqJFD2ISA2QSIp5UC3tz42SXqsBB3yVEMLAgggEBaBVJLmLi90veMq3TDgbXLpGzRu3qdAgEEEEAAAQQQQKApAbYjkFkBd078zl2qFS7JUQosCCCAQHoFUkqYdD/6LMnt2ku3vPalh/QjBQIIIIAAAgg4TIDuIoCAqQTcuXnJeCI1lcl1VhBAAAEE0iPQYsLE5cuT3qdeqlsr+3qeBL5frNcpEEAAAQQQsLoA8SOAAAJWFmhwhgk3Y7DyUBI7AgiYVKDFhEmvkyaKz99RopGIrJvzmEm7QVgIIIAAAiICAgIIIICAgwQSd8hRXQ4zh4liYEEAAQTSKtBswsRb2Fl6Hn+BbnDb529KTelavU6BAAIIZEeAVhBAAAEEEECgKQFPXr05TKqrmtqN7QgggAACbRRoNmHS5/QrxJ2TK5FQSDa8MrWNTXAYAggkBVhBAAEEEEAAAQTSJODOKUjWFOa2wkkLVhBAAIF0CTSZMMnt3k+6jTpdt7Pl439LsGyLXqcwv0BUh+jSZaYL6jdGgNE1xj1rrcY/xFlrjoYQQAABBKwp4MmLJ0zUpfPRYI01O0HUCCCAgIkFmkyY9Dv7F+JyuyVSWyMlb/zFxF1Ia2hUhgACCCCAAAIIIICAJQTcufGESZg75FhivAgSAQRMJ9BiQI0mTAoHHCKdhh6tD9707t8kVLFDr1MggAACCCCAAAIIIICAOQQ8eX4dSKSaWwprCAoEHC8AQLoFGk2Y9Dv7Wt1OqKpCNs2dpdcpEEAAAQQQQAABBBBAwDwCbl+eDiZUE9CPFAjYToAOIWCwwF4Jk45DjxH/PkN0WCVvz5BIdYVep0AAAQQQQAABBBBAAAHzCHgTZ5jUVpsnKCJpVoAXEUDAWgJ7JUz6/vga3YPasi1S+t5svU6BAAIIIIAAAggggAAC5hJw59fNYVJl2C84zQVCNAgggECaBRokTLocfrLkF/fXTax/7SmJhmr1OgUCCCCAAAIIIIAAAvYXsFYPPTl1c5gw6au1Bo5oEUDAMgLJhEnU5Zbep/1cB165cZVsm/+6XqdAAAEEEEAAAQQQsKgAYdtawJM4w4RJX209znQOAQSME0gmTHqMPkvyuvbWkayf87i4JKrXKRBAAAEEEEAAAbMIEAcCCOwWcOfWXZLDnIO7UVhDAAEE0iigEyYub470PmWyrrZ89WLZtfQTvU6BAAIIIIAAAhkVoHIEEECgzQKeXL8+NswZJtqBAgEEEEi3gE6Y9Dj2XPF16KrrXvvSg/qRAgEEEEAAgdYLcAQCCCCAQLYEPHmcYZIta9pBAAFnCrjdOfnS66SJuvfbPntLqtYv1+sUCCCAAAIiAgICCCCAAAImFfAWFOnIIjXV+pECAQQQQCC9Au7i4y8Q9cM2GonIhteeSm/t1IYAAqYTICAEEEAAAQQQsL6AuqQ+0YtITSCxyiMCCCCAQBoF3MU/vEBXt3X+a1K7baNep0DAQgKEigACCCCAAAIIOE7Akxefv0R1PMQcJoqBBQEEEEi7gNubXyiRUEg2/ufptFdOhW0R4BgEEEAAAQQQQAABBJoXqJ8wiVRzhknzWryKAAIItE1AT/pa+uFLEizb0rYaWjqK1xFAAAEEEEAAAQQQQCCtAu66CV9VpSEuyVEMLAggYAYBm8XgjtTWSMmb023WLbqDAAIIIIAAAggggIB9BTy5hcnORbgkJ2nBCgLpFqA+Zwu4N733dwkHdjpbgd4jgAACCCCAAAIIIGAhAU9+/JbCKuRwVYV6YEEgFQH2QQCBVgi4N8+d1Yrd2RUBBBBAAAEEEEAAAQSMFqg/h0m4ptLocAxsn6YRQACBzAm4w1XlmaudmhFAAAEEEEAAAQQQQCB1gRT3dOfkJ/eMBmuS66wggAACCKRPQE/6mr7qqAkBBBBAAAEEEEAAgd0CrGVGwJMfn8MkGNiVmQaoFQEEEEBASJjwJkAAAQQQQAABBFIXYE8ETCHgzfPrOCJcjqMdKBBAAIFMCJAwyYQqdSKAAAIIIGAZAQJFAAErCrjrzjAJVTPhqxXHj5gRQMAaAiRMrDFORIkAAgggkKoA+yGAAAIOEPDkxe+SE6lmwlcHDDddRAABgwRImBgET7MIIIBAqgLshwACCCCAwJ4C3rz4HCaR6sCeL/EcAQQQQCBNAiRM0gRJNQggkLIAOyKAAAIIIIBAOwXcdXOYhEiYtFOSwxFAAIGmBUiYNG3DKwikKMBuCCCAAAIIIIBAdgV2n2HCJTnZlac1BBBwkgAJEyeNdqp9ZT8EEEAAAQQQQAABUwu4c/N1fOHqcv1IgQACCCCQfgFHJEzSz0aNCCCAAAIIIIAAAggYJ+ApKNKNh6qYw0RDUCCAAAJ1Aul8IGGSTk3qQgABBBBAAAEEEEAgCwLe/HjCJMIcJlnQpgkEDBWgcQMFSJgYiE/TCCCAAAIIIIAAAgi0VsCdky8ud/xrfLiKS3Ja68f+RgvQPgLWEYj/pLVOvESKAAIIIIAAAggggICjBdz5/mT/uUtOksK4FVpGAAHbCpAwse3Q0jEEEEAAAQQQQAABOwokLsdRfQtXVqiHtC5UhgACCCAQFyBhEnegRAABBBBAAAEEELCngO165ckrTPYpVE3CJInBCgIIIJBmARImaQalOgQQQAABBBBAILMC1O50AU/+7oRJuIqEidPfD/QfAQQyJ0DCJHO21IwAAggggAACqQiwDwIItErAk1eQ3J+ESZKCFQQQQCDtAiRM0k5KhQgggAACTheg/wgggEAmBepfkhOpCWSyKepGAAEEHC1AwsTRw0/nEUAAgZQE2AkBBBBAwEQCnrq75ITU5TjRqIkiIxQEEEDAXgIkTOw1nvQGAQRSEmAnBBBAAAEErCuQuEtOuIqzS6w7ikSOAAJWECBhYoVRIkYEWhLgdQQQQAABBBBwjIC7btLXUHW5Y/pMRxFAAAEjBEiYGKFOmy0KsAMCCCCAAAIIIIBA4wKJOUwinGHSOBBbEUAAgTQJkDBJE2QL1fAyAggggAACCCCAAAJpEfDWnWESVnOYpKVGKkEAAQQQaEygjQmTxqpiGwIIIIAAAggggAACCGRawFOXMNGTvma6MepHAAEExLkEJEycO/b0HAEEEEAAAQQQQMCCAp48v446XMUcJhqCAoHWCrA/AikKkDBJEYrdEEAAAQQQQAABBBAwg4A3v0iHEa6p1I8UCCCAAAKZESBhkhlXakUAAQQQQAABBBBAICMCnoJCXW+4cpd+tGFBlxBAAAFTCJAwMcUwEAQCCCCAAAIIIICAfQXS2zNPboGuMMQlOdqBAgEEEMiUAAmTTMlSLwIIIIAAAgggYFcB+mWYgNffKdl2OMAcJkkMVhBAAIEMCJAwyQAqVSKAAAIIIICAtQSIFgGrCHgK4vOXqHiZ9FUpsCCAAAKZEyBhkjlbakYAAQQQQMAoAdpFAAGbCnjy4vOXqO5xSY5SYEEAAQQyJ0DCJHO21IwAAgggkDYBKkIAAQQQUAKeuglf1XqokktylAMLAgggkCkBEiaZkqVeBBBAoDkBXkMAAQQQQKANAt68epfkkDBpgyCHIIAAAqkLkDBJ3Yo9EUCgGQFeQgABBBBAAIHMC7jz/clGIjWB5DorCCCAAALpF2gxYdJ/3wFy8623N1h+On6SjiQaK48/YaxMnHS5TJh0hah9Y5v0n7y8PBl37ni5aOLP5YLxk6WoqKPeToGARQQIEwEEEEAAAQQQMJ2ANz9+hkmoqsJ0sREQAgggYDeBFhMma75fLQ/ce2dy+ebrr2TFsiXa4cADh0pxcS+ZMX2avDrnRTn9jHHidserHHPcCVK6uURmzpgmS75dLCeNPU0fQ2GUAO0igAACCCCAAAIIWF3AWxBPmIS5HMfqQ0n8CCBgAYF4diPFQH0+nwwYeICopIk6ZOCgwbJihUqeRGX79q1SXlEuffv2Vy/JgAEHyLKl3+h1lTDp33+AuFytak4f22TBCwgggAACCCCAAAIIOEzAk0iYcIaJw0ae7iLgcAGDut+qDMawgw+RtWtXS01NtQ7XX1gkVZUBmXTpVXLkqGOksrJCCjt0EHWpjt/vl0gkqi/l6dKlq0SiUfEX7r7mUldgscJfkC8sGPAe4D3Ae4D3AO8B670HCgry+Duc7zG2eA/kFnXS36CjtRW26A8/T63385QxS8+Y4dg6R/2Dz4CiVQmT4YceIYu/+nKvMOf8c7Z8+fkCccX+r/9iVVWl/PW5Z2TTpo31N1t2vbKqWlgw4D3Ae4D3AO8B3gMWfA9UWjBmvnfwvauR94DkxH8BWVuxC59GfPj5bNjPOt6PvB8z+h4wKomQcsKkV68+kp+bJ99/vyoZa6CiXPIL/PpynGCwVq9X7Nql0yaBQEDUWSabSjZITk6uuF0uCVRYeybvaDQqLBjwHuA9wHuA9wDvAeu9B9SXF8bNeuPGmO09ZolLckKV5Xwvzeh3873teT9iwnvAuPeA+nvciCXlhMmIQ46QxYu/0smQRKCrVi6T/Q8YEnvqkq5du0tRYZGsX78m9lxk9erlMvjAoXr9oKEHy5o1q2M/1CP6OQUCCCCAAAIIIIAAAgi0XsCbX6gPClWV68eUC3ZEAAEEEGi1QEoJEzXZ6/6Dh8hXXy5o0MDSpd/I5k0lMmHS5XLaGePk1VdekkgknhSZ9/5c6dmzj1w08ecyeMgweeuN1xocyxMEEEAAAQQQQAABBNoq4NTjPLkFuusRJn3VDhQIIIBAJgVSSpgEg0F59OH/k4ryhplsVyyyd+e+Ic9Nf1Kee/ZJWfP96tiW+J/q6mp5YfZMmTljmvx91nQpL98Zf4ESAQQQQAABBBBAYE8BniOQkoC3qIveL1xt7UvddScoEEAAAZMLpJQwMXkfCA8BBBBAAAEETCdAQAggkG4Bd06+uFzqV5Yiocpd6a6e+hBAAAEE9hAgYbIHCE8RQAABBBBoVICNCCCAgMECHn+HZAQkTJIUrCCAAAIZEyBhkjFaKkYAAQTMLUB0CCCAAALWEvDkFyUDDlc2vFQ++QIrCCCAAAJpTkGDigAAEABJREFUEyBhkjZKKkIAAYMFaB4BBBBAAAFbC3jzd59hEuYuObYeazqHAALmECBhYo5xIAoEGhFgEwIIIIAAAgggsFvAW7D7DJNQgDlMdsuwhgACCGRGgIRJZlyptTEBtiGAAAIIIIAAAgi0WcDjr5cwqdjR5no4EAEEEEAgNQESJqk5NboXGxFAAAEEEEAAAQQQyJaANy+eMAnXVGarSdpBAAEEHC1QP2HiaAg6jwACCCCAAAIIIICAmQUSd8kJV1aYOUxiQwABawgQZQoCJExSQGIXBBBAAAEEEEAAAQSMFkjMYRKq3Gl0KLSPgAkFCAmB9AuQMEm/KTUigAACCCCAAAIIIJB2gcRthUPcUjjttqaskKAQQMBwARImhg8BASCAAAIIIIAAAggg0LKAryB+W+FQpTXvkNNyD9kDAQQQMJcACRNzjQfRIIAAAggggAACCFhDIOtRegrqJn0NkDDJOj4NIoCAIwVImDhy2Ok0AggggAACCCCwpwDPzS6QvCSnqtzsoRIfAgggYAsBEia2GEY6gQACCCCAAAJ7CbABAZsJeJKX5DDpq82Glu4ggIBJBUiYmHRgCAsBBBBAAIE9BXiOAALOFvD56+Yw4ZIcZ78R6D0CCGRNgIRJ1qhpCAEEEEBgDwGeIoAAAgikKJC4HEftHqmpVA8sCCCAAAIZFiBhkmFgqkcAAScJ0FcEEEAAAQQyI+D1d0xWHOYuOUkLVhBAAIFMCpAwyaQudSNgdQHiRwABBBBAAAFTCCTukKOCCZIwUQwsCCCAQMYFSJhknJgGzCRALAgggAACCCCAgBUFEhO+qtjDzGGiGFgQQACBjAuQMMk4cUYboHIEEEAAAQQQQAABBwj46l2SE6rktsIOGHK6iAACJhAwWcLEBCKEgAACCCCAAAIIIICAyQS8dbcUjkajEqmuMFl0hIMAAgi0RcD8x5AwMf8YESECCCCAAAIIIICAwwUSl+SEAmUOl6D7CJhYgNBsJ0DCxHZDSocQQAABBBBAAAEE7Cbg9XfQXQoFuBxHQ1BkRYBGEHC6AAkTp78D6D8CCCCAAAIIIICA6QU8eYU6xlDlTv1I0SYBDkIAAQRaJUDCpFVc7IwAAggggAACCCCAQPYFvHWTvoar6s9fkv04aBEBBBBwkgAJEyeNNn1FAAEEEEAAAQTMLEBsTQp46y7JCTOHSZNGvIAAAgikW4CESbpFqQ8BBBBAAAEEEKgT4AGBdAl4CjrqqoKVu/QjBQIIIIBA5gVImGTemBYQQAABBBCwiwD9QAABgwQSZ5iEKpjDxKAhoFkEEHCgAAkTBw46XUYAAQQQSAjwiAACCFhDwFsQv0tOOMAZJtYYMaJEAAE7CJAwscMo0gcEEEAgIcAjAggggIDtBDyxZInL5dL9ClWRMNEQFAgggEAWBEiYZAGZJhBAoO0CHIkAAggggIDTBbx1d8hRDiHOMFEMLAgggEBWBEiYZIWZRhBICrCCAAIIIIAAAgi0SsCTX5TcP8RdcpIWrCCAAAKZFiBhkmlh29dPBxFAAAEEEEAAAQQyKZCYv0S1Ea6sUA8sCCCAAAJZECBhsicyzxFAAAEEEEAAAQQQMJGA1x+f8FWFFKrkLjnKgQUBBBBIi0ALlZAwaQGIlxFAAAEEEEAAAQQQMFLAWzeHSTQalUhNpZGh0DYCCJhcgPDSK0DCJL2e1IYAAggggAACCCCAQFoF1F1yVIWh8u3qgQUBJwnQVwQMFSBhYig/jSOAAAIIIIAAAggg0LxA4gyTYCW3FG5eygqvEiMCCFhJgISJlUaLWBFAAAEEEEAAAQQcJ+AtiN8lJxQw4fwljhsNOowAAk4SIGHipNGmrwgggAACCCCAAALNCpjxRW9BJx1WOFCuHykQQAABBLIjQMIkO860ggACCCCAAAIIGCFAmzYQ8BbG75LDHXJsMJh0AQEELCVAwsRSw0WwCCCAAAIIOF2A/iPgPAFPfvySnHCAOUycN/r0GAEEjBQgYWKkPm0jgAACCCCAAAIIINCCwO5JX5nDpAUqXkYAAQTSKkDCJK2cVIYAAggggAACCCCAQHoFvPmFusIQk75qBwoEEEAgWwIkTLIlTTsIIGBVAeJGAAEEEEDAMAFvYedk2yRMkhSsIIAAAlkRIGGSFWYaQcBMAsSCAAIIIIAAAlYR8BZ0TIYaDpQl11lBAAEEEMi8AAmTzBvTQqYFqB8BBBBAAAEEELCpQOIOOap7oQomfVUOLAgggEC2BEiYZEu6Fe2wKwIIIIAAAggggAACSsDj76Qe9MIlOZqBAgEEEMiaQDYSJlnrDA0hgAACCCCAAAIIIGAnAa+/g+5ONBqVUGCHXqdAAAEETCxgq9BImNhqOOkMAggggAACCCCAgJ0EvAXxhEmokstx7DSu9MVKAsTqZAESJk4effqOAAIIIIAAAgggYGoBb92kr6EACRNTD5SVgiNWBBBIWYCEScpU7IgAAggggAACCCCAQHYFvIXxOUzClTuz27CFWiNUBBBAIFMCJEwyJUu9CCCAAAIIIIAAAgi0XqDBEV5/R/08VEHCRENQIIAAAlkUIGGSRWyaQgABBBBAAAEEnCdAj9sjkEyYMIdJexg5FgEEEGiTAAmTNrFxEAIIIIAAAgg4VoCOI5BFgUTCJMgdcrKoTlMIIIBAXICESdyBEgEEEEAAAccK0HEEEDCvQCJhwiU55h0jIkMAAfsKkDCx79jSMwQQQMCpAvQbAQQQsI1AImES5pIc24wpHUEAAesIkDCxzlgRKQIIOFaAjiOAAAIIOFHA4+8oLpdLdz0UKNOPFAgggAAC2RMgYZI9a1pCAIGEAI8IIIAAAggg0KJA4uwStSOX5CgFFgQQQCC7AiRMsutNazYVoFsIIIAAAggggEC6BRokTAK70l099SGAAAIItCBAwqQFIIe+TLcRQAABBBBAAAEEDBbw+jslI+CSnCQFKwgggEDWBBySMMmaJw0hgAACCCCAAAIIIJAWAW9hR11PNBqVUMUOvU6BAAIIINCSQPpeJ2GSPktqQgABBBBAAAEEEEAgbQKJS3JCleVpq5OKEEDAggKEbJgACRPD6GkYAQQQQAABBBBAAIGmBXz++BkmocDOpnfiFQQsKEDICFhFgISJVUaKOBFAAAEEEEAAAQQcJeD1d9b9DXFLYe1g4oLQEEDApgIkTGw6sHQLAQQQQAABBBBAwNoCiUtywlk/w8TabkSPAAIIpEuAhEm6JKkHAQQQQAABBBBAwJwCFo0qMelrqIJLciw6hISNAAIWFyBhYvEBbDr8aNMv8QoCCJhbwGXu8IgOAQSMFyACZwh4CuJzmAS5JMcZA04vEUDAdAIkTEw3JASEAAIIIICA4wToMAIINCLgK4rPYRKu4i45jfCwCQEEEMi4AAmTjBPTAAIIIICA8wToMQIIINB+AW9+oa4kxBwm2oECAQQQyLYACZNsi9MeAgggYEUBYkYAAQQQyKqAt0PXZHshLslJWrCCAAIIZFOAhEk2tWkLAQRMI0AgCCCAAAIImFnA5++UDI9JX5MUrCCAAAJZFSBhklVuGkMgYwJUjAACCCCAAAI2EvAWkjCx0XDSFQQQsKgACROLDpz9w6aHCCCAAAIIIICAcwW8/vgdcpRAiDlMFAMLAgggkHUBEibZIqcdBBBAAAEEEEAAAQRSFEicYRKNRiUU2JHiUeyGAAIIIJBOgTYnTNIZBHUhgAACCCCAAAIIIIDAbgFv3RwmocpduzeyhgACCBgk4NRmU0qYXHH1jXLzrbcnl+49emqvaKw8/oSxMnHS5TJh0hXSf98BsS3xP3l5eTLu3PFy0cSfywXjJ0tR0e7TCuN7UCKAAAIIIIAAAggggEBjAl5/B705VFGmHykQQCCtAlSGQEoCKSVMVE1TH39IHrj3Tr1sKd2kNsmBBw6V4uJeMmP6NHl1zoty+hnjxO2OVznmuBOkdHOJzJwxTZZ8u1hOGnuaPoYCAQQQQAABBBBAAAEEmhfwFMR/2cj8Jc078WpCgEcEEMiEQDy70caaBw4aLCtWLIkdHZXt27dKeUW59O3bP/ZcZMCAA2TZ0m/0ukqY9O8/QFyudjWn66JAAAEEEEAAAQQQQMDuAjl1d8lx7Bkmdh9g+ocAApYQSDmDMfnSq+XKa26SH5xwsiTOIvEXFklVZUAmXXqVHDnqGKmsrJDCDh1EXarj9/slEonqy3i6dOkqkWhU/IV+S6A0FWRBfp6wYMB7gPcA7wHeA7wHrPceyMvL5e9wvscY+h5o7c+NnA5d4l9Jq8stFXdr+8n+1vt5ypgxZka8B+I/ELNfulNpcuaMp+XRR+6Rv8+aLt26dpNRRx3b4LA5/5wtX36+QFyx/+u/UFVVKX997hnZtGlj/c2WXa+uqRUWDHgP8B7gPcB7gPeABd8D1TX8HZ7e7zF4ZtjTXXdJTvXO7Vhn2Jqf6Rb8mc57wnE/F4xKIqSUMAlUlOtUyI4d22XliuVS3LOXjldtzy/w68txgsFaUesVu3bpfQOBgKizTDaVbJCcnFxxu1wSqAjo46xaRCIRYcGA9wDvAd4DvAd4D1jvPaC+ezQ/btbrE/2x95h5k5fk7OD7J9/BeQ/wHnD8e0D9PW7E0mLCxOfLEZcrvpvX55MBA/eXko3rdayrVi6T/Q8YElt3Sdeu3aWosEjWr18Tey6yevVyGXzgUL1+0NCDZc2a1RKNRvRzCgQQQAABBBDIsADVI4CAZQXcuX5xe306/mCgTD9SIIAAAghkXyCeCWmm3S5dusmNt0zRc5FMvuRq2bqlVOZ/+pE+YunSb2TzphKZMOlyOe2McfLqKy/pzJd6cd77c6Vnzz76tsKDhwyTt954TW1mQQABBBBAoE0CHIQAAgg4RcBb2DHZ1WDFjuQ6KwgggAAC2RVoMWGyefNGefC+3+nbCU978hH54P13kmeKuGKxvjv3DXlu+pPy3LNPyprvV8e2xP9UV1fLC7Nn6tsKq7lPyst3xl+gRAABBBBQAiwIIIAAAgg0KuD1d0pu5y45SQpWEEAAgawLtJgwyXpENIgAAhYVIGwEEEAAAQQQSIdA/TNMQpxhkg5S6kAAAQTaJEDCpE1sHOQIATqJAAIIIIAAAggYINDgDJNd2w2IgCYRQAABBJQACROl4JCFbiKAAAIIIIAAAgiYX8BXd4eccG21RCNh8wdMhAgggIBNBaycMLHpkNAtBBBAAAEEEEAAAScLeAs76+6HynfoRwoEEEAAATGEgISJIew0igACCCCAAAIIIIBA4wK+uklfuaVw4z5sRcAeAvTCCgIkTKwwSsSIAAIIIIAAAggg4BgBb1HdGSYVZY7pMx21gQBdQMCGAiRMbDiodAkBBBBAAAEEEEDAugLeujlMuCTH2DGkdQQQQICECe8BBBBAAAEEEEAAAQRMJJBMmKT3DBMT9ZBQEEAAAWsIkDCxxjgRJQIIIIAAAggggEADAfs+8dVN+hqsYNJX+yelRhEAABAASURBVI4yPUMAASsIkDCxwigRIwIIIIAAAgjYX4AeIlAn4MnN12uh8m36kQIBBBBAwBgBEibGuNMqAggggAACtheggwgg0HoBX6fuyYOCleXJdVYQQAABBLIvQMIk++a0iAACCCBgTQGiRgABBDIu4K27HEc1FOKSHMXAggACCBgmQMLEMHoaRgABBIwWoH0EEEAAAbMJeOvukKPiCpWXqQcWBBBAAAGDBEiYGARPswggkAEBqkQAAQQQQMDiAokJX1U3gjtL1QMLAggggIBBAiRMDIKnWQRSEWAfBBBAAAEEEHCWgM/fSXc4XFst0UhYr1MggAACCBgjQMLEGHentkq/EUAAAQQQQAABBJoRSFySEyrnlsLNMPESAgggkBUBEibtYuZgBBBAAAEEEEAAAQTSJ+Ctm/Q1yISv6UOlJgQQQKCNAg0TJm2shMMQQAABBBBAAAEEEECg/QLeuklfOcOk/ZbUgAACLQjwcosCJExaJGIHBBBAAAEEEEAAAQSyI5BImHCGSXa8acVeAvQGgXQLkDBJtyj1IYAAAggggAACCCDQRgFvQQd9ZLhyp36kcLQAnUcAAYMFSJgYPAA0jwACCCCAAAIIIIBAQsCbmMOkvCyxyUaPdAUBBBCwlgAJE2uNF9EigAACCCCAAAIImEUgA3H4/PEzTLgkJwO4VIkAAgi0UoCESSvB2B0BBBBAAAEEELCrAP0yVsDboWsygFAFZ5gkMVhBAAEEDBIgYWIQPM0igAACCCCAQMYFaAABSwkkLsdRQXOXHKXAggACCBgrQMLEWH9aRwABBBBAoBUC7IoAAnYW8NXNX6L6GAxwholyYEEAAQSMFCBhYqQ+bSOAAAJOF6D/CCCAAAJJAV9R5+R6aOeW5DorCCCAAALGCJAwMcadVhFAwKYCdAsBBBBAAIG2CiQuyQnXVEo0Em5rNRyHAAIIIJAmARImaYKkGgRsKkC3EEAAAQQQQCBLAt7CTrqlIBO+agcKBBBAwGgBEiZGjwDtZ1mA5hBAAAEEEEAAAXMKeP0ddWDcIUczUCCAAAKGC5AwMXwI2hkAhyOAAAIIIIAAAgjYQsBX2EX3g4SJZqBAAAEEDBcwXcLEcBECQAABBBBAAAEEEEDAAAFvUfySHG4pbAA+TSKAgCECZm+UhInZR4j4EEAAAQQQQAABBBwhkLitMLcUdsRw00l7CtArmwmQMLHZgNIdBBBAAAEEEEAAAWsKeOtuK8wZJtYcP3tGTa8QcLYACRNnjz+9RwABBBBAAAEEEDCBgMvtEW+eX0cSrNihHykyIECVCCCAQCsESJi0AotdEUAAAQQQQAABBBDIhIC3Y7dkta1JmCQPYgUBBBBAIO0CJEzSTkqFCCCAAAIIIIAAAm0UcOxhPn/nZN9DgbLkOisIIIAAAsYJkDAxzp6WEUAAAQQQQMD2AnQQgdQEEvOXqL2Zw0QpsCCAAALGC5AwMX4MiAABBBBAAAHrCBApAghkRMDr75isN1hWmlxnBQEEEEDAOAESJsbZ0zICCCCAgAkECAEBBBAwg4CvqIsOI1xTpR8pEEAAAQSMFyBhYvwYEAECCCCQTgHqQgABBBCwoICvqJOOOli+XT9SIIAAAggYL0DCxPgxIAIEEGhWgBcRQAABBBCwv0DiDJNQxQ77d5YeIoAAAhYRIGFikYEiTBsJ0BUEEEAAAQQQQGAPAW/dJTnBXSRM9qDhKQIIIGCYAAkTw+jt0zA9QQABBBBAAAEEEGifgK8wPocJZ5i0z5GjEUAAgXQKkDDZW5MtCCCAAAIIIIAAAghkVcBb2Fm3F6xgDhMNQYEAAghkR6DZVkiYNMvDiwgggAACCCCAAAIIZF7A17GrbiRUziU5GoICAQTaKMBh6RQgYZJOTepCAAEEEEAAAQQQQKCVAp6CDuJyufRR3CVHM1AgsFuANQQMFCBhYiA+TSOAAAIIIIAAAggg4C2M31JYSQQ5w0Qx2HqhcwggYB0BEibWGSsiRQABBBBAAAEEELChgK9u/hLVtVCgTD1YaSFWBBBAwLYCJExsO7R0DAEEEEAAAQQQQKD1Atk/wlsUv0OOajlUTsJEObAggAACZhAgYWKGUSAGBBBAAAEEEEAgUwLUa3qBxBkm0WhUQgEmfTX9gBEgAgg4RoCEiWOGmo4igAACCCBgDwF6gYDdBLxFnXWXQuXb9SMFAggggIA5BEiYmGMciAIBBBBAwLkC9BwBBBwu4KtLmNRWcHaJw98KdB8BBEwmQMLEZANCOAgggID1BegBAggggEBrBLx1k76GuENOa9jYFwEEEMi4AAmTjBPTAAIIWF6ADiCAAAIIIJBBgcQcJkESJhlUpmoEEECg9QIkTFpvxhEIWF6ADiCAAAIIIICAeQSSZ5gw4at5BoVIEEAAgZgACZMYAn8sL0AHEEAAAQQQQAABywr4OsRvK8wlOZYdQgJHAAGbCpAwMeXAEhQCCCCAAAIIIICAUwS8+YW6q0HukqMdKBBAAAGzCGQnYWKW3hIHAggggAACCCCAAAImEvB27JaMJhTYmVxnBQEEELCsgI0CJ2Fio8GkKwgggAACCCCAAALWEvAVxS/HUVEHd21XDywIIGAyAcJxrgAJE+eOPT1HAAEEEEAAAQQQMFggMeGrCoM5TJQCSxYEaAIBBFIUIGGSIhS7IYAAAggggAACCCCQboEGZ5jsLE139Q6pj24igAACmREgYZIZV2pFAAEEEEAAAQQQQKBFAV9RZ71PuKZSopGwXhdKBBBAAAFTCJAwMcUwEAQCCCCAAAIIIGBfAXrWtIC3bg4T5i9p2ohXEEAAAaMESJgYJU+7CCCAAAIIIGBVAeJGIG0CvrozTILlO9JWJxUhgAACCKRHgIRJehypBQEEEEAAAQsLEDoCCBglkFMYv0tOqIKEiVFjQLsIIIBAUwIkTJqSYTsCCCCAgHUFiBwBBBCwiEDiLjnB8m0WiZgwEUAAAecIkDBxzljTUwQQsLAAoSOAAAII2FMgkTAJBXbas4P0CgEEELCwAAkTCw8eoSNgYQFCRwABBBBAAIGYgK9j11gpEmIOE+1AgQACCJhJgISJmUaDWCwsQOgIIIAAAggggEDrBDz+juJyufRBwfLt+pECAQQQQMA8AiRMzDMW5oqEaBBAAAEEEEAAAQQyKuDzd07WHywvS66zggACCCBgDgHHJEzMwU0UCCCAAAIIIIAAAgjEBbxF8TvkqGchzjBRDCwIIIBAWgTSVQkJk3RJUg8CCCCAAAIIIIAAAq0Q8BV1Su4drOCSnCQGKwggsKcAzw0SIGFiEDzNIoAAAggggAACCDhbwFd3hkk0GpVw5S5nY9B7hwnQXQSsIUDCxBrjRJQIIIAAAggggAACNhPwFsXnMAnu3GaznjmwO3QZAQRsKUDCxJbDSqcQQAABBBBAAAEEzC7gK4zPYRKq2GG6UAkIAQQQQECEhAnvAgQQQAABBBBAAAG7C5iyf+WrvpCt81+XnUs+MWV8BIUAAgg4XYCEidPfAfQfAQQQQAABBCwoQMh2ENj+2Zvy/azfy4ZXp9qhO/QBAQQQsJ0ACRPbDSkdQgABBBBAwIIChIwAAggggAACCJhMgISJyQaEcBBAAAEE7CFALxBAAAEEEEAAAQSsLUDCxNrjR/QIIIBAtgRoBwEEEEAAAQQQQAABRwmQMHHUcNNZBBDYLcAaAggggAACCCCAAAIIINC0AAmTpm0s+0o4HJbKqmrLxk/gzQuEQk2Mb/OH8apFBEKhkFTx+bXIaLU+zGAwNr7VNa0/kCMsIaDGt5rxtcRYtSVINb41NbVtOZRjLCDA+FpgkNoRYm1tUPj8tgPQwYeSMHHw4Ju968SHAAIIIIAAAggggAACCCCAgFECJEyyJ09LCCCAAAIIIIAAAggggAACCCBgEYF2JEws0kPCRAABBBBAAAEEEEAAAQQQQACBdgg481ASJs4cd3qNAAIIIIAAAggggAACCDhXgJ4jkIIACZMUkNgFAQQQQAABBBBAAAEEEDCzALEhgED6BUiYpN+UGhFAAAEEEEAAAQQQQKB9AhyNAAIIGC5AwsTwISAABBBAAAEEEEAAAfsL0EMEEEAAAasJkDCx2ogRLwIIIIAAAgggYAYBYkAAAQQQQMDmAiRMbD7AdA8BBBBAAAEEUhNgLwQQQAABBBBAoL4ACZP6GhZZH3XUGJk4+Uq59vpb5bQzfiJ5+fk68s5dusrNt96eXK6+7pd6uyqiseL4E8bKxEmXy4RJV0j/fQfEtvDHjAKnnzlObrrlN3LdDf9PzjlvvHTr1iMZ5kFDR8jFl14lavyPHHW0JP5jfBMS5n9sanz5/Jp/7FoT4aD9B+ufxQMGHpA8zIDPb7JtVtIrcMKPTtXj6/F6dcXNfX7z8vJk3Lnj5aKJP5cLxk+WoqKO+hgK8wlccfWNelwT36W69+iZDLKpzy/jmyQy/UpT48vn1/RDl1KA/sIi/bP2uht+JTfcPEX677f73zp8flMiZKcmBEiYNAFj5s2lpZtkxvQn5aknHpHq6mo5MfbFLRHvju3b5IF779TL44/el9gsBx44VIqLe8WOmyavznlRTj9jnLjdDH8SyEQrH857Vx68/y558vGHZdOmEvnBCSfp6Ar8hXLcD38ks2c9K7Oee0aGjzhcinv21q8xvprBEkVT46uC5/OrFJpbrPGaz5cjKrG9ddsWicb+V1Hz+VUK9ljUz90ORR326kxTn98xx50gpZtLZOaMabLk28Vy0tjT9jqWDeYRmPr4Q/o7lPoutSX2fUtF1tznl/FVQtZZGhtfFT2fX6Vg7eW02L9tKsp3yTNPPSqPP3q/bNm8WXeIz69moGiHAP9ibgeeUYd+t3qlSDQqtbU18t13K6VHj14thjJw0GBZsWJJbL+obN++VcoryqVv3/6x5/wxm0DZju2xkKJSExvfSCQiXo8v9lxk0KADpGT9eqmsqpRQKCjqfaB+i61eZHyVgjWWBuNbb3ybi57xbU7HfK+d8KNT5IP350okFBFX7H8VIZ9fpWD9xeVyyw9PHCtz33kj5c4MGHCALFv6jd5fJUz69x8grlg9egOFJQSa+/wyvpYYwjYHyfi2mS6rBxbGktg9ehTL22+/LpWVAf1vJPWoguDzqxRY2iNAwqQ9eiY49rDDjoz9xmpRMpKiDh31aWiTLr1ahh18SHK7Ok2tKvYDZNKlV8mRo46J/TCpkMIOe/+GLHkAK4YKnHbGT+SWW2+X4cMPk/f++6aORY1hZVVATjr5DH3KYSCW9CoqjI+hes0M46sDpWhRoLHxVQfx+VUK1l569+krbrdH1q75rkFH1GeUz28DEks+GX3McfLN4q+kKpa43rMDjX1+1eWSfr9fIpGovtSjS5euEon9wsNf6N/zcJ6bRGBy7PvTldfcJD844eTYZzn+Nbmpzy/ja5JBa0UYjY2vOpzPr1Kw7tKpYyfZtWunnHPez0RdknPOeeOlsKgcUUaxAAAQAElEQVRId4jPr2agaIdA/G+CdlTAocYJDI0lRMKhsHz88Qc6iPLyXTL1sQfljw/9Qf7z6r/kmDE/lL5999GvJYo5/5wtX36+QBK/9Uxs57FRAcM2vvbKP+XRh++RzxZ8LMOG7058qYA+nPdfeeuNV8XlcqmnDRbGtwGHaZ80Nr58fk07XCkH5vZ45IcnjJW5sd9wNXUQn9+mZMy/XSU7+sT+Tl286PO9gm3p86sSLH997hnZtGnjXseywTwCM2c8LY8+co/8fdZ06da1m4w66tgGwTX1+WV8GzCZ9klT48vn17RDlnpgLrf+zC749CP9b6GNGzc0mLJAVcTnVymwtEWAhElb1ExwzKijxsiBQ4bKnDkvSOKfzaFgUGpqqiUSiegvZevXr5WevfroaNXZCPkFfn05TjBYK/kFfqnYtUu/RmFOAXXJ1TffLNJnmUhslNUYFuT7RZ1iWF6+Uwr8hVJeER9D9ZoaU3W5FeMrlvhvz/Hl82uJYWs2yOIePfXPXDUht5o0skdxsfzknAtkyNDhoj6jfH6b5TP9i4MOGCL77LOvPlPkFzf+Ssd7w02/FvXby6Y+v+rv50AgIOosk00lGyQnJ1fcsWR3oCKgj6cwl4D6nKox27Fju6xcsVyKe/bSAartjX1+1b6MryayRKHGUY3ZnuPL59cSw9dskGruktrYv4O+/26lqO/Bq1eukG7di/Uxatz5/GoKijYKWDth0sZOW/2wo0YfJ/vsO0D+9dLfJRIOJ7uTuFuO2qBOQ+vdu69s3LBePZVVK5fJ/rEvexL7h3fXrt2lqLBI1q9fI/xnNgGX9N93YDIolRRTX8ZEorJy5XLp3bef5OcXiNfrk/0GDJKVy5fpfVcxvtrB/IWryfHNq7vbleoDn1+lYL2lJPYPYjVRZGIp3bxZ/vni32RJLPG5ks+v9QZ0j4jnfzIvORnoHx/6P/3qww/erZNhzX1+V69eLoMPHKr3P2jowbJmzWqJRiP6OYV5BNRkza7Yb6lVRF6fTwYM3F9KNsa/QzX3+WV8lZj5F58vR1xNjC+fX/OPX0sRlpVtl0CgQv/SQu3br39/2bpls1pt9vszn19NZK3CgGhJmBiA3t4mjxh5lP4tl/rNlvotpvptpqpz2LBD9G++bvrlbTLunAvlww/mysaN69RLsnTpN7J5U4lMmHS5qFmkX33lJX0min6RwlQCI48ao8dRje2oWHLsP6/P0fFVxv4ieO+/b8n54y+W8RMulUVffSabN2/UrzG+msESRVPjy+fXEsPX5iD5/LaZzhIHNvf5nff+XOnZs4++rfDgIcPkrTdes0SfnBZkly7d5MZbpui/fydfcnXsH1ulMv/TjzRDc59fxlcTmb5obnz5/Jp++FIK8NWXX5STTj5d/6zt129feafu8lizf35T6hw7GSpAwsRQ/rY1/qdH7k3+lkv9JlM9VzUtXPCx3v7gfb+TGdOfkm+/Xaw260Wdgvju3DfkuelPynPPPilrvl+tt1OYTSAqs//2rB5HNbZTH3sgNlarkkF++81X8uwzT8iMv0wVdZ1m4gXGNyFh9semx5fPr9nHrvXxqZ+1q1ctTx7I5zdJYfkVdcq3+hkdDoV0X5r7/FZXV8sLs2fq2wqruTHKy3fqYyjMJaB+AaG+P6lxnfbkI/LB++80OBOoqc8v42uucWwqmubGl89vU2pt2m7YQVtKN8f+jfOU/ln7zxefl4ry8mQsfH6TFKy0QYCESRvQOAQBBBBAAAEEEEAAAQTsLkD/EEDA6QIkTJz+DqD/CCCAAAIIIIAAAs4QoJcIIIAAAq0SIGHSKi52RgABBBBAAAEEEDCLAHEggAACCCCQSQESJpnUpW4EEEAAAQQQQCB1AfZEAAEEEEAAARMJkDAx0WAQCgIIIIAAAvYSoDcIIIAAAggggIB1BUiYWHfsiBwBBBBAINsCtIcAAggggAACCCDgGAESJo4ZajqKAAII7C3AFgQQQAABBBBAAAEEEGhcgIRJ4y5sRQABawoQNQIIIIAAAggggAACCCCQFgESJmlhpBIEMiVAvQgggAACCCCAAAIIIIAAAkYIkDAxQt3JbdJ3BBBAAAEEEEAAAQQQQAABBCwgQMKknYPE4QgggAACCCCAAAIIIIAAAgggYD+BPRMm9ushPUIAAQQQQAABBBBAAAEEEEAAgT0FeN6CAAmTFoB4GQEEEEAAAQQQQAABBBBAwAoCxIhAegVImKTXk9oQQAABBBBAAAEEEEAAgfQIUAsCCBgqQMLEUH4aRwABBBBAAAEEEEDAOQL0FAEEELCSAAkTK40WsSKAAAIIIIAAAgiYSYBYEEAAAQRsLEDCxMaDS9cQQAABBBBoSeCSyZdIbm5ug93+51f/Iz6fr8G2+k9OPnms+P3++pvk3HPOlc6duzTYxhMrChAzAggggAACCCQESJgkJHhEAAEEEEDAgQKHH364hELhBj3fb7/9JBKJNthW/8kxxxwt3noJlf7995Uzz/yxnHbqKfV3a7B+xBFHyAuzX2h0abBjI0/69e0rI4aP0K+cddbZcsstt+j1lIq6nZ599lkp7lFc96ztD61t/8ILLpRLL71Mxv1knPziF9c32fCjjz6qbR5//InkPjk5OTL18an6+YwZM1oV/2WXXSaqbX0wBQIIIIAAAgi0SYCESZvYOAgBBBBAAAFjBNLdaiQa2avKaHR3sqRr166y/6D9G+yjXs7LzZVhw4ZJTuzx+uuvlyefmir77TcgmdhocEDdk9ItW+Tc887da6l7ucmHkSNHyZCDhjT5ullfUImko2PJpenTp7cY4nXXXSe/v+uuBvsddNBQWb9hXYNtqT75y1+my7HHHiv9Y8msVI9hPwQQQAABBBBoKEDCpKEHzxBAAAEEsitAayYWUJfY3HHHHTLikEN0lOoynEmTJuv1iRMulkNGHCLXX3e9rF61SiZeNFFee/01Oe+88+XIkSOltf/95Cc/kZtuvElu+81t8sB998tdv79L+vaJn1ly6qmnyvHHHS/jLxyfrPbXv/61zJz51+R+6gWVvLnhhhvlgQcelAcffEjOGXeO2txgUZcOqWNvv+12vd+dd96p2xl91Gj54yOPNthXxXHsmGMbbEs8UXXs2X7itcTjj888U9555x0Jh0OJTfqxS5cu8tSTT+mEk97QRHFwLCH17bdL9np14oQJ2snldsvQWFLl4Ycf1n356U9/KtOemiY9e/bUbaq2VQx7VcAGBBBAAAEEEEhJgIRJSkzshAACCKQqwH4IWE/gd7GkwV133SVqGVmX7DjqqFHyh7vulrfffkdeeGG27tSxY8aIS6+J9OjRXUaPHi29eveSggK/bN+xXc4++2xZt26dnH/ueTJo0KC6PVN7UJcADR02VB57/DG5+Ze3yObSUvnRSSfJV4u+ks8//1zeff9dmfX8LFH/HXrIofL+e+/LxIkTk/up7WeefkYslny59dZb5b777o0lb86Tbt26qZeSSyQSkcEHHCj33X+f3HzzTbJ923a54MIL5NP586Vjx47Js2nUccWxxMPHn3ycPDax0lT7idcTj0eOPFI+/fTTxFP96PV65Ve3/kr+Pvsf8vXXX+ttTRUHH3ywfBbre/3XVWLnkEMPk/sfuF9vvva6a+Wvs2bpvnTv1l06dOgg0brLqebP/1QOP/wIvR8FAggggAACCLRegIRJ6804AgFnCdBbBBCwvcBtt98uU6ZM0cv8WOJAdfiUsafI3X+4S/7973+pp3oZMWKEvPHmG3r9nnvvlSeeeFxuuulGufe+e+TXU34tM2fOlOKexXLHb++QlStX6v3qFz26d9fzdNSfy6T+fCTfrf5Otm/frg9Zt26tdO7cWa/vWSxfsULmfThPIpFwLEGze78XX3pR7r77bn12RUlJiWzbtk169eq15+GyatVKqaqq0ttVPf367qPrWrhwgRz3gx/o7UePPlq+/OpLCYUanh2iXmyqffVaYundu7eEQxFRcaht0VimSV3qdOWVV+ok0Dtvvy3N/acSH2pZs+Z7vZs6tmfvnjL+Z+Njia3f6/j36dtP8nLzZEHdmP1l+l/E4/Ho/VWxbv16cXtc+owT9ZwFAQQQQAABBFonQMKkdV7sbQMBuoAAAggg0LLAHb/9raxd13D+DJUk2bhxo+T4fPpMjq+/+UYS/6nLYa644kp5/PHHJBAIJDY3eGxsDpP7778/uU91TXVyPRKJxv7x3/jXlECgotH91CU86lKbmc/N1ImZ4uJicbv2rqO8YvfxgVisfn+Bru+DDz6QUXVn2Bx62GHy0Ucf6e17FoEm2q+/X6dOnWMOu9txRUVGDB8eq3+UlO3cWX/XRtdHDB8hy5YvT77mcrnksksui5l4paIu/g4dO+jESWKnQKwv1TU1iaf6sXxXuXTh7kXaggIBBBBAAIHWCuz9LaK1NbC/0QK0jwACCCCAQFoEOnbqpOfz2LMyv9/fYFNefn5yPpGfjf+ZXDL5EvnpeefL8mXL5afn/1RO/NGPGuyfrSfXXnutfPLJJ3LRhIv0xLIlm0oabdpfkJ/crvq2q7xcP1dnlLhcLp3U2Ld/f1mwYIHenq5i06bNMmXKr+X888+TxJkvp5xyiuTHPFUbaiLd6up40khN+Lrk290JKfX6tGeelqVLl2pv9by8vCJ5rHqu+qLqUOssCCCAAAIIINB+ARMmTNrfKWpAAAEEEEAAgdYJDB48WNTZGZ06ddzrwMmTJicnclVJlU0lmyQcDsuIQ0ZI37595PX/vC7PzXxO3yln8ddfS/c95g3Zq8JWbqgN1orHvftSk6YOV/OpLFu2TL+s5mLp2rmreH0+/bx+MXDgIFGXzKhtY44ZI6vqXT60YOECufjii2Xx4sUSDAbVLm1aysp2iEpgJA5Wl+RsLt2sz9p55ZVX5fq6WwyPHDlKJkyYoC+bOemkk2TtmjX6kGEHD5Uvv/pKr6tCXZKzqaRE/vznZ+TII4+U4QcPlw0b1ovb45bDDjtM7SLnnHOuHhf9pK4o6lAkan6Zuqc8IIAAAgggYDIBc4dDwsTc40N0CCCAAAIIZFzglLFj5bJLL5N777lH1GU2gcpK6dy5U7JdlYhY+338H/JjTz5ZPv7kI5n515kycL+BIi6XpPpfY3OYqPlM1OUnzdWxaNEiOeWUU0TdAae5/V5++RWZMmWK/P53d8nw4cPl/Q/el8mTJkmXrl0aHPZVrL5JF0/Sd5bp2rWbvPTPl5Kvz5v3ofTo0UM+aWSy1+ROKayoS5dcLrd069Zd760uyXG54lYvvviivh3z2WefLc8/P0v69Okj9993v54v5S/PTtdnnwSDIdm0aZM+VhUul0vU/+pynGnTpsk111wjagJZdfnR5MmT5bE/PSblFeVSU7v7kpx+ffuKTrTUq0fVxYIAAgggkEEBqraVAAkTWw0nnUEAAQQQQKB1AoX+Qhl28DC57bbbRJ0BoY7+8zNPx/5BRA9zXwAAA8hJREFUfq2ou+aopbqqWr921FGjZciQg0TN9aEmM1WJBo/HI2efdbZMuGiCXkaPPkpVsdeycOFCfZnMueedu9ejuhOOmly2/nwm9Z+riWgnTJwgDz/8kJ6Etqn91N18Lr/icvnNbVPk6aeflqlPThV1Fxl1Jxx11kiif5FIRO7+w936zjK33f6b5MSsKujS0lKpqAjI/CYux6kfl9p/z+dqW2L54ovP5ZhjjtZPldUf//iIXleT1arJcv/1r3/JihUr5H//93/1ZUR/+L8/yM6yMh2Pel3vXFfE7wi0WT/7OJbMueLKK/T8JW+9/ZZcd911cs2118ibb7yhJ4HdUbZD76fOXlm4YKFep0AAAQTaKsBxCDhZgISJk0efviOAAAIIOF7gkUcekXvuuUeq6024qs4y+e1v79Bna6gzNn73+99pp9LSzTL1iSf0eqJQc4bM+tvz+pIcdVnOP2b/Q5Z8uyTxsqUeCwoK5OKLJ8p7770roUbujtPazrz8ysty4gk/Epc7c1+3fnfn7+Tkk8fq0EaNGiVr166V2tpa8Xi8cuKJJ8qcl1/Wr1EggEBSgBUEEEAgZYHM/Q2ecgjsiAACCCCAAAJGCXz51ZcpN7169Wp9pkn9A+bOnavPikhsU7cGVmeMJJ5b5bG4R7HMeHaGdO/WXVTSJx1xKy91ac/kiyelo7pG65g9e7YcO2aMvrzoxBNOlCemTtX7TZ48SZ8JtGZN/LbEeiOFTQXoFgIIIIBApgRImGRKlnoRQAABBBBAwHQC9S+NqR+culxHXS70q//5lajb89Z/rT3rs56fJX/+y5/bU0Wzxy5avEhuu/02fXnRlN9MkVWrVur91SVJz//teb1uuYKAEUAAAQQQMImA2yRxEAYCCCCAAAIIIGBLATqFAAIIIIAAAtYUIGFizXEjagQQQAABBIwSoF0EEEAAAQQQQMARAiRMHDHMdBIBBBBAoGkBXkEAAQQQQAABBBBAYG8BEiZ7m7AFAQQQsLYA0SOAAAIIIIAAAggggEC7BUiYtJuQChBAINMC1I8AAggggAACCCCAAAIIZFuAhEm2xWkPAREMEEAAAQQQQAABBBBAAAEETC5AwsTkA2SN8IgSAQQQQAABBBBAAAEEEEAAAXsJkDBpbDzZhgACCCCAAAIIIIAAAggggAAC9hdopockTJrB4SUEEEAAAQQQQAABBBBAAAEErCRArOkTIGGSPktqQgABBBBAAAEEEEAAAQQQSK8AtSFgmAAJE8PoaRgBBBBAAAEEEEAAAQScJ0CPEUDAKgL/HwAA//9dONYwAAAABklEQVQDADbJg1MfkKoaAAAAAElFTkSuQmCC" /></p>
<p><strong>圖7.1　計算系統輸出之 R32 冷媒 p-h 線圖</strong> － 紅色實線為含壓縮機效率之實際循環（1→2→3→4），黃色虛線為 1→2s 等熵理論壓縮路徑，藍色曲線為飽和液／飽和氣線與臨界點。圖形結構與比例與第三章圖3.1（原始 PDF 附圖）一致，數值亦與表7.2 吻合。</p>
<h2>7.11 交叉比對與差異說明</h2>
<p><strong>表7.4　第五章（PDF原計算）與第七章（計算系統獨立計算）數值交叉比對</strong></p>
<table>
<thead>
<tr>
<th>項目</th>
<th>第五章 PDF 計算值</th>
<th>第七章計算系統輸出值</th>
<th>差異</th>
<th>差異原因</th>
</tr>
</thead>
<tbody>
<tr>
<td>h1（壓縮機吸氣焓）</td>
<td>522.8 kJ/kg</td>
<td>522.50 kJ/kg</td>
<td>-0.30 kJ/kg</td>
<td>飽和／過熱查表插值精度差異</td>
</tr>
<tr>
<td>h2（壓縮機排氣焓，實際）</td>
<td>587.1 kJ/kg</td>
<td>586.66 kJ/kg</td>
<td>-0.44 kJ/kg</td>
<td>同上</td>
</tr>
<tr>
<td>q_evap（單位冷凍效應）</td>
<td>241.2 kJ/kg</td>
<td>240.52 kJ/kg</td>
<td>-0.68 kJ/kg</td>
<td>同上，差異 &lt; 0.3%</td>
</tr>
<tr>
<td>ṁ（冷媒循環流量）</td>
<td>41.79 kg/h</td>
<td>41.91 kg/h</td>
<td>+0.12 kg/h</td>
<td>隨 q_evap 些微反向變動</td>
</tr>
<tr>
<td>P_input（壓縮機輸入功率）</td>
<td>0.829 kW</td>
<td>0.830 kW</td>
<td>+0.001 kW</td>
<td>可忽略</td>
</tr>
<tr>
<td>COP</td>
<td>3.38</td>
<td>3.37</td>
<td>-0.01</td>
<td>可忽略</td>
</tr>
<tr>
<td>Q_cond（冷凝器負荷）</td>
<td>3.547 kW</td>
<td>3.547 kW</td>
<td>0</td>
<td>一致</td>
</tr>
<tr>
<td>A_cond（冷凝器面積）</td>
<td>9.1 m²</td>
<td>9.15 m²</td>
<td>+0.05 m²</td>
<td>LMTD 計算精度差異</td>
</tr>
<tr>
<td>A_evap（蒸發器面積）</td>
<td>3.7 m²</td>
<td>3.72 m²</td>
<td>+0.02 m²</td>
<td>同上</td>
</tr>
</tbody>
</table>
<div class="callout callout-success"><div class="callout-title">已驗證修正</div><div class="callout-body">**驗證結論**：兩套獨立計算流程（PDF 原始計算 vs. 互動計算系統）在完全相同輸入條件下，所有關鍵指標（COP、壓縮機功率、冷凝／蒸發器負荷與面積）差異均在 0.5% 以內，屬查表插值精度範圍內的正常誤差，可互相佐證計算方法論與數值之正確性。COP、壓縮機輸入功率與冷凝器負荷等核心選型指標可視為已完成交叉驗證。</div></div>

<div class="callout callout-warning"><div class="callout-title">⚠️ 重要提醒</div><div class="callout-body">本章計算系統輸出與第五章相同，均僅供工程教學、初步系統評估及方案比較之用；正式產品開發之最終選型仍應以 NIST REFPROP、壓縮機原廠選型軟體及熱交換器原廠性能曲線進行精確核算，並符合 CNS 15503、IEC 60335-2-40、ISO 5149 等 A2L 冷媒相關法規之充填量與通風安全要求。</div></div>
  </main>
</div>

<footer class="report-footer">
  <p>本報告所有計算例僅供工程教學、初步系統評估及方案比較之用；實際產品開發之最終選型仍應以NIST REFPROP、壓縮機原廠選型軟體及熱交換器原廠性能曲線進行精確核算。</p>
</footer>
</div>

<script>
document.addEventListener('DOMContentLoaded', function() {
  var headers = document.querySelectorAll('.content h1');
  var list = document.getElementById('toc-list');
  headers.forEach(function(h, i) {
    var id = 'sec-' + i;
    h.id = id;
    var a = document.createElement('a');
    a.href = '#' + id;
    a.textContent = h.textContent;
    a.className = 'toc-link';
    list.appendChild(a);
  });
});
</script>
</body>
</html>
