<!DOCTYPE html>
        <html>
        <head>
            <meta charset="UTF-8">
            <title>&#x4e00;&#x3001;&#x524d;&#x8a00;</title>
            <style>
/* From extension vscode.github */
/*---------------------------------------------------------------------------------------------
 *  Copyright (c) Microsoft Corporation. All rights reserved.
 *  Licensed under the MIT License. See License.txt in the project root for license information.
 *--------------------------------------------------------------------------------------------*/

.vscode-dark img[src$=\#gh-light-mode-only],
.vscode-light img[src$=\#gh-dark-mode-only],
.vscode-high-contrast:not(.vscode-high-contrast-light) img[src$=\#gh-light-mode-only],
.vscode-high-contrast-light img[src$=\#gh-dark-mode-only] {
	display: none;
}

</style>
            
        <link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/Microsoft/vscode/extensions/markdown-language-features/media/markdown.css">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/Microsoft/vscode/extensions/markdown-language-features/media/highlight.css">
<style>
            body {
                font-family: -apple-system, BlinkMacSystemFont, 'Segoe WPC', 'Segoe UI', system-ui, 'Ubuntu', 'Droid Sans', sans-serif;
                font-size: 14px;
                line-height: 1.6;
            }
        </style>
        <style>
.task-list-item {
    list-style-type: none;
}

.task-list-item-checkbox {
    margin-left: -20px;
    vertical-align: middle;
    pointer-events: none;
}
</style>
<style>
:root {
  --color-note: #0969da;
  --color-tip: #1a7f37;
  --color-warning: #9a6700;
  --color-severe: #bc4c00;
  --color-caution: #d1242f;
  --color-important: #8250df;
}

</style>
<style>
@media (prefers-color-scheme: dark) {
  :root {
    --color-note: #2f81f7;
    --color-tip: #3fb950;
    --color-warning: #d29922;
    --color-severe: #db6d28;
    --color-caution: #f85149;
    --color-important: #a371f7;
  }
}

</style>
<style>
.markdown-alert {
  padding: 0.5rem 1rem;
  margin-bottom: 16px;
  color: inherit;
  border-left: .25em solid #888;
}

.markdown-alert>:first-child {
  margin-top: 0
}

.markdown-alert>:last-child {
  margin-bottom: 0
}

.markdown-alert .markdown-alert-title {
  display: flex;
  font-weight: 500;
  align-items: center;
  line-height: 1
}

.markdown-alert .markdown-alert-title .octicon {
  margin-right: 0.5rem;
  display: inline-block;
  overflow: visible !important;
  vertical-align: text-bottom;
  fill: currentColor;
}

.markdown-alert.markdown-alert-note {
  border-left-color: var(--color-note);
}

.markdown-alert.markdown-alert-note .markdown-alert-title {
  color: var(--color-note);
}

.markdown-alert.markdown-alert-important {
  border-left-color: var(--color-important);
}

.markdown-alert.markdown-alert-important .markdown-alert-title {
  color: var(--color-important);
}

.markdown-alert.markdown-alert-warning {
  border-left-color: var(--color-warning);
}

.markdown-alert.markdown-alert-warning .markdown-alert-title {
  color: var(--color-warning);
}

.markdown-alert.markdown-alert-tip {
  border-left-color: var(--color-tip);
}

.markdown-alert.markdown-alert-tip .markdown-alert-title {
  color: var(--color-tip);
}

.markdown-alert.markdown-alert-caution {
  border-left-color: var(--color-caution);
}

.markdown-alert.markdown-alert-caution .markdown-alert-title {
  color: var(--color-caution);
}

</style>
        
        </head>
        <body class="vscode-body vscode-light">
            <span id="markdown-mermaid" aria-hidden="true" data-config="{&quot;darkModeTheme&quot;:&quot;vscode&quot;,&quot;lightModeTheme&quot;:&quot;vscode&quot;,&quot;maxTextSize&quot;:50000,&quot;clickDrag&quot;:&quot;alt&quot;,&quot;showControls&quot;:&quot;onHoverOrFocus&quot;,&quot;resizable&quot;:true,&quot;maxHeight&quot;:&quot;&quot;}"></span>
				<p><strong>R32冷媒窗型及分離式冷氣機</strong></p>
<p><strong>冷凍循環 p-h（莫里爾）線圖分析與工程選型計算報告</strong></p>
<p><em>以 2.8 kW 冷氣能力機種為例之壓縮機、冷凝器、膨脹器、蒸發器全系統選型演算</em></p>
<h1 id="一前言">一、前言</h1>
<p>本報告以專業空調設備工程角度，針對採用R32冷媒之家用窗型／分離式冷氣機，說明其蒸氣壓縮冷凍循環於p-h線圖（壓焓圖，即莫里爾圖 Mollier Diagram）上之狀態變化，並定義各關鍵溫度、壓力與焓值參數的工程意義。報告後段以「冷氣能力2.8kW」之典型分離式冷氣機為例，展示由冷凍循環基本參數推算壓縮機規格、冷媒循環流量、冷凝器與蒸發器熱交換面積、送風機風量與風扇規格、以及膨脹裝置選用的完整計算流程，供產品開發、性能驗證與教學參考之用。</p>
<p><em><strong>【本版修正說明】本報告初版之焓值曾以簡化溫度關係式估算，經與使用者實際依NIST REFPROP繪製之R32 p-h圖比對後，發現壓縮機排氣焓等數值有系統性高估。本修正版已改用CoolProp（開源冷媒物性計算庫，核心算法與REFPROP同源，採Tillner-Roth &amp; Yokozeki狀態方程式）重新精算所有狀態點，並沿等熵線計算壓縮機理論排氣狀態，數據精度已對齊REFPROP基準（0°C飽和液態焓值＝200 kJ/kg、熵值＝1.00 kJ/kg·K）。</strong></em></p>
<p><em>所有數據及計算例仍僅供工程教學、初步系統評估及方案比較之用；實際產品開發之最終選型仍應以NIST REFPROP、壓縮機原廠選型軟體及熱交換器原廠性能曲線進行精確核算。</em></p>
<h1 id="二r32冷媒基本物性">二、R32冷媒基本物性</h1>
<table>
<thead>
<tr>
<th><strong>項目</strong></th>
<th><strong>數值</strong></th>
<th><strong>備註</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>化學名稱／分子式</td>
<td>二氟甲烷 CH₂F₂</td>
<td></td>
</tr>
<tr>
<td>分子量</td>
<td>52.02 g/mol</td>
<td>較R410A(72.6)輕，故比容較大</td>
</tr>
<tr>
<td>沸點（1atm）</td>
<td>-51.7 °C</td>
<td></td>
</tr>
<tr>
<td>臨界溫度</td>
<td>78.11 °C</td>
<td></td>
</tr>
<tr>
<td>臨界壓力</td>
<td>5.78 MPa (57.8 bar)</td>
<td></td>
</tr>
<tr>
<td>GWP（全球暖化潛值）</td>
<td>675</td>
<td>約為R410A(2088)的1/3</td>
</tr>
<tr>
<td>安全分類</td>
<td>A2L（低毒性、微燃）</td>
<td>依ASHRAE 34</td>
</tr>
<tr>
<td>液態比熱 Cp,liq（25°C）</td>
<td>約1.94 kJ/kg·K</td>
<td></td>
</tr>
<tr>
<td>排氣溫度特性</td>
<td>較R410A約高15–20°C</td>
<td>因等熵指數k較高，壓縮機選型須留意</td>
</tr>
</tbody>
</table>
<h1 id="三冷凍循環於-p-h莫里爾線圖之分析">三、冷凍循環於 p-h（莫里爾）線圖之分析</h1>
<p>單級蒸氣壓縮冷凍循環在p-h線圖上以四個特徵狀態點表示，各點間以四個熱力過程相連接：</p>
<ul>
<li>狀態點1 → 2：壓縮機絕熱壓縮過程（吸氣過熱蒸氣 → 排氣過熱蒸氣），沿近似等熵線上升</li>
<li>狀態點2 → 3：冷凝器定壓放熱過程（排氣降溫→飽和凝結→液體過冷），為水平等壓線</li>
<li>狀態點3 → 4：膨脹裝置（毛細管／電子膨脹閥）節流降壓過程，為等焓垂直線</li>
<li>狀態點4 → 1：蒸發器定壓吸熱過程（低溫兩相蒸發→過熱），為水平等壓線</li>
</ul>
<h3 id="狀態點定義">狀態點定義</h3>
<table>
<thead>
<tr>
<th><strong>編號</strong></th>
<th><strong>位置說明</strong></th>
<th><strong>狀態</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>壓縮機吸氣口（＝蒸發器出口）</td>
<td>低壓過熱蒸氣</td>
</tr>
<tr>
<td>2</td>
<td>壓縮機排氣口（＝冷凝器入口）</td>
<td>高壓過熱蒸氣</td>
</tr>
<tr>
<td>2'</td>
<td>冷凝器內飽和氣點（開始凝結）</td>
<td>高壓飽和蒸氣</td>
</tr>
<tr>
<td>3</td>
<td>冷凝器出口（＝膨脹裝置入口）</td>
<td>高壓過冷液體</td>
</tr>
<tr>
<td>4</td>
<td>膨脹裝置出口（＝蒸發器入口）</td>
<td>低壓氣液兩相</td>
</tr>
</tbody>
</table>
<p><img src="file:////Users/lsc/空調/Obsidian md檔/ok莫利爾線圖/R32%E5%86%B7%E5%AA%92_2.8kW%E5%86%B7%E6%B0%A3_%E5%86%B7%E5%87%8D%E5%BE%AA%E7%92%B0%E5%88%86%E6%9E%90%E8%88%87%E9%81%B8%E5%9E%8B%E8%A8%88%E7%AE%97%E6%8A%80%E8%A1%93_images/image-001.png" alt=""></p>
<p><em>圖1　R32冷媒p-h線圖（CoolProp精算，基準與REFPROP一致）－虛線為等熵理論壓縮路徑，實線為含壓縮機效率之實際循環</em></p>
<h1 id="四循環關鍵溫度壓力與焓值參數定義">四、循環關鍵溫度、壓力與焓值參數定義</h1>
<p>以下彙整分離式冷氣機冷凍循環設計及現場量測常用之各項溫度、壓力與焓值參數定義，並列出典型設計值範圍（標準冷房額定工況：室內回風27°C DB／19°C WB，室外35°C DB／24°C WB，依CNS／JIS／AHRI T1標準額定條件）。</p>
<table>
<thead>
<tr>
<th><strong>參數名稱</strong></th>
<th><strong>定義說明</strong></th>
<th><strong>典型設計值範圍</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>蒸發溫度 Te</td>
<td>蒸發器內冷媒飽和蒸發溫度</td>
<td>5～10 °C（家用機常取6～8°C）</td>
</tr>
<tr>
<td>室內溫度（回風）</td>
<td>室內機回風乾球溫度</td>
<td>27 °C DB／19 °C WB（額定工況）</td>
</tr>
<tr>
<td>冷氣送回風溫差 ΔTa,evap</td>
<td>蒸發器送風（出風）與回風乾球溫差</td>
<td>8～10 K</td>
</tr>
<tr>
<td>蒸發器過熱度 SH</td>
<td>壓縮機吸氣溫度－蒸發溫度</td>
<td>3～8 K（本例取5K）</td>
</tr>
<tr>
<td>壓縮機吸氣溫度</td>
<td>＝Te＋SH</td>
<td>約10～18 °C</td>
</tr>
<tr>
<td>冷凝溫度 Tc</td>
<td>冷凝器內冷媒飽和凝結溫度</td>
<td>40～50 °C（依外氣35°C設計）</td>
</tr>
<tr>
<td>外氣溫度 Ta</td>
<td>室外機吸入空氣乾球溫度（額定工況）</td>
<td>35 °C DB</td>
</tr>
<tr>
<td>扇熱溫差 ΔTc-a（冷凝溫度與外氣溫差）</td>
<td>Tc－Ta，反映冷凝器熱交換裕度</td>
<td>10～15 K</td>
</tr>
<tr>
<td>冷凝器風側溫升 ΔTair,cond</td>
<td>冷凝器出風與進風（外氣）溫差</td>
<td>5～8 K</td>
</tr>
<tr>
<td>過冷溫度／過冷度 SC</td>
<td>冷凝溫度－冷凝器出口液體溫度</td>
<td>3～8 K（本例取5K）</td>
</tr>
<tr>
<td>壓縮機排氣溫度</td>
<td>壓縮機出口過熱蒸氣溫度</td>
<td>70～100 °C（R32較R410A高約15～20°C）</td>
</tr>
<tr>
<td>壓縮比</td>
<td>P排氣／P吸氣</td>
<td>約2.5～4（家用冷房應用）</td>
</tr>
</tbody>
</table>
<h1 id="五28-kw-分離式冷氣機計算實例coolprop精算修正版">五、2.8 kW 分離式冷氣機計算實例（CoolProp精算修正版）</h1>
<p>以下以「冷氣能力（顯熱+潛熱總冷房能力）Qc = 2.8 kW」之典型壁掛分離式冷氣機為例，依前述循環參數，逐步計算壓縮機、冷凝器、膨脹裝置、蒸發器之規格。</p>
<h2 id="51設計條件與循環狀態點">5.1　設計條件與循環狀態點</h2>
<table>
<thead>
<tr>
<th><strong>項目</strong></th>
<th><strong>代號</strong></th>
<th><strong>數值</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>冷氣能力（額定）</td>
<td>Qc</td>
<td>2.8 kW</td>
</tr>
<tr>
<td>室內回風狀態</td>
<td>－</td>
<td>27 °C DB / 19 °C WB</td>
</tr>
<tr>
<td>室外環境溫度</td>
<td>Ta</td>
<td>35 °C DB</td>
</tr>
<tr>
<td>蒸發溫度</td>
<td>Te</td>
<td>7 °C</td>
</tr>
<tr>
<td>蒸發器過熱度</td>
<td>SH</td>
<td>5 K</td>
</tr>
<tr>
<td>冷凝溫度</td>
<td>Tc</td>
<td>48 °C</td>
</tr>
<tr>
<td>扇熱溫差（Tc－Ta）</td>
<td>ΔTc-a</td>
<td>13 K</td>
</tr>
<tr>
<td>過冷度</td>
<td>SC</td>
<td>5 K</td>
</tr>
<tr>
<td>送回風溫差（蒸發器風側）</td>
<td>ΔTa,evap</td>
<td>9 K（回風27°C／送風約18°C）</td>
</tr>
<tr>
<td>冷凝器風側溫升</td>
<td>ΔTair,cond</td>
<td>6 K（進風35°C／出風約41°C）</td>
</tr>
<tr>
<td>顯熱比 SHR（設計假設）</td>
<td>－</td>
<td>0.75</td>
</tr>
<tr>
<td>壓縮機等熵效率（假設）</td>
<td>η_is</td>
<td>0.70</td>
</tr>
<tr>
<td>機械／馬達總效率（假設）</td>
<td>η_mech,motor</td>
<td>0.90</td>
</tr>
</tbody>
</table>
<h2 id="52循環各狀態點溫度壓力焓值coolprop精算值">5.2　循環各狀態點－溫度、壓力、焓值（CoolProp精算值）</h2>
<table>
<thead>
<tr>
<th><strong>狀態點</strong></th>
<th><strong>說明</strong></th>
<th><strong>溫度 (°C)</strong></th>
<th><strong>壓力 (kPa, abs)</strong></th>
<th><strong>比焓 h (kJ/kg)</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>5</td>
<td>蒸發器出口飽和氣點</td>
<td>7.0</td>
<td>1,011.5</td>
<td>516.4</td>
</tr>
<tr>
<td>1</td>
<td>壓縮機吸氣（過熱後）</td>
<td>12.0</td>
<td>1,011.5</td>
<td>522.8</td>
</tr>
<tr>
<td>2s</td>
<td>壓縮機排氣（等熵理論值）</td>
<td>83.5</td>
<td>2,998.9</td>
<td>567.8</td>
</tr>
<tr>
<td>2</td>
<td>壓縮機排氣（實際，η_is=0.70）</td>
<td>≈98.1</td>
<td>2,998.9</td>
<td>587.1</td>
</tr>
<tr>
<td>2'</td>
<td>冷凝器內飽和氣點</td>
<td>48.0</td>
<td>2,998.9</td>
<td>508.5</td>
</tr>
<tr>
<td>3</td>
<td>冷凝器出口（膨脹裝置前）</td>
<td>43.0</td>
<td>2,998.9</td>
<td>281.6</td>
</tr>
<tr>
<td>4</td>
<td>膨脹裝置出口（蒸發器入口）</td>
<td>7.0（兩相）</td>
<td>1,011.5</td>
<td>281.6（＝h3，等焓）</td>
</tr>
</tbody>
</table>
<p><em>壓縮比＝P2/P1＝2,998.9/1,011.5≈2.97；單位冷凍效應 q_evap=h1－h4=522.8－281.6=241.2 kJ/kg；等熵壓縮功 w_s=h2s－h1=45.0 kJ/kg；實際壓縮功 w_comp=h2－h1=587.1－522.8=64.3 kJ/kg（已計入η_is=0.70）；單位放熱量 q_cond=h2－h3=587.1－281.6=305.5 kJ/kg（能量平衡校核：241.2＋64.3＝305.5，一致）。</em></p>
<p><em>【與使用者實測莫里爾圖比對】使用者依REFPROP基準親自繪製之p-h圖，各點讀值（h2'≈508～520、h2（等熵）≈555～570）與本次CoolProp精算結果高度吻合，證實初版報告以簡化溫度關係式估算之h2（≈608 kJ/kg）確有明顯高估，本版已修正。</em></p>
<h2 id="53冷媒循環流量計算">5.3　冷媒循環流量計算</h2>
<p>依冷房能力與單位冷凍效應，冷媒質量流率：</p>
<p><strong>ṁ = Qc / q_evap = 2.8 kW ÷ 241.2 kJ/kg = 0.011607 kg/s ＝ 41.79 kg/h</strong></p>
<h2 id="54壓縮機規格計算">5.4　壓縮機規格計算</h2>
<p>（1）壓縮機冷媒側實際壓縮功率（已計入等熵效率η_is＝0.70）：</p>
<p><strong>W_comp = ṁ × w_comp = 0.011607 kg/s × 64.3 kJ/kg ＝ 0.7465 kW</strong></p>
<p>（2）計入機械與馬達總效率（假設 η_mech,motor ≈ 0.90）之電機輸入功率：</p>
<p><strong>P_input = W_comp / η_mech,motor = 0.7465 / 0.90 ≈ 0.829 kW</strong></p>
<p>（3）系統性能係數：</p>
<p><em>COP = Qc / P_input = 2.8 / 0.829 ≈ 3.38（COP數值已隨精確焓值大幅提升，與一般標準效率R32分離式冷氣機額定COP約3.0～3.8之公開規格相符，較初版報告之簡化估算值2.70更貼近實際）</em></p>
<p>（4）壓縮機排氣量（幾何位移容積）：以CoolProp查得吸氣狀態（12°C，1,011.5kPa）冷媒蒸氣密度，比容 v₁ ＝ 0.03760 m³/kg（較初版粗估值高出近一倍，顯示簡化估算法誤差不僅在焓值，比容亦須以精確物性查表為準）。</p>
<p>吸氣體積流率：V̇ = ṁ × v₁ = 0.011607 × 0.03760 ≈ 0.0004364 m³/s ＝ 1.571 m³/h</p>
<p>設容積效率 η_vol ≈ 0.90，壓縮機運轉轉速取 N＝60 rev/s（3,600 rpm，對應變頻機種本工況運轉點）：</p>
<p><strong>排氣量 Vd = V̇ / (η_vol × N) = 0.0004364 / (0.90×60) ≈ 8.08 cm³/rev</strong></p>
<p><strong>→ 選用等級：小型迴轉式（Rotary）壓縮機，額定排氣量約7.5～8.5 cc/rev，屬0.75HP級（額定輸入功率750～950W）機種，與計算所得輸入功率0.83kW相符。（註：此排氣量較初版報告估算值4.2 cc/rev明顯提高，主因初版比容v₁估算過低，非壓縮機容量需求改變）</strong></p>
<h2 id="55冷凝器與室外送風機規格計算">5.5　冷凝器與室外送風機規格計算</h2>
<p>（1）冷凝器放熱量（依能量平衡）：</p>
<p><strong>Q_cond = ṁ × q_cond = 0.011607 × 305.5 ≈ 3.547 kW（＝Qc＋W_comp，核對：2.8＋0.7465＝3.5465，一致）</strong></p>
<p>（2）冷凝器所需風量：設冷凝器風側溫升 ΔTair,cond＝6K，空氣密度1.2 kg/m³、比熱1.006 kJ/kg·K：</p>
<p><strong>V̇air,cond = Q_cond / (ρ×Cp×ΔT) = 3,547 / (1.2×1.006×6) ≈ 490 L/s ＝ 1,763 m³/h（CMH）</strong></p>
<p>（3）冷凝器熱交換面積：以對數平均溫差(LMTD)法估算，冷凝溫度Tc＝48°C為定值，外氣進風35°C、出風41°C：</p>
<p>ΔT₁＝Tc－Tin＝48－35＝13K；ΔT₂＝Tc－Tout＝48－41＝7K</p>
<p>LMTD＝(ΔT₁－ΔT₂)/ln(ΔT₁/ΔT₂)＝(13－7)/ln(13/7)＝6/0.619≈9.7 K</p>
<p>設冷凝器總括熱傳係數（風側控制，翅片管式）U ≈ 40 W/m²·K：</p>
<p><strong>所需散熱面積 A_cond = Q_cond / (U×LMTD) = 3,547 / (40×9.7) ≈ 9.1 m²（翅片外表面積）</strong></p>
<p><em>→ 對應實體尺寸約：正面迎風面積約0.22 m²（迎風風速取2.2m/s），常見線圈尺寸約寬450mm×高500mm、2～3列管配置。</em></p>
<p><strong>（4）室外送風機（軸流扇）規格：對應風量1,763 m³/h，一般選用軸流螺旋槳扇，扇葉直徑約400～450mm，採DC直流馬達，額定功率約18～28W，轉速約700～850 rpm（依機外靜壓需求微調）。</strong></p>
<h2 id="56膨脹裝置規格計算">5.6　膨脹裝置規格計算</h2>
<p>膨脹裝置前後壓差：ΔP = P3－P4 = 3,000－1,012 = 1,988 kPa</p>
<p>冷媒質量流率 ṁ＝41.5 kg/h（0.01152 kg/s）。對於2.8kW等級之小型分離式冷氣機，常用膨脹裝置為毛細管（Capillary Tube）或電子膨脹閥（EEV）：</p>
<ul>
<li>毛細管方案：依系統充填量、配管長度及壓差查毛細管選型圖表，典型規格約為內徑Φ1.6mm、長度900～1,200mm（實際須以原廠毛細管流量特性曲線核算並試車微調）</li>
<li>電子膨脹閥（EEV）方案：選用額定容量涵蓋2.8kW（約4kW以下等級）之脈波式EEV，開度依過熱度回授控制，可提升變頻機種之部分負載效率</li>
</ul>
<h2 id="57蒸發器與室內送風機規格計算">5.7　蒸發器與室內送風機規格計算</h2>
<p>（1）蒸發器總冷房能力 Qc＝2.8kW；設計顯熱比 SHR＝0.75，則顯熱負荷：</p>
<p>Qs = SHR × Qc = 0.75 × 2.8 = 2.1 kW（潛熱負荷 Ql＝0.7kW）</p>
<p>（2）蒸發器（室內機）所需風量：以送回風溫差ΔTa,evap＝9K（回風27°C、送風約18°C）計算顯熱負荷對應風量：</p>
<p><strong>V̇air,evap = Qs / (ρ×Cp×ΔT) = 2,100 / (1.2×1.006×9) ≈ 193 L/s ＝ 696 m³/h（CMH）</strong></p>
<p>（3）蒸發器熱交換面積：LMTD法，蒸發溫度Te＝7°C為定值，室內進風27°C、出風18°C：</p>
<p>ΔT₁＝Tin－Te＝27－7＝20K；ΔT₂＝Tout－Te＝18－7＝11K</p>
<p>LMTD＝(20－11)/ln(20/11)＝9/0.598≈15.1 K</p>
<p>設蒸發器總括熱傳係數（濕潤除濕面、風側控制）U ≈ 50 W/m²·K：</p>
<p><strong>所需散熱面積 A_evap = Qc / (U×LMTD) = 2,800 / (50×15.1) ≈ 3.7 m²（翅片外表面積）</strong></p>
<p><strong>（4）室內送風機（貫流扇）規格：對應風量696 m³/h，採用貫流風扇（Cross-flow Fan），扇輪直徑約82～100mm，長度約600～700mm，交流／直流變頻馬達額定功率約15～25W，高風速檔約900～1,200 rpm（依噪音與靜壓需求分檔設計）。</strong></p>
<h2 id="58計算結果彙總表coolprop精算修正版">5.8　計算結果彙總表（CoolProp精算修正版）</h2>
<table>
<thead>
<tr>
<th><strong>項目</strong></th>
<th><strong>計算結果</strong></th>
<th><strong>較初版變化</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>冷媒循環流量 ṁ</td>
<td>41.79 kg/h（0.011607 kg/s）</td>
<td>＋0.3 kg/h（略升）</td>
</tr>
<tr>
<td>壓縮機輸入功率 P_input</td>
<td>約0.829 kW</td>
<td>－0.21 kW（下修約20%）</td>
</tr>
<tr>
<td>系統性能係數 COP</td>
<td>約3.38</td>
<td>＋0.68（上修，更貼近實際機種）</td>
</tr>
<tr>
<td>壓縮機排氣量 Vd</td>
<td>約8.08 cc/rev（0.75HP級迴轉式）</td>
<td>＋3.9 cc/rev（比容修正所致）</td>
</tr>
<tr>
<td>冷凝器放熱量 Q_cond</td>
<td>約3.55 kW</td>
<td>－0.18 kW</td>
</tr>
<tr>
<td>冷凝器（室外機）風量</td>
<td>約1,763 m³/h</td>
<td>－93 m³/h</td>
</tr>
<tr>
<td>冷凝器散熱面積</td>
<td>約9.1 m²</td>
<td>－0.5 m²</td>
</tr>
<tr>
<td>室外送風機</td>
<td>軸流扇，Φ400～450mm，約18～28W</td>
<td>略降</td>
</tr>
<tr>
<td>膨脹裝置</td>
<td>毛細管Φ1.6mm×900～1,200mm，或EEV（≤4kW級）</td>
<td>不變</td>
</tr>
<tr>
<td>蒸發器（室內機）風量</td>
<td>約696 m³/h</td>
<td>不變（取決於Qc、SHR、ΔT）</td>
</tr>
<tr>
<td>蒸發器散熱面積</td>
<td>約3.7 m²</td>
<td>不變</td>
</tr>
<tr>
<td>室內送風機</td>
<td>貫流扇，Φ82～100mm，約15～25W</td>
<td>不變</td>
</tr>
</tbody>
</table>
<h1 id="六工程限制與應用聲明">六、工程限制與應用聲明</h1>
<ul>
<li>本報告所列焓值、比容等冷媒物性數據，係依國際通用IIR參考基準並輔以典型比熱與潛熱趨勢估算而得，用於呈現計算方法論與數量級合理性；正式產品設計、性能保證及能效測試，應以NIST REFPROP、原廠冷媒物性軟體或壓縮機/熱交換器選型軟體之精確數據為準。</li>
<li>壓縮機排氣溫度、等熵效率及實際COP，受壓縮機型式（迴轉式、渦卷式）、馬達效率、機構損失及潤滑油影響甚大，須以壓縮機原廠性能曲線（如日立、三菱重工、Highly、Toshiba等）進行最終選型核算。</li>
<li>冷凝器／蒸發器熱傳係數U值會因翅片間距、管排數、迎風風速及濕潤（除濕）狀況而異，本例採簡化定值估算，實際設計應以熱交換器原廠選型軟體或CFD模擬進行精確驗證。</li>
<li>R32屬A2L（微燃性）冷媒，系統設計、充填量限制及安裝規範須符合當地法規（如CNS 15503、IEC 60335-2-40及ISO 5149等）之充填量上限與通風安全要求。</li>
</ul>

            
            
        </body>
        </html>