<!DOCTYPE html>
<html lang="zh-Hant">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>壓縮機房散熱通風量計算研究報告</title>
<script>
  MathJax = {
    tex: { inlineMath: [['$', '$']], displayMath: [['$$', '$$']] },
    svg: { fontCache: 'global' }
  };
</script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js"></script>
<style>

:root {
  --ink: #1c2b33;
  --ink-soft: #4a5b63;
  --paper: #fbfaf6;
  --panel: #ffffff;
  --accent: #0f5c66;
  --accent-soft: #e4f0f1;
  --rule: #d8dcd6;
  --warn-bg: #fdf1ec;
  --warn-border: #c0522f;
  --note-bg: #f2f4f2;
  --note-border: #7a8a86;
  --success-bg: #eaf5ee;
  --success-border: #2f7a4f;
}
* { box-sizing: border-box; }
body {
  margin: 0;
  background: var(--paper);
  color: var(--ink);
  font-family: "Noto Sans TC", "PingFang TC", "Microsoft JhengHei", sans-serif;
  line-height: 1.85;
  font-size: 16px;
}
.page { max-width: 1400px; margin: 0 auto; }
.report-header {
  max-width: 1180px;
  margin: 0 auto;
  padding: 48px 32px 36px;
  border-bottom: 1px solid var(--rule);
  text-align: left;
}
.eyebrow {
  letter-spacing: 0.14em;
  text-transform: uppercase;
  font-size: 12px;
  color: var(--accent);
  font-weight: 700;
  margin: 0 0 14px;
}
.report-title {
  font-family: "Noto Serif TC", "Songti TC", serif;
  font-size: clamp(26px, 4vw, 42px);
  font-weight: 700;
  margin: 0 0 14px;
  color: var(--ink);
}
.report-sub {
  color: var(--ink-soft);
  font-size: 16px;
  margin: 0;
}
.layout {
  display: grid;
  grid-template-columns: 220px minmax(0, 860px);
  justify-content: center;
  gap: 32px;
  padding: 36px 32px 72px;
  align-items: start;
}
.toc {
  position: sticky;
  top: 24px;
  background: var(--panel);
  border: 1px solid var(--rule);
  border-radius: 10px;
  padding: 20px;
  max-height: calc(100vh - 48px);
  overflow-y: auto;
}
.toc-title {
  font-weight: 700;
  font-size: 13px;
  letter-spacing: 0.08em;
  text-transform: uppercase;
  color: var(--accent);
  margin-bottom: 12px;
}
.toc-link {
  display: block;
  font-size: 14px;
  color: var(--ink-soft);
  text-decoration: none;
  padding: 6px 0;
  border-bottom: 1px dashed var(--rule);
}
.toc-link:hover { color: var(--accent); }
.content {
  background: var(--panel);
  border: 1px solid var(--rule);
  border-radius: 10px;
  padding: 42px 48px;
  min-width: 0;
  text-align: left;
}
.content h1 {
  font-family: "Noto Serif TC", serif;
  font-size: 26px;
  color: var(--accent);
  border-bottom: 2px solid var(--accent);
  padding-bottom: 10px;
  margin: 48px 0 20px;
}
.content h1:first-child { margin-top: 0; }
.content h2 {
  font-size: 20px;
  color: var(--ink);
  margin: 34px 0 14px;
  padding-left: 12px;
  border-left: 4px solid var(--accent);
}
.content h3 {
  font-size: 17px;
  color: var(--ink);
  margin: 26px 0 10px;
}
.content h4 { font-size: 15px; margin: 20px 0 8px; color: var(--ink-soft); }
.content p { margin: 0 0 16px; color: var(--ink); }
.content strong { color: var(--ink); }
table {
  border-collapse: collapse;
  width: 100%;
  margin: 12px 0 24px;
  font-size: 14.5px;
  display: block;
  overflow-x: auto;
}
thead { background: var(--accent-soft); }
th, td {
  border: 1px solid var(--rule);
  padding: 10px 12px;
  text-align: left;
  vertical-align: top;
}
th { color: var(--accent); font-weight: 700; white-space: nowrap; }
.math-block {
  background: #f6f5f0;
  border: 1px solid var(--rule);
  border-radius: 6px;
  padding: 14px 18px;
  margin: 14px 0;
  overflow-x: auto;
}
.callout {
  border-left: 4px solid var(--note-border);
  background: var(--note-bg);
  border-radius: 6px;
  padding: 14px 18px;
  margin: 16px 0;
}
.callout-warning { border-color: var(--warn-border); background: var(--warn-bg); }
.callout-success { border-color: var(--success-border); background: var(--success-bg); }
.callout-title {
  font-weight: 700;
  font-size: 13px;
  margin-bottom: 6px;
}
.callout-warning .callout-title { color: var(--warn-border); }
.callout-success .callout-title { color: var(--success-border); }
.callout-note .callout-title { color: var(--note-border); }
.callout-body { color: var(--ink-soft); font-size: 14.5px; }
.report-footer {
  text-align: center;
  padding: 32px;
  color: var(--ink-soft);
  font-size: 13px;
  border-top: 1px solid var(--rule);
}
@media (max-width: 900px) {
  .layout { grid-template-columns: 1fr; }
  .toc { position: static; max-height: none; }
  .content { padding: 28px 24px; }
}

</style>
</head>
<body>
<div class="page">
<header class="report-header">
  <h1 class="report-title">壓縮機房散熱通風量計算研究報告 v2.0</h1>
  <p class="report-sub">研究組員：李世權 Claude Gemini</p>
</header>

<div class="layout">
  <nav id="toc" class="toc"><div class="toc-title">目錄</div><div id="toc-list"></div></nav>
  <main class="content">
<h1>1. 壓縮機廠房發熱量計算理論</h1>
<h2>1.1 主要機器設備構成</h2>
<p>壓縮機廠房內之主要熱源設備包括：</p>
<ul>
<li>空氣壓縮機（氣冷式／水冷式）</li>
<li>冷凍式／吸附式乾燥機</li>
<li>儲氣桶</li>
<li>馬達、控制盤與變頻器（VFD, Variable Frequency Drive 變頻驅動器）</li>
</ul>
<h2>1.2 室內發熱量估算公式</h2>
<p>設備運轉時輸入之電能除轉化為空氣壓縮能外，其餘損耗均轉化為熱能散發。設計時需嚴格區分熱源是否留在空間內，避免因過度估算（Over-design）導致通風系統無謂放大。</p>
<h3>1.2.1 氣冷式（風冷型）空壓機</h3>
<ul>
<li><strong>壓縮熱直接排放於室內時</strong>：</li>
</ul>
<div class="math-block">$$
Q_{\text{heat}} = P_{\text{motor}} \tag{1.1}
$$</div>
<ul>
<li><strong>壓縮熱經由風管強制排放至室外時</strong>（風冷散熱器帶走 85% 壓縮熱，機殼與管路輻射熱 15%）：</li>
</ul>
<p><strong>表1.1　空壓機熱源散熱分配表（排放室外風冷型）</strong></p>
<table>
<thead>
<tr>
<th>熱源項目</th>
<th>熱量估算比例</th>
<th>是否進入空間</th>
<th>備註說明</th>
</tr>
</thead>
<tbody>
<tr>
<td>馬達效率損失熱</td>
<td>7%</td>
<td>是</td>
<td>馬達內部銅損與鐵損等</td>
</tr>
<tr>
<td>軸承與機械摩擦熱</td>
<td>1%</td>
<td>是</td>
<td>機械傳動損耗</td>
</tr>
<tr>
<td>機殼與管路輻射熱</td>
<td>15%</td>
<td>是</td>
<td>經由機殼與內部組件輻射發散至室內</td>
</tr>
<tr>
<td>壓縮熱（風冷散熱器）</td>
<td>85%</td>
<td>否</td>
<td>經由強制風冷散熱器及導風管排至室外</td>
</tr>
</tbody>
</table>
<div class="math-block">$$
Q_{\text{heat}} = P_{\text{motor}} \times (7\% + 1\% + 15\%) = P_{\text{motor}} \times 23\% \tag{1.2}
$$</div>
<h3>1.2.2 水冷式空壓機</h3>
<ul>
<li><strong>壓縮熱經由冷卻水管排放至室外時</strong>（水冷熱交換器帶走 90% 壓縮熱，機殼與管路輻射熱 10%）：</li>
</ul>
<p><strong>表1.2　空壓機熱源散熱分配表（排放室外水冷型）</strong></p>
<table>
<thead>
<tr>
<th>熱源項目</th>
<th>熱量估算比例</th>
<th>是否進入空間</th>
<th>備註說明</th>
</tr>
</thead>
<tbody>
<tr>
<td>馬達效率損失熱</td>
<td>7%</td>
<td>是</td>
<td>馬達內部銅損與鐵損等</td>
</tr>
<tr>
<td>軸承與機械摩擦熱</td>
<td>1%</td>
<td>是</td>
<td>機械傳動損耗</td>
</tr>
<tr>
<td>機殼與管路輻射熱</td>
<td>10%</td>
<td>是</td>
<td>經由機殼與內部組件輻射發散至室內</td>
</tr>
<tr>
<td>壓縮熱（水冷散熱器）</td>
<td>90%</td>
<td>否</td>
<td>經由強制風冷散熱器及導風管排至室外</td>
</tr>
</tbody>
</table>
<div class="math-block">$$
Q_{\text{heat}} = P_{\text{motor}} \times (7\% + 1\% + 10\%) = P_{\text{motor}} \times 18\% \tag{1.3}
$$</div>
<h1>2. 壓縮機房散熱通風量計算書</h1>
<h2>2.1 設計條件與參數說明</h2>
<ul>
<li><strong>設備規格</strong>：工業大型螺旋式壓縮機（200 HP, Horsepower 馬力，風冷型）</li>
<li><strong>馬達輸入功率（$P_{\text{motor}}$）</strong>：</li>
</ul>
<div class="math-block">$$
P_{\text{motor}} = 200 \text{ HP} \times 0.746 \text{ kW/HP} = 149.2 \text{ kW}
$$</div>
<ul>
<li><strong>馬達效率（$\eta$）</strong>：93%</li>
<li><strong>安裝位置</strong>：室內獨立壓縮機房</li>
<li><strong>冷卻方式</strong>：氣冷式壓縮熱主要經由風冷散熱器與導風管排至室外（帶走 85% 熱量）</li>
<li><strong>室外設計乾球溫度（$T_{\text{outdoor}}$）</strong>：35°C</li>
<li><strong>室內最高容許乾球溫度（$T_{\text{max}}$）</strong>：40°C</li>
<li><strong>設計目標</strong>：排除室內殘留顯熱負荷，維持環境溫度低於 40°C</li>
</ul>
<div class="callout callout-note"><div class="callout-title">備註</div><div class="callout-body">上述馬達效率、散熱分配比例等參數，均屬工程經驗估算值，實際設計應以設備廠商提供之技術規格書為準（詳見第3章建議事項第4點）。</div></div>

<h2>2.2 熱源分配與進入空間顯熱計算</h2>
<p>依據表1.1空壓機熱源散熱分配表（風冷型排風外排）：</p>
<p><strong>室內設計顯熱負荷（$Q_{\text{heat}}$）</strong>：</p>
<div class="math-block">$$
Q_{\text{heat}} = 149.2 \text{ kW} \times (7\% + 1\% + 15\%) = 149.2 \text{ kW} \times 23\% = 34.316 \text{ kW} \approx \mathbf{34.3 \text{ kW}} \tag{2.1}
$$</div>
<h2>2.3 散熱通風量計算</h2>
<h3>2.3.1 熱平衡物理公式</h3>
<p>採用熱平衡法計算排除顯熱所需之通風量：</p>
<div class="math-block">$$
Q_{\text{heat}} = \rho(T) \cdot C_{p} \cdot M_{\text{airflow}} \cdot \Delta T \tag{2.2}
$$</div>
<p>移項得風量計算式：</p>
<div class="math-block">$$
M_{\text{airflow}} = \frac{Q_{\text{heat}}}{\rho(T) \cdot C_{p} \cdot \Delta T} \tag{2.3}
$$</div>
<h3>2.3.2 空氣密度隨溫度修正公式</h3>
<p>理想氣體狀態下，空氣密度隨室內實際排風溫度 $t = 40^\circ\text{C}$ 進行修正：</p>
<div class="math-block">$$
\rho(T) = \rho_0 \times \frac{T_0}{T_0 + t} = 1.293 \times \frac{273.15}{273.15 + 40} = 1.13 \text{ kg/m}^3 \tag{2.4}
$$</div>
<ul>
<li>$C_p$（空氣比熱）$= 1.005 \text{ kJ/kg} \cdot \text{K}$</li>
<li>$\Delta T$（設計溫升）$= 40^\circ\text{C} - 35^\circ\text{C} = 5 \text{ K}$</li>
</ul>
<h3>2.3.3 風量計算與設計選型</h3>
<p>將修正後的參數代入公式（2.3）：</p>
<div class="math-block">$$
M_{\text{airflow, 計算}} = \frac{34.3 \text{ kW}}{1.13 \text{ kg/m}^3 \times 1.005 \text{ kJ/kg} \cdot \text{K} \times 5 \text{ K}} = 6.04 \text{ m}^3/\text{s} = 21{,}744 \text{ m}^3/\text{hr} \approx \mathbf{362 \text{ CMM}} \tag{2.5}
$$</div>
<p>（CMM, Cubic Meter per Minute 立方公尺／分鐘）</p>
<p>評估風管靜壓損失與現場氣流分布不均勻性，考慮安全係數 $SF = 1.15$（Safety Factor 安全係數）：</p>
<div class="math-block">$$
M_{\text{airflow, 設計}} = 362 \text{ CMM} \times 1.15 = \mathbf{417 \text{ CMM}} \tag{2.6}
$$</div>
<div class="callout callout-success"><div class="callout-title">已驗證修正</div><div class="callout-body">最終設計通風量建議採用 <strong>417 CMM</strong>，作為排風機選型依據。</div></div>

<h1>3. 建議事項</h1>
<ol>
<li>
<p><strong>智慧變頻（VFD, Variable Frequency Drive 變頻驅動器）控速節能控制</strong>：
   建議於機房內部配置「室內溫度傳感器」，並連結排風機之變頻器（VFD）。風機風量與轉速呈一次方正比（$M \propto N$），而軸功率與轉速呈三次方正比（$P \propto N^3$）。於非夏季或輕載運轉時，降低轉速可獲得顯著之節能效益。</p>
</li>
<li>
<p><strong>氣流組織與百葉開口面積</strong>：</p>
</li>
<li><strong>進氣口配置</strong>：應設於機房低位處，並配置防雨百葉與初效過濾網（防塵），進氣風速建議控制於 $2.0 \sim 2.5 \text{ m/s}$ 以下。</li>
<li><strong>排風口配置</strong>：排風機應設於機房高位處（利用熱浮力原理高位排熱）。</li>
<li>
<p><strong>微負壓維持</strong>：進排風量需妥善配比，確保機房維持微負壓，避免熱空氣擴散至相鄰廠區。</p>
</li>
<li>
<p><strong>熱源分類為設計核心</strong>：
   設計重點在於正確判定「哪些熱量會滯留於室內空間」，而非籠統以馬達總輸入功率作為室內熱負荷，否則將導致通風系統嚴重 over-design（過度設計）。</p>
</li>
</ol>
<div class="callout callout-warning"><div class="callout-title">⚠️ 重要提醒</div><div class="callout-body">熱源排放路徑確認：應於設計前確認熱源是否經由水冷或風冷散熱設備轉移至室外，並取得實際設備之散熱分配比例（廠商技術資料），以取代本報告所採用之工程經驗比例值。</div></div>
  </main>
</div>

<footer class="report-footer">
  <p>本報告採用工程經驗比例值進行估算，實際設計應以設備廠商提供之技術資料為準。</p>
</footer>
</div>

<script>
document.addEventListener('DOMContentLoaded', function() {
  var headers = document.querySelectorAll('.content h1');
  var list = document.getElementById('toc-list');
  headers.forEach(function(h, i) {
    var id = 'sec-' + i;
    h.id = id;
    var a = document.createElement('a');
    a.href = '#' + id;
    a.textContent = h.textContent;
    a.className = 'toc-link';
    list.appendChild(a);
  });
});
</script>
</body>
</html>
