<!DOCTYPE html>
<html lang="zh-Hant">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>冷媒循環選型計算系統 v2.0 | Refrigerant Cycle Design Suite</title>
<style>
:root{
  --navy-950:#0a1628;
  --navy-900:#0f2140;
  --navy-800:#152a52;
  --navy-700:#1c3766;
  --navy-600:#254785;
  --accent:#00c2d1;
  --accent-dim:#0a8b96;
  --warn:#ff8a3d;
  --danger:#ff5470;
  --good:#37d67a;
  --ink-100:#eef3fb;
  --ink-300:#b7c4dc;
  --ink-500:#7e8fae;
  --line:#24365f;
  --card:#101f3c;
  --mono: 'JetBrains Mono','SFMono-Regular',Consolas,monospace;
}
*{box-sizing:border-box;}
html,body{margin:0;padding:0;}
body{
  background:radial-gradient(1200px 800px at 80% -10%, #16305c 0%, var(--navy-950) 55%), var(--navy-950);
  color:var(--ink-100);
  font-family:'Noto Sans TC','PingFang TC','Microsoft JhengHei',-apple-system,sans-serif;
  min-height:100vh;
  line-height:1.55;
}
.wrap{max-width:1180px;margin:0 auto;padding:20px 16px 80px;}

/* Header */
.topbar{
  display:flex;align-items:center;justify-content:space-between;
  padding:14px 0 22px;border-bottom:1px solid var(--line);margin-bottom:22px;
  flex-wrap:wrap;gap:10px;
}
.brand{display:flex;align-items:center;gap:12px;}
.brand-mark{
  width:40px;height:40px;border-radius:10px;
  background:linear-gradient(135deg,var(--accent),var(--accent-dim));
  display:flex;align-items:center;justify-content:center;
  font-family:var(--mono);font-weight:700;color:#04151a;font-size:15px;flex-shrink:0;
}
.brand-text h1{font-size:17px;margin:0;font-weight:700;letter-spacing:.3px;}
.brand-text p{margin:1px 0 0;font-size:11.5px;color:var(--ink-500);font-family:var(--mono);letter-spacing:.5px;}
.badge{
  font-family:var(--mono);font-size:10.5px;color:var(--accent);
  border:1px solid var(--accent-dim);border-radius:20px;padding:5px 12px;
  background:rgba(0,194,209,.08);white-space:nowrap;
}

/* Layout */
.grid{display:grid;grid-template-columns:360px 1fr;gap:20px;align-items:start;}
@media (max-width:920px){.grid{grid-template-columns:1fr;}}

.panel{
  background:linear-gradient(180deg,var(--card),var(--navy-900));
  border:1px solid var(--line);border-radius:14px;padding:18px;margin-bottom:16px;
}
.panel h2{
  font-size:13px;text-transform:uppercase;letter-spacing:1.2px;color:var(--accent);
  margin:0 0 14px;display:flex;align-items:center;gap:8px;font-family:var(--mono);
}
.panel h2 .num{
  width:20px;height:20px;border-radius:6px;background:var(--navy-700);
  display:flex;align-items:center;justify-content:center;font-size:11px;color:var(--ink-100);
}

label{display:block;font-size:12.5px;color:var(--ink-300);margin:0 0 5px;}
select,input[type=number],input[type=text]{
  width:100%;background:var(--navy-950);border:1px solid var(--line);color:var(--ink-100);
  border-radius:8px;padding:9px 10px;font-size:14px;margin-bottom:12px;font-family:inherit;
}
select:focus,input:focus{outline:none;border-color:var(--accent);}
.row2{display:grid;grid-template-columns:1fr 1fr;gap:10px;}
.row3{display:grid;grid-template-columns:1fr 1fr 1fr;gap:10px;}

.seg{display:flex;border:1px solid var(--line);border-radius:8px;overflow:hidden;margin-bottom:12px;}
.seg button{
  flex:1;background:var(--navy-950);border:none;color:var(--ink-300);padding:9px 6px;
  font-size:12.5px;cursor:pointer;font-family:inherit;transition:.15s;
}
.seg button.active{background:var(--accent);color:#04151a;font-weight:700;}

details{border:1px solid var(--line);border-radius:8px;margin-bottom:12px;background:rgba(255,255,255,.02);}
details summary{padding:9px 12px;font-size:12.5px;color:var(--ink-300);cursor:pointer;user-select:none;}
details .adv-body{padding:2px 12px 12px;}

.hint{font-size:11px;color:var(--ink-500);margin:-8px 0 12px;}

.btn-primary{
  width:100%;background:linear-gradient(135deg,var(--accent),var(--accent-dim));
  color:#04151a;border:none;border-radius:10px;padding:14px;font-size:15px;font-weight:700;
  cursor:pointer;letter-spacing:.3px;box-shadow:0 8px 24px -8px rgba(0,194,209,.5);
}
.btn-primary:active{transform:translateY(1px);}

/* Tabs on right */
.tabs{display:flex;gap:6px;margin-bottom:14px;border-bottom:1px solid var(--line);}
.tab{
  padding:10px 16px;font-size:13px;color:var(--ink-500);cursor:pointer;
  border-bottom:2px solid transparent;font-family:var(--mono);
}
.tab.active{color:var(--accent);border-color:var(--accent);}
.tabpage{display:none;}
.tabpage.active{display:block;}

.placeholder{
  display:flex;flex-direction:column;align-items:center;justify-content:center;
  padding:80px 20px;color:var(--ink-500);text-align:center;border:1px dashed var(--line);border-radius:14px;
}
.placeholder .icon{font-size:38px;margin-bottom:14px;opacity:.6;}

/* Report styling */
.report h3{
  color:var(--accent);font-size:15px;border-left:3px solid var(--accent);padding-left:10px;
  margin:26px 0 12px;
}
.report h4{color:var(--ink-100);font-size:13.5px;margin:16px 0 8px;}
.report p{font-size:13.5px;color:var(--ink-300);margin:6px 0;}
.report .formula{
  font-family:var(--mono);background:var(--navy-950);border:1px solid var(--line);
  border-radius:8px;padding:10px 12px;font-size:13px;color:var(--good);margin:8px 0;
  overflow-x:auto;white-space:nowrap;
}
.report .result{color:#fff;font-weight:700;}
table.dtab{width:100%;border-collapse:collapse;margin:10px 0 18px;font-size:12.8px;}
table.dtab th{
  background:var(--navy-700);color:#fff;padding:8px 10px;text-align:left;font-weight:600;
  position:sticky;top:0;
}
table.dtab td{padding:7px 10px;border-bottom:1px solid var(--line);color:var(--ink-300);}
table.dtab tr:nth-child(even) td{background:rgba(255,255,255,.02);}
table.dtab td.num{font-family:var(--mono);color:var(--ink-100);text-align:right;}

.kpi-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px;margin:14px 0;}
.kpi{background:var(--navy-950);border:1px solid var(--line);border-radius:10px;padding:12px;}
.kpi .lab{font-size:10.5px;color:var(--ink-500);text-transform:uppercase;letter-spacing:.5px;font-family:var(--mono);}
.kpi .val{font-size:19px;font-weight:700;color:var(--accent);margin-top:4px;font-family:var(--mono);}
.kpi .sub{font-size:10.5px;color:var(--ink-500);margin-top:2px;}

.flag{border-radius:10px;padding:12px 14px;font-size:13px;margin:10px 0;border:1px solid;}
.flag.ok{background:rgba(55,214,122,.08);border-color:var(--good);color:var(--good);}
.flag.warn{background:rgba(255,138,61,.08);border-color:var(--warn);color:var(--warn);}
.flag.danger{background:rgba(255,84,112,.08);border-color:var(--danger);color:var(--danger);}

.section-note{font-size:11.5px;color:var(--ink-500);font-style:italic;border-top:1px dashed var(--line);padding-top:10px;margin-top:16px;}

#phcanvas{width:100%;height:auto;background:#0b1930;border-radius:12px;border:1px solid var(--line);}
.legend{display:flex;flex-wrap:wrap;gap:14px;margin-top:12px;font-size:12px;color:var(--ink-300);}
.legend span{display:inline-flex;align-items:center;gap:6px;}
.legend i{width:14px;height:3px;display:inline-block;border-radius:2px;}

.printbar{display:flex;gap:10px;margin-bottom:14px;}
.btn-ghost{
  background:transparent;border:1px solid var(--line);color:var(--ink-300);border-radius:8px;
  padding:8px 14px;font-size:12.5px;cursor:pointer;font-family:inherit;
}
.btn-ghost:hover{border-color:var(--accent);color:var(--accent);}

footer{text-align:center;color:var(--ink-500);font-size:11px;margin-top:30px;font-family:var(--mono);}

@media print{
  @page{ size: A4; margin: 16mm 14mm 18mm; }

  .panel.inputs,.tabs,.printbar,footer,.badge{display:none !important;}
  .tabpage{display:block !important;}

  body{background:#fff;color:#0b1930;font-size:12.5pt;line-height:1.7;}
  .wrap{max-width:100%;padding:0;}

  /* reclaim the left column's reserved space now that inputs panel is hidden */
  .grid{display:block;}
  .panel{border:none;background:none;padding:0;margin:0;}

  .topbar{
    border-bottom:2px solid #0f2140;margin-bottom:14pt;padding:0 0 10pt;
    display:flex;align-items:center;justify-content:space-between;
  }
  .brand-mark{background:#0f2140 !important;color:#fff !important;-webkit-print-color-adjust:exact;print-color-adjust:exact;}
  .brand-text h1{color:#0b1930;font-size:19pt;}
  .brand-text p{color:#5a6a86;}

  .print-coversheet{
    display:block !important;margin:0 0 18pt;padding:12pt 14pt;
    border:1px solid #ccd3e0;border-radius:6px;background:#f7f9fc;
  }
  .print-coversheet table{width:100%;border-collapse:collapse;font-size:10.5pt;}
  .print-coversheet td{padding:3pt 8pt 3pt 0;color:#333;}
  .print-coversheet td.k{color:#667;white-space:nowrap;width:1%;}

  .report h3{
    color:#0b1930;border-left:4px solid #0a8b96;font-size:14.5pt;
    margin:22pt 0 10pt;padding-left:10pt;break-after:avoid;page-break-after:avoid;
  }
  .report h4{color:#0b1930;font-size:12.5pt;break-after:avoid;page-break-after:avoid;}
  .report p{color:#232f45;font-size:11.5pt;line-height:1.75;margin:7pt 0;}

  .formula{
    background:#f3f6fb;border:1px solid #d3dae8;color:#0a6e77;
    font-size:11pt;padding:9pt 11pt;margin:9pt 0;white-space:pre-wrap;
    break-inside:avoid;page-break-inside:avoid;
  }
  .formula .result{color:#0b1930;}

  table.dtab{font-size:10.8pt;break-inside:avoid;page-break-inside:avoid;width:100%;}
  table.dtab th{background:#0f2140 !important;color:#fff !important;-webkit-print-color-adjust:exact;print-color-adjust:exact;}
  table.dtab td, table.dtab td.num{color:#232f45;padding:6pt 9pt;}
  table.dtab tr:nth-child(even) td{background:#f4f6fa !important;-webkit-print-color-adjust:exact;print-color-adjust:exact;}

  .kpi-grid{
    display:grid;grid-template-columns:repeat(3,1fr);gap:8pt;
    break-inside:avoid;page-break-inside:avoid;
  }
  .kpi{border:1px solid #d3dae8;background:#f7f9fc;padding:9pt;break-inside:avoid;}
  .kpi .lab{color:#667;}
  .kpi .val{color:#0a6e77;font-size:12.5pt;}
  .kpi .sub{color:#889;}

  .flag{break-inside:avoid;page-break-inside:avoid;border-width:1px;font-size:10.8pt;}
  .flag.ok{background:#eef9f2 !important;color:#1c7a44 !important;}
  .flag.warn{background:#fff5ec !important;color:#c05a12 !important;}
  .flag.danger{background:#fff0f2 !important;color:#b3213f !important;}
  * {-webkit-print-color-adjust:exact;print-color-adjust:exact;}

  .section-note{color:#778;}

  /* p-h diagram: keep intact on one page, start fresh page so it never splits */
  #page-ph{
    break-before:page;page-break-before:always;
  }
  #page-ph .legend{color:#445;}
  #phcanvas{
    background:#0b1930 !important;-webkit-print-color-adjust:exact;print-color-adjust:exact;
    max-width:100%;height:auto;break-inside:avoid;page-break-inside:avoid;
    display:block;margin:0 auto;
  }

  #page-summary{break-before:page;page-break-before:always;}

  h3,h4,table,.formula,.kpi-grid,.flag{orphans:3;widows:3;}
}
</style>
</head>
<body>
<div class="wrap">

  <div class="topbar">
    <div class="brand">
      <div class="brand-mark">p-h</div>
      <div class="brand-text">
        <h1>冷媒循環選型計算系統 <span style="color:var(--accent);font-family:var(--mono);font-size:13px;">v2.0</span></h1>
        <p>REFRIGERANT CYCLE DESIGN SUITE · CoolProp Engine</p>
      </div>
    </div>
    <div class="badge">物性引擎：CoolProp（同源REFPROP，Tillner-Roth/HEOS狀態方程）</div>
  </div>

  <div class="grid">
    <!-- LEFT: INPUTS -->
    <div class="panel inputs">
      <h2><span class="num">1</span>冷媒種類</h2>
      <select id="fluid"></select>
      <div class="hint" id="fluidHint"></div>

      <h2><span class="num">2</span>單位制</h2>
      <div class="seg" id="unitSeg">
        <button data-v="si" class="active">公制 SI</button>
        <button data-v="ip">英制 IP</button>
      </div>

      <h2><span class="num">3</span>冷凍/冷房負荷</h2>
      <div class="row2">
        <div>
          <label id="loadLabel">冷房能力 Qc</label>
          <input type="number" id="loadVal" value="2.8" step="0.1">
        </div>
        <div>
          <label>單位</label>
          <select id="loadUnit"></select>
        </div>
      </div>

      <h2><span class="num">4</span>應用場景</h2>
      <select id="app"></select>
      <div class="hint" id="appHint"></div>

      <details open>
        <summary>▸ 循環設計參數（已依應用場景自動帶入，可自行調整）</summary>
        <div class="adv-body">
          <div class="row2">
            <div><label id="lab_Te">蒸發溫度 Te (°C)</label><input type="number" id="Te" value="7" step="0.5"></div>
            <div><label id="lab_Tc">冷凝溫度 Tc (°C)</label><input type="number" id="Tc" value="48" step="0.5"></div>
          </div>
          <div class="row2">
            <div><label id="lab_Ta">外氣/散熱介質溫度 (°C)</label><input type="number" id="Ta" value="35" step="0.5"></div>
            <div><label id="lab_Troom">室內/庫溫 (°C)</label><input type="number" id="Troom" value="27" step="0.5"></div>
          </div>
          <div class="row2">
            <div><label>過熱度 SH (K)</label><input type="number" id="SH" value="5" step="0.5"></div>
            <div><label>過冷度 SC (K)</label><input type="number" id="SC" value="5" step="0.5"></div>
          </div>
          <div class="row2">
            <div><label>蒸發器送回風溫差 (K)</label><input type="number" id="dTevap" value="9" step="0.5"></div>
            <div><label>冷凝器風側溫升 (K)</label><input type="number" id="dTcond" value="6" step="0.5"></div>
          </div>
          <div class="row2">
            <div><label>顯熱比 SHR</label><input type="number" id="SHR" value="0.75" step="0.01"></div>
            <div><label>壓縮機等熵效率 η_is</label><input type="number" id="etaIs" value="0.70" step="0.01"></div>
          </div>
          <div class="row2">
            <div><label>機械/馬達效率 η_mm</label><input type="number" id="etaMM" value="0.90" step="0.01"></div>
            <div><label>電價（選填，元/kWh）</label><input type="number" id="rate" placeholder="不填則不計算電費" step="0.1"></div>
          </div>
        </div>
      </details>

      <button class="btn-primary" onclick="generateAll()">⚙ 產生計算書與莫里爾圖</button>
    </div>

    <!-- RIGHT: OUTPUT -->
    <div class="panel" style="min-height:500px;">
      <div class="tabs">
        <div class="tab active" data-tab="report">計算書 Report</div>
        <div class="tab" data-tab="ph">莫里爾圖 p-h Diagram</div>
        <div class="tab" data-tab="summary">彙總 Summary</div>
      </div>
      <div class="printbar" id="printbar" style="display:none;">
        <button class="btn-ghost" onclick="window.print()">🖨 列印/另存PDF</button>
      </div>

      <div class="print-coversheet" id="printCover" style="display:none;"></div>

      <div class="tabpage active" id="page-report">
        <div class="placeholder"><div class="icon">📄</div>設定左側參數後，點擊「產生計算書與莫里爾圖」<br>即可產出完整工程計算報告</div>
      </div>
      <div class="tabpage" id="page-ph">
        <div class="placeholder"><div class="icon">📈</div>尚未產生圖表</div>
      </div>
      <div class="tabpage" id="page-summary">
        <div class="placeholder"><div class="icon">📊</div>尚無彙總資料</div>
      </div>
    </div>
  </div>

  <footer>ENGINEERING REFERENCE TOOL · 計算結果僅供工程教學與初步方案評估，正式設計請以壓縮機/熱交換器原廠選型軟體覆核 · Powered by CoolProp</footer>
</div>

<script id="data-holder">
window.REF_DATA = {"R32":{"name":"R32 (\u4e8c\u6c1f\u7532\u70f7)","gwp":675,"safety":"A2L","Tcrit":78.11,"Pcrit":5782.6,"sat_cols":["T_C","P_kPa","hf","hg","sf","sg","vf","vg"],"sat":[[-60.0,64.955,101.376,492.109,0.59581,2.42894,0.000809,0.50786],[-59.0,68.652,102.954,492.643,0.60318,2.42288,0.000811,0.482193],[-58.0,72.517,104.534,493.173,0.61052,2.41689,0.000813,0.458071],[-57.0,76.555,106.114,493.7,0.61784,2.41097,0.000815,0.435386],[-56.0,80.772,107.696,494.222,0.62512,2.40512,0.000816,0.41404],[-55.0,85.172,109.279,494.741,0.63238,2.39934,0.000818,0.393941],[-54.0,89.763,110.864,495.256,0.63961,2.39363,0.00082,0.375007],[-53.0,94.549,112.45,495.767,0.64682,2.38798,0.000822,0.357159],[-52.0,99.537,114.038,496.274,0.65399,2.38239,0.000824,0.340326],[-51.0,104.733,115.627,496.776,0.66114,2.37687,0.000826,0.32444],[-50.0,110.143,117.218,497.275,0.66827,2.37141,0.000828,0.30944],[-49.0,115.773,118.811,497.769,0.67537,2.36602,0.000829,0.29527],[-48.0,121.629,120.405,498.259,0.68244,2.36068,0.000831,0.281875],[-47.0,127.718,122.001,498.745,0.68949,2.3554,0.000833,0.269208],[-46.0,134.046,123.599,499.226,0.69652,2.35017,0.000835,0.257222],[-45.0,140.62,125.198,499.703,0.70352,2.34501,0.000837,0.245874],[-44.0,147.446,126.8,500.175,0.7105,2.33989,0.000839,0.235126],[-43.0,154.531,128.403,500.643,0.71746,2.33484,0.000841,0.224941],[-42.0,161.883,130.009,501.106,0.72439,2.32983,0.000843,0.215284],[-41.0,169.507,131.616,501.564,0.7313,2.32488,0.000845,0.206123],[-40.0,177.411,133.226,502.017,0.73819,2.31997,0.000847,0.19743],[-39.0,185.602,134.837,502.466,0.74506,2.31512,0.000849,0.189176],[-38.0,194.087,136.451,502.91,0.75191,2.31031,0.000851,0.181335],[-37.0,202.874,138.068,503.349,0.75874,2.30555,0.000854,0.173884],[-36.0,211.969,139.686,503.782,0.76554,2.30084,0.000856,0.166799],[-35.0,221.38,141.307,504.211,0.77233,2.29617,0.000858,0.160061],[-34.0,231.115,142.93,504.634,0.77909,2.29155,0.00086,0.153648],[-33.0,241.181,144.556,505.052,0.78584,2.28697,0.000862,0.147543],[-32.0,251.585,146.184,505.465,0.79257,2.28244,0.000864,0.141729],[-31.0,262.336,147.815,505.873,0.79928,2.27794,0.000867,0.136189],[-30.0,273.442,149.448,506.274,0.80597,2.27349,0.000869,0.130908],[-29.0,284.909,151.084,506.671,0.81265,2.26907,0.000871,0.125872],[-28.0,296.747,152.723,507.061,0.8193,2.2647,0.000873,0.121068],[-27.0,308.963,154.364,507.446,0.82594,2.26036,0.000876,0.116483],[-26.0,321.565,156.009,507.825,0.83256,2.25606,0.000878,0.112106],[-25.0,334.562,157.656,508.199,0.83917,2.25179,0.00088,0.107925],[-24.0,347.961,159.307,508.566,0.84576,2.24756,0.000883,0.103931],[-23.0,361.771,160.96,508.927,0.85233,2.24337,0.000885,0.100113],[-22.0,376.001,162.617,509.282,0.85889,2.2392,0.000888,0.096462],[-21.0,390.659,164.277,509.63,0.86544,2.23507,0.00089,0.09297],[-20.0,405.753,165.94,509.972,0.87197,2.23097,0.000892,0.089628],[-19.0,421.292,167.606,510.308,0.87848,2.22691,0.000895,0.08643],[-18.0,437.285,169.276,510.637,0.88498,2.22287,0.000897,0.083367],[-17.0,453.74,170.949,510.96,0.89147,2.21886,0.0009,0.080433],[-16.0,470.667,172.626,511.275,0.89794,2.21488,0.000903,0.077622],[-15.0,488.075,174.306,511.584,0.9044,2.21092,0.000905,0.074927],[-14.0,505.971,175.99,511.886,0.91085,2.20699,0.000908,0.072343],[-13.0,524.366,177.678,512.18,0.91729,2.20309,0.00091,0.069865],[-12.0,543.268,179.37,512.467,0.92371,2.19921,0.000913,0.067487],[-11.0,562.687,181.065,512.747,0.93012,2.19536,0.000916,0.065205],[-10.0,582.632,182.765,513.02,0.93652,2.19153,0.000918,0.063013],[-9.0,603.113,184.468,513.284,0.94291,2.18772,0.000921,0.060909],[-8.0,624.138,186.176,513.541,0.94929,2.18394,0.000924,0.058887],[-7.0,645.717,187.888,513.79,0.95566,2.18017,0.000927,0.056944],[-6.0,667.86,189.605,514.031,0.96202,2.17642,0.00093,0.055076],[-5.0,690.576,191.326,514.264,0.96838,2.17269,0.000933,0.05328],[-4.0,713.876,193.051,514.488,0.97472,2.16898,0.000936,0.051552],[-3.0,737.768,194.781,514.704,0.98105,2.16529,0.000939,0.04989],[-2.0,762.263,196.516,514.911,0.98737,2.16162,0.000942,0.048291],[-1.0,787.371,198.255,515.11,0.99369,2.15795,0.000945,0.04675],[0.0,813.101,200.0,515.299,1.0,2.15431,0.000948,0.045267],[1.0,839.464,201.75,515.48,1.0063,2.15068,0.000951,0.043839],[2.0,866.47,203.504,515.651,1.0126,2.14706,0.000954,0.042462],[3.0,894.129,205.264,515.812,1.01889,2.14345,0.000957,0.041136],[4.0,922.452,207.03,515.964,1.02517,2.13985,0.00096,0.039857],[5.0,951.448,208.801,516.106,1.03145,2.13627,0.000964,0.038624],[6.0,981.129,210.577,516.238,1.03772,2.13269,0.000967,0.037434],[7.0,1011.504,212.36,516.359,1.04399,2.12912,0.00097,0.036286],[8.0,1042.585,214.148,516.47,1.05025,2.12556,0.000974,0.035179],[9.0,1074.382,215.942,516.57,1.05651,2.122,0.000977,0.03411],[10.0,1106.905,217.742,516.66,1.06277,2.11846,0.000981,0.033077],[11.0,1140.167,219.549,516.738,1.06902,2.11491,0.000984,0.03208],[12.0,1174.178,221.362,516.805,1.07528,2.11137,0.000988,0.031117],[13.0,1208.948,223.182,516.86,1.08153,2.10783,0.000992,0.030186],[14.0,1244.489,225.009,516.903,1.08778,2.1043,0.000995,0.029287],[15.0,1280.813,226.842,516.935,1.09402,2.10076,0.000999,0.028417],[16.0,1317.93,228.683,516.953,1.10027,2.09723,0.001003,0.027576],[17.0,1355.852,230.531,516.959,1.10652,2.09369,0.001007,0.026762],[18.0,1394.591,232.386,516.952,1.11277,2.09015,0.001011,0.025975],[19.0,1434.159,234.25,516.932,1.11902,2.08661,0.001015,0.025214],[20.0,1474.566,236.121,516.897,1.12527,2.08307,0.001019,0.024476],[21.0,1515.825,238.0,516.849,1.13153,2.07951,0.001023,0.023763],[22.0,1557.948,239.887,516.787,1.13779,2.07595,0.001027,0.023071],[23.0,1600.947,241.783,516.71,1.14405,2.07239,0.001032,0.022402],[24.0,1644.834,243.688,516.618,1.15032,2.06881,0.001036,0.021753],[25.0,1689.621,245.602,516.51,1.15659,2.06522,0.001041,0.021124],[26.0,1735.322,247.525,516.386,1.16287,2.06162,0.001045,0.020515],[27.0,1781.948,249.458,516.247,1.16916,2.05801,0.00105,0.019924],[28.0,1829.512,251.401,516.09,1.17546,2.05439,0.001055,0.019351],[29.0,1878.027,253.353,515.916,1.18176,2.05074,0.001059,0.018795],[30.0,1927.507,255.317,515.725,1.18807,2.04708,0.001064,0.018256],[31.0,1977.964,257.291,515.515,1.1944,2.0434,0.001069,0.017733],[32.0,2029.411,259.276,515.286,1.20073,2.0397,0.001074,0.017225],[33.0,2081.863,261.273,515.038,1.20708,2.03597,0.00108,0.016731],[34.0,2135.332,263.282,514.771,1.21344,2.03223,0.001085,0.016252],[35.0,2189.834,265.303,514.482,1.21982,2.02845,0.00109,0.015787],[36.0,2245.381,267.337,514.172,1.22622,2.02465,0.001096,0.015335],[37.0,2301.987,269.385,513.841,1.23263,2.02081,0.001102,0.014895],[38.0,2359.669,271.446,513.486,1.23906,2.01695,0.001108,0.014468],[39.0,2418.439,273.521,513.108,1.24551,2.01304,0.001114,0.014053],[40.0,2478.313,275.611,512.706,1.25198,2.0091,0.00112,0.013649],[41.0,2539.306,277.717,512.278,1.25847,2.00513,0.001126,0.013255],[42.0,2601.434,279.839,511.824,1.26499,2.0011,0.001133,0.012873],[43.0,2664.712,281.977,511.343,1.27154,1.99704,0.001139,0.0125],[44.0,2729.155,284.134,510.833,1.27812,1.99292,0.001146,0.012138],[45.0,2794.781,286.308,510.294,1.28472,1.98875,0.001153,0.011784],[46.0,2861.605,288.501,509.723,1.29137,1.98453,0.00116,0.01144],[47.0,2929.645,290.715,509.121,1.29804,1.98024,0.001168,0.011105],[48.0,2998.918,292.95,508.485,1.30476,1.97589,0.001175,0.010777],[49.0,3069.441,295.206,507.813,1.31152,1.97148,0.001183,0.010458],[50.0,3141.233,297.486,507.104,1.31832,1.96699,0.001192,0.010147],[51.0,3214.311,299.791,506.357,1.32517,1.96242,0.0012,0.009843],[52.0,3288.695,302.122,505.568,1.33207,1.95777,0.001209,0.009547],[53.0,3364.404,304.48,504.735,1.33903,1.95303,0.001218,0.009257],[54.0,3441.458,306.867,503.857,1.34605,1.94819,0.001227,0.008974],[55.0,3519.878,309.286,502.93,1.35314,1.94325,0.001237,0.008697],[56.0,3599.685,311.737,501.951,1.3603,1.93819,0.001247,0.008426],[57.0,3680.9,314.225,500.917,1.36753,1.93301,0.001258,0.00816],[58.0,3763.547,316.75,499.823,1.37485,1.9277,0.001269,0.0079],[59.0,3847.649,319.316,498.666,1.38227,1.92224,0.001281,0.007646],[60.0,3933.231,321.927,497.441,1.38979,1.91662,0.001293,0.007396],[61.0,4020.317,324.585,496.141,1.39742,1.91082,0.001306,0.00715],[62.0,4108.935,327.297,494.761,1.40517,1.90484,0.00132,0.006909],[63.0,4199.113,330.065,493.293,1.41306,1.89864,0.001334,0.006672],[64.0,4290.881,332.898,491.727,1.42111,1.8922,0.001349,0.006438],[65.0,4384.271,335.8,490.054,1.42933,1.8855,0.001366,0.006208],[66.0,4479.315,338.781,488.261,1.43775,1.87849,0.001383,0.00598],[67.0,4576.051,341.851,486.332,1.44639,1.87115,0.001402,0.005754],[68.0,4674.518,345.022,484.249,1.45529,1.8634,0.001422,0.00553],[69.0,4774.759,348.31,481.988,1.46449,1.85519,0.001444,0.005307],[70.0,4876.823,351.734,479.518,1.47405,1.84643,0.001469,0.005084],[71.0,4980.765,355.321,476.796,1.48404,1.83701,0.001496,0.00486],[72.0,5086.649,359.109,473.767,1.49457,1.82677,0.001526,0.004634],[73.0,5194.552,363.15,470.347,1.50578,1.81546,0.001561,0.004403],[74.0,5304.57,367.529,466.407,1.51791,1.80273,0.001601,0.004165],[75.0,5416.828,372.391,461.723,1.53137,1.78796,0.00165,0.003913],[76.0,5531.505,378.031,455.857,1.54699,1.76989,0.001714,0.003636],[77.0,5648.892,385.26,447.643,1.56707,1.74523,0.001809,0.003307]],"Tgrid":[-60,-56,-52,-48,-44,-40,-36,-32,-28,-24,-20,-16,-12,-8,-4,0,4,8,12,16,20,24,28,32,36,40,44,48,52,56,60,64,68,72,76,80,84,88,92,96,100,104,108,112,116,120,124,128,132,136,140,144,148,152,156,160],"Pgrid":[40.0,50.616,64.05,81.05,102.561,129.781,164.226,207.813,262.968,332.762,421.079,532.837,674.256,853.208,1079.656,1366.205,1728.806,2187.644,2768.261,3502.979,4432.695,5609.166],"h":[[494.079,493.259,492.183,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[497.192,496.447,495.479,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[500.294,499.611,498.73,497.579,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[503.389,502.76,501.951,500.903,499.529,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[506.482,505.899,505.152,504.189,502.937,501.29,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[509.576,509.034,508.341,507.451,506.3,504.798,502.809,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[512.674,512.168,511.523,510.695,509.63,508.249,506.437,504.021,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[515.778,515.305,514.701,513.93,512.939,511.66,509.994,507.796,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[518.89,518.446,517.88,517.158,516.233,515.042,513.498,511.478,508.792,null,null,null,null,null,null,null,null,null,null,null,null,null],[522.011,521.593,521.062,520.384,519.517,518.403,516.966,515.095,512.63,509.32,null,null,null,null,null,null,null,null,null,null,null,null],[525.143,524.75,524.249,523.611,522.796,521.752,520.407,518.664,516.383,513.353,null,null,null,null,null,null,null,null,null,null,null,null],[528.288,527.917,527.444,526.843,526.074,525.091,523.828,522.197,520.073,517.274,513.515,null,null,null,null,null,null,null,null,null,null,null],[531.447,531.095,530.649,530.08,529.354,528.427,527.237,525.705,523.717,521.112,517.649,512.931,null,null,null,null,null,null,null,null,null,null],[534.62,534.287,533.864,533.325,532.638,531.761,530.638,529.193,527.325,524.889,521.674,517.346,null,null,null,null,null,null,null,null,null,null],[537.809,537.493,537.091,536.58,535.928,535.097,534.034,532.669,530.908,528.62,525.616,521.609,516.127,null,null,null,null,null,null,null,null,null],[541.015,540.714,540.332,539.846,539.227,538.438,537.43,536.137,534.471,532.314,529.495,525.761,520.711,null,null,null,null,null,null,null,null,null],[544.238,543.951,543.587,543.125,542.536,541.785,540.827,539.6,538.021,535.982,533.325,529.826,525.137,518.67,null,null,null,null,null,null,null,null],[547.48,547.206,546.859,546.417,545.856,545.141,544.229,543.061,541.562,539.629,537.117,533.824,529.443,523.473,null,null,null,null,null,null,null,null],[550.74,550.478,550.146,549.725,549.189,548.507,547.637,546.525,545.098,543.261,540.88,537.77,533.655,528.103,520.354,null,null,null,null,null,null,null],[554.019,553.769,553.452,553.049,552.537,551.885,551.054,549.992,548.632,546.883,544.621,541.675,537.795,532.599,525.445,null,null,null,null,null,null,null],[557.319,557.08,556.776,556.39,555.899,555.275,554.48,553.466,552.167,550.498,548.345,545.547,541.877,536.991,530.334,520.882,null,null,null,null,null,null],[560.64,560.41,560.118,559.748,559.278,558.68,557.919,556.947,555.705,554.111,552.057,549.394,545.911,541.299,535.068,526.36,null,null,null,null,null,null],[563.981,563.76,563.48,563.125,562.674,562.1,561.37,560.439,559.249,557.724,555.761,553.221,549.909,545.541,539.68,531.591,519.805,null,null,null,null,null],[567.344,567.132,566.863,566.522,566.088,565.537,564.836,563.942,562.801,561.339,559.461,557.034,553.877,549.728,544.194,536.631,525.832,null,null,null,null,null],[570.729,570.525,570.266,569.938,569.521,568.991,568.317,567.458,566.362,564.96,563.159,560.836,557.821,553.871,548.629,541.522,531.53,516.382,null,null,null,null],[574.137,573.94,573.691,573.374,572.973,572.463,571.814,570.988,569.934,568.587,566.858,564.632,561.747,557.979,552.998,546.292,536.98,523.251,null,null,null,null],[577.567,577.378,577.137,576.832,576.445,575.953,575.328,574.533,573.518,572.222,570.561,568.424,565.66,562.058,557.314,550.963,542.234,529.635,null,null,null,null],[581.021,580.838,580.606,580.311,579.938,579.463,578.861,578.094,577.116,575.868,574.27,572.216,569.563,566.114,561.586,555.554,547.334,535.663,517.558,null,null,null],[584.498,584.321,584.097,583.812,583.451,582.994,582.412,581.672,580.729,579.525,577.986,576.009,573.46,570.152,565.821,560.078,552.306,541.419,525.062,null,null,null],[587.998,587.827,587.61,587.335,586.987,586.544,585.982,585.267,584.357,583.196,581.711,579.807,577.354,574.177,570.028,564.547,557.174,546.96,531.98,506.465,null,null],[591.523,591.357,591.147,590.881,590.544,590.116,589.572,588.881,588.002,586.88,585.447,583.61,581.248,578.192,574.211,568.969,561.956,552.329,538.474,516.213,null,null],[595.072,594.911,594.708,594.45,594.124,593.709,593.183,592.515,591.664,590.58,589.195,587.422,585.143,582.201,578.375,573.353,566.665,557.556,544.645,524.716,null,null],[598.645,598.489,598.292,598.043,597.726,597.325,596.815,596.168,595.344,594.295,592.956,591.243,589.043,586.206,582.525,577.705,571.314,562.667,550.563,532.423,499.046,null],[602.242,602.091,601.9,601.658,601.352,600.962,600.469,599.841,599.043,598.027,596.731,595.074,592.948,590.21,586.664,582.032,575.912,567.68,556.277,539.573,511.35,null],[605.865,605.718,605.533,605.298,605.0,604.623,604.144,603.535,602.762,601.777,600.522,598.918,596.862,594.216,590.795,586.337,580.467,572.612,561.826,546.309,521.475,null],[609.512,609.37,609.19,608.962,608.673,608.306,607.841,607.251,606.5,605.545,604.328,602.774,600.784,598.226,594.922,590.627,584.986,577.474,567.237,552.725,530.37,484.202],[613.184,613.046,612.871,612.65,612.369,612.013,611.561,610.988,610.259,609.332,608.152,606.645,604.717,602.241,599.048,594.903,589.476,582.277,572.533,558.887,538.457,501.647],[616.881,616.747,616.577,616.362,616.089,615.743,615.304,614.747,614.039,613.139,611.993,610.531,608.661,606.263,603.174,599.171,593.942,587.031,577.732,564.843,545.971,514.454],[620.604,620.473,620.308,620.099,619.833,619.497,619.07,618.528,617.84,616.966,615.852,614.433,612.619,610.294,607.302,603.432,598.388,591.744,582.849,570.629,553.053,525.138],[624.352,624.225,624.064,623.86,623.602,623.274,622.859,622.332,621.663,620.813,619.731,618.351,616.59,614.334,611.435,607.69,602.818,596.421,587.895,576.273,559.8,534.564],[628.125,628.002,627.845,627.646,627.395,627.076,626.672,626.159,625.508,624.68,623.628,622.287,620.576,618.386,615.574,611.946,607.237,601.068,592.882,581.798,566.279,543.145],[631.924,631.804,631.651,631.457,631.212,630.902,630.508,630.009,629.375,628.569,627.545,626.241,624.577,622.45,619.72,616.203,611.646,605.692,597.819,587.222,572.538,551.117],[635.748,635.631,635.482,635.293,635.055,634.752,634.368,633.882,633.264,632.48,631.483,630.214,628.595,626.527,623.875,620.464,616.049,610.295,602.712,592.559,578.616,558.626],[639.598,639.484,639.338,639.155,638.922,638.627,638.253,637.778,637.176,636.412,635.441,634.205,632.63,630.618,628.041,624.728,620.449,614.882,607.569,597.823,584.542,565.774],[643.474,643.362,643.22,643.041,642.814,642.526,642.161,641.698,641.112,640.367,639.42,638.216,636.682,634.724,632.217,628.999,624.847,619.456,612.394,603.023,590.339,572.631],[647.375,647.265,647.127,646.952,646.73,646.45,646.094,645.642,645.07,644.343,643.42,642.247,640.752,638.845,636.406,633.277,629.246,624.021,617.194,608.168,596.026,579.249],[651.301,651.195,651.06,650.889,650.672,650.398,650.051,649.61,649.052,648.343,647.442,646.298,644.841,642.983,640.608,637.564,633.647,628.579,621.972,613.267,601.62,585.668],[655.253,655.149,655.017,654.85,654.639,654.371,654.032,653.602,653.056,652.364,651.486,650.369,648.948,647.137,644.824,641.861,638.052,633.132,626.732,618.326,607.132,591.921],[659.231,659.129,659.0,658.837,658.631,658.369,658.038,657.617,657.085,656.409,655.551,654.462,653.075,651.309,649.054,646.168,642.463,637.683,631.477,623.351,612.575,598.032],[663.234,663.134,663.008,662.849,662.647,662.392,662.068,661.657,661.137,660.477,659.639,658.575,657.222,655.498,653.3,650.488,646.881,642.233,636.212,628.346,617.958,604.021],[667.262,667.165,667.042,666.886,666.689,666.439,666.122,665.721,665.213,664.568,663.749,662.71,661.388,659.706,657.561,654.82,651.306,646.785,640.937,633.317,623.288,609.906],[671.316,671.221,671.101,670.948,670.755,670.511,670.201,669.809,669.312,668.681,667.882,666.866,665.575,663.932,661.839,659.165,655.741,651.34,645.657,638.267,628.574,615.701],[675.396,675.303,675.185,675.036,674.847,674.608,674.305,673.921,673.435,672.819,672.037,671.044,669.782,668.178,666.133,663.524,660.186,655.9,650.372,643.201,633.82,621.417],[679.5,679.409,679.294,679.148,678.963,678.729,678.433,678.058,677.582,676.979,676.214,675.243,674.01,672.442,670.445,667.898,664.642,660.465,655.086,648.12,639.033,627.065],[683.63,683.541,683.428,683.285,683.105,682.876,682.586,682.218,681.753,681.163,680.414,679.465,678.259,676.726,674.775,672.288,669.109,665.037,659.799,653.028,644.217,632.654],[687.785,687.698,687.588,687.448,687.271,687.046,686.763,686.403,685.947,685.37,684.638,683.709,682.529,681.03,679.123,676.693,673.59,669.617,664.513,657.927,649.376,638.191]],"s":[[2.51375,2.47309,2.43146,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.52822,2.48791,2.44678,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.54237,2.50235,2.46162,2.41991,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.55624,2.51646,2.47605,2.4348,2.39239,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.56986,2.53028,2.49015,2.44927,2.4074,2.36414,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.58325,2.54385,2.50394,2.46338,2.42195,2.37931,2.335,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.59642,2.55717,2.51747,2.47718,2.43611,2.39399,2.35043,2.3048,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.6094,2.57029,2.53076,2.49071,2.44994,2.40825,2.3653,2.32059,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.6222,2.58321,2.54384,2.50398,2.46349,2.42216,2.37971,2.33573,2.28957,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.63483,2.59594,2.55671,2.51704,2.47678,2.43577,2.39375,2.35037,2.3051,2.25709,null,null,null,null,null,null,null,null,null,null,null,null],[2.6473,2.60851,2.5694,2.52989,2.48984,2.4491,2.40745,2.36458,2.32004,2.27315,null,null,null,null,null,null,null,null,null,null,null,null],[2.65963,2.62092,2.58193,2.54255,2.50269,2.46219,2.42086,2.37843,2.3345,2.28851,2.23952,null,null,null,null,null,null,null,null,null,null,null],[2.67181,2.63319,2.59429,2.55504,2.51534,2.47506,2.43401,2.39196,2.34857,2.30333,2.25548,2.20372,null,null,null,null,null,null,null,null,null,null],[2.68387,2.64532,2.60651,2.56737,2.52782,2.48773,2.44693,2.40522,2.36228,2.31768,2.27077,2.22049,null,null,null,null,null,null,null,null,null,null],[2.69581,2.65732,2.61859,2.57956,2.54014,2.50022,2.45965,2.41823,2.37569,2.33164,2.28553,2.23645,2.18292,null,null,null,null,null,null,null,null,null],[2.70763,2.6692,2.63054,2.5916,2.5523,2.51254,2.47217,2.43102,2.38883,2.34527,2.29983,2.25176,2.19983,null,null,null,null,null,null,null,null,null],[2.71935,2.68096,2.64237,2.60352,2.56433,2.5247,2.48452,2.4436,2.40173,2.3586,2.31375,2.26654,2.21592,2.16006,null,null,null,null,null,null,null,null],[2.73096,2.69262,2.65409,2.61532,2.57622,2.53672,2.4967,2.456,2.41442,2.37166,2.32734,2.28086,2.23134,2.17727,null,null,null,null,null,null,null,null],[2.74247,2.70418,2.6657,2.627,2.588,2.54861,2.50874,2.46824,2.42691,2.38449,2.34063,2.2948,2.24622,2.19362,2.1347,null,null,null,null,null,null,null],[2.75389,2.71564,2.67722,2.63857,2.59965,2.56038,2.52064,2.48031,2.43921,2.39711,2.35366,2.3084,2.26064,2.20928,2.15243,null,null,null,null,null,null,null],[2.76523,2.72701,2.68863,2.65005,2.6112,2.57202,2.53241,2.49224,2.45136,2.40952,2.36645,2.3217,2.27466,2.22437,2.16923,2.10619,null,null,null,null,null,null],[2.77648,2.73829,2.69996,2.66143,2.62265,2.58356,2.54406,2.50404,2.46334,2.42177,2.37903,2.33473,2.28833,2.23896,2.18527,2.12475,null,null,null,null,null,null],[2.78765,2.74949,2.7112,2.67272,2.634,2.59499,2.5556,2.51571,2.47519,2.43384,2.39141,2.34753,2.30169,2.25314,2.20069,2.14224,2.07347,null,null,null,null,null],[2.79874,2.76062,2.72235,2.68392,2.64526,2.60633,2.56703,2.52727,2.48691,2.44577,2.40361,2.3601,2.31478,2.26696,2.21558,2.15886,2.09335,null,null,null,null,null],[2.80976,2.77166,2.73343,2.69504,2.65644,2.61757,2.57836,2.53871,2.4985,2.45756,2.41565,2.37248,2.32762,2.28045,2.23002,2.17479,2.1119,2.03472,null,null,null,null],[2.82072,2.78264,2.74444,2.70609,2.66753,2.62873,2.5896,2.55006,2.50998,2.46921,2.42754,2.38468,2.34024,2.29365,2.24406,2.19012,2.12942,2.0568,null,null,null,null],[2.8316,2.79355,2.75538,2.71706,2.67855,2.63981,2.60075,2.56131,2.52136,2.48075,2.43929,2.39672,2.35266,2.30659,2.25775,2.20494,2.14609,2.07706,null,null,null,null],[2.84242,2.80439,2.76624,2.72796,2.6895,2.6508,2.61182,2.57246,2.53263,2.49217,2.45091,2.4086,2.36489,2.3193,2.27114,2.21933,2.16207,2.09595,2.01248,null,null,null],[2.85318,2.81517,2.77705,2.73879,2.70037,2.66173,2.62281,2.58354,2.54381,2.50349,2.46241,2.42034,2.37695,2.3318,2.28425,2.23333,2.17746,2.11376,2.03571,null,null,null],[2.86388,2.82589,2.78779,2.74956,2.71118,2.67258,2.63372,2.59453,2.5549,2.51471,2.4738,2.43194,2.38885,2.3441,2.2971,2.24699,2.19234,2.1307,2.05686,1.95446,null,null],[2.87452,2.83655,2.79847,2.76027,2.72192,2.68337,2.64457,2.60544,2.5659,2.52584,2.48508,2.44343,2.40061,2.35622,2.30974,2.26034,2.20678,2.14691,2.07647,1.9839,null,null],[2.88511,2.84715,2.80909,2.77092,2.7326,2.69409,2.65534,2.61628,2.57683,2.53687,2.49626,2.4548,2.41223,2.36818,2.32216,2.27342,2.22083,2.16251,2.09488,2.00927,null,null],[2.89565,2.8577,2.81966,2.78151,2.74322,2.70475,2.66605,2.62705,2.58768,2.54783,2.50735,2.46607,2.42373,2.37999,2.3344,2.28625,2.23454,2.17758,2.11233,2.032,1.91107,null],[2.90613,2.8682,2.83018,2.79205,2.75379,2.71535,2.6767,2.63776,2.59846,2.55871,2.51835,2.47723,2.43511,2.39166,2.34646,2.29886,2.24794,2.19219,2.12899,2.05284,1.94693,null],[2.91657,2.87864,2.84064,2.80253,2.7643,2.7259,2.68728,2.6484,2.60917,2.56951,2.52927,2.48831,2.44638,2.4032,2.35836,2.31127,2.26106,2.20639,2.14497,2.07224,1.9761,null],[2.92695,2.88904,2.85105,2.81297,2.77476,2.73638,2.69781,2.65898,2.61982,2.58024,2.54011,2.49929,2.45755,2.41462,2.37011,2.32348,2.27393,2.22024,2.16038,2.09052,2.00144,1.84979],[2.93729,2.89939,2.86142,2.82335,2.78516,2.74682,2.70829,2.6695,2.63041,2.5909,2.55088,2.51019,2.46863,2.42593,2.38173,2.33552,2.28657,2.23376,2.17529,2.10787,2.02421,1.89892],[2.94759,2.9097,2.87174,2.83369,2.79552,2.75721,2.71871,2.67997,2.64093,2.6015,2.56157,2.52101,2.47961,2.43713,2.39322,2.3474,2.29901,2.247,2.18977,2.12445,2.04513,1.93459],[2.95784,2.91996,2.88201,2.84398,2.80583,2.76754,2.72908,2.69038,2.6514,2.61204,2.5722,2.53175,2.49051,2.44823,2.40459,2.35914,2.31125,2.25998,2.20386,2.14039,2.06464,1.96402],[2.96805,2.93018,2.89224,2.85422,2.8161,2.77783,2.7394,2.70074,2.66181,2.62252,2.58277,2.54242,2.50132,2.45923,2.41584,2.37074,2.32332,2.27272,2.2176,2.15576,2.08301,1.98969],[2.97821,2.94035,2.90243,2.86442,2.82632,2.78808,2.74967,2.71105,2.67217,2.63294,2.59327,2.55303,2.51206,2.47015,2.42699,2.3822,2.33522,2.28524,2.23104,2.17064,2.10047,2.01281],[2.98834,2.95049,2.91257,2.87458,2.83649,2.79827,2.7599,2.72132,2.68248,2.6433,2.60371,2.56357,2.52273,2.48098,2.43805,2.39355,2.34697,2.29756,2.2442,2.1851,2.11715,2.03406],[2.99843,2.96058,2.92268,2.8847,2.84663,2.80843,2.77008,2.73153,2.69273,2.65362,2.61409,2.57405,2.53333,2.49173,2.44901,2.40479,2.35859,2.3097,2.25711,2.19918,2.13319,2.05387],[3.00848,2.97064,2.93274,2.89478,2.85672,2.81854,2.78022,2.7417,2.70295,2.66388,2.62442,2.58446,2.54386,2.50241,2.45988,2.41592,2.37007,2.32168,2.26978,2.21292,2.14865,2.07253],[3.01849,2.98066,2.94277,2.90482,2.86677,2.82861,2.79031,2.75183,2.71311,2.6741,2.6347,2.59482,2.55432,2.51302,2.47067,2.42695,2.38143,2.33349,2.28225,2.22635,2.16363,2.09024],[3.02846,2.99064,2.95276,2.91482,2.87679,2.83864,2.80037,2.76191,2.72323,2.68426,2.64493,2.60513,2.56473,2.52355,2.48138,2.43789,2.39268,2.34516,2.29452,2.2395,2.17817,2.10716],[3.0384,3.00058,2.96271,2.92478,2.88676,2.84864,2.81038,2.77195,2.73331,2.69438,2.65511,2.61538,2.57507,2.53402,2.49201,2.44874,2.40381,2.3567,2.30661,2.25241,2.19232,2.12341],[3.0483,3.01049,2.97263,2.9347,2.8967,2.85859,2.82035,2.78195,2.74334,2.70446,2.66524,2.62558,2.58537,2.54443,2.50257,2.4595,2.41485,2.3681,2.31853,2.26508,2.20613,2.13907],[3.05816,3.02036,2.98251,2.94459,2.9066,2.86851,2.83029,2.79191,2.75333,2.71449,2.67532,2.63573,2.5956,2.55478,2.51306,2.47019,2.42579,2.37939,2.33031,2.27755,2.21963,2.15423],[3.06799,3.0302,2.99235,2.95445,2.91646,2.87839,2.84019,2.80183,2.76328,2.72448,2.68536,2.64584,2.60579,2.56507,2.52349,2.4808,2.43664,2.39057,2.34193,2.28982,2.23286,2.16894],[3.07779,3.04,3.00216,2.96427,2.92629,2.88823,2.85005,2.81172,2.7732,2.73443,2.69536,2.65589,2.61592,2.5753,2.53386,2.49133,2.44741,2.40164,2.35343,2.30191,2.24582,2.18325],[3.08756,3.04977,3.01194,2.97405,2.93609,2.89804,2.85988,2.82157,2.78307,2.74434,2.70531,2.6659,2.62601,2.58548,2.54416,2.5018,2.45809,2.41261,2.3648,2.31383,2.25855,2.19721],[3.09729,3.05951,3.02168,2.9838,2.94585,2.90781,2.86967,2.83138,2.79291,2.75421,2.71523,2.67587,2.63604,2.59561,2.55441,2.5122,2.46869,2.42349,2.37605,2.3256,2.27107,2.21085],[3.10699,3.06921,3.03139,2.99352,2.95558,2.91755,2.87942,2.84115,2.80271,2.76404,2.7251,2.6858,2.64604,2.60569,2.5646,2.52254,2.47922,2.43428,2.38718,2.33723,2.28339,2.2242],[3.11666,3.07889,3.04107,3.00321,2.96528,2.92726,2.88914,2.85089,2.81247,2.77384,2.73493,2.69568,2.65598,2.61572,2.57473,2.53281,2.48968,2.44498,2.39822,2.34872,2.29552,2.23728],[3.1263,3.08853,3.05072,3.01286,2.97494,2.93694,2.89883,2.8606,2.8222,2.7836,2.74473,2.70552,2.66589,2.6257,2.58482,2.54303,2.50007,2.45561,2.40915,2.36008,2.30749,2.25012]],"v":[[0.835389,0.656634,0.515284,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.852429,0.670355,0.526408,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.869356,0.683953,0.537391,0.421504,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.886188,0.697449,0.548261,0.430316,0.337038,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.90294,0.710859,0.559039,0.439024,0.344129,0.269059,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.919621,0.724196,0.569739,0.447648,0.351124,0.274786,0.214373,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.93624,0.737471,0.580373,0.456202,0.358041,0.280424,0.21902,0.170397,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.952806,0.750689,0.59095,0.464695,0.364894,0.285988,0.223581,0.174189,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.969325,0.76386,0.601477,0.473135,0.37169,0.291493,0.228074,0.177899,0.138161,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.9858,0.776987,0.611959,0.48153,0.378439,0.296946,0.23251,0.181543,0.141197,0.109212,null,null,null,null,null,null,null,null,null,null,null,null],[1.002238,0.790075,0.622402,0.489885,0.385146,0.302354,0.236899,0.185133,0.14417,0.111718,null,null,null,null,null,null,null,null,null,null,null,null],[1.018642,0.80313,0.632811,0.498204,0.391816,0.307724,0.241245,0.188677,0.14709,0.11416,0.088041,null,null,null,null,null,null,null,null,null,null,null],[1.035016,0.816153,0.643188,0.506491,0.398453,0.31306,0.245556,0.192183,0.149967,0.116551,0.090067,0.069018,null,null,null,null,null,null,null,null,null,null],[1.051362,0.829149,0.653537,0.514749,0.405061,0.318365,0.249835,0.195655,0.152806,0.1189,0.092041,0.070721,null,null,null,null,null,null,null,null,null,null],[1.067684,0.84212,0.66386,0.522982,0.411642,0.323643,0.254086,0.199097,0.155614,0.121212,0.093973,0.072369,0.055176,null,null,null,null,null,null,null,null,null],[1.083982,0.855068,0.674161,0.531191,0.4182,0.328897,0.258312,0.202512,0.158393,0.123494,0.09587,0.073975,0.056574,null,null,null,null,null,null,null,null,null],[1.100261,0.867995,0.684441,0.53938,0.424737,0.33413,0.262515,0.205904,0.161147,0.125748,0.097736,0.075544,0.057925,0.043875,null,null,null,null,null,null,null,null],[1.116521,0.880904,0.694702,0.547549,0.431253,0.339342,0.266697,0.209275,0.163878,0.127979,0.099575,0.077082,0.059239,0.045035,null,null,null,null,null,null,null,null],[1.132764,0.893796,0.704946,0.555701,0.437753,0.344536,0.270861,0.212627,0.16659,0.130188,0.101392,0.078595,0.060522,0.046153,0.034658,null,null,null,null,null,null,null],[1.148992,0.906672,0.715174,0.563837,0.444236,0.349714,0.275009,0.215961,0.169284,0.132378,0.103187,0.080084,0.061777,0.047237,0.035633,null,null,null,null,null,null,null],[1.165205,0.919534,0.725388,0.571958,0.450705,0.354877,0.279141,0.21928,0.171961,0.134551,0.104964,0.081553,0.063009,0.048293,0.036569,0.027144,null,null,null,null,null,null],[1.181406,0.932383,0.735588,0.580066,0.45716,0.360026,0.283259,0.222584,0.174624,0.136708,0.106725,0.083004,0.064221,0.049324,0.037473,0.027977,null,null,null,null,null,null],[1.197594,0.94522,0.745777,0.588162,0.463602,0.365163,0.287364,0.225876,0.177273,0.138852,0.108471,0.084439,0.065415,0.050335,0.03835,0.028772,0.021011,null,null,null,null,null],[1.213771,0.958046,0.755954,0.596247,0.470034,0.370288,0.291458,0.229155,0.17991,0.140982,0.110203,0.085859,0.066592,0.051327,0.039205,0.029536,0.021741,null,null,null,null,null],[1.229939,0.970862,0.766122,0.604322,0.476455,0.375403,0.295541,0.232423,0.182536,0.143101,0.111923,0.087266,0.067756,0.052302,0.04004,0.030273,0.02243,0.015987,null,null,null,null],[1.246097,0.983668,0.776279,0.612387,0.482866,0.380508,0.299614,0.235681,0.185151,0.145209,0.113632,0.088662,0.068906,0.053263,0.040858,0.03099,0.023087,0.016651,null,null,null,null],[1.262246,0.996465,0.786428,0.620443,0.489268,0.385604,0.303678,0.23893,0.187756,0.147307,0.11533,0.090046,0.070045,0.054212,0.041661,0.031687,0.023717,0.017266,null,null,null,null],[1.278387,1.009255,0.796569,0.62849,0.495663,0.390691,0.307733,0.24217,0.190353,0.149396,0.117019,0.09142,0.071173,0.055148,0.042451,0.032368,0.024326,0.017845,0.012467,null,null,null],[1.294521,1.022037,0.806702,0.636531,0.502049,0.395771,0.311781,0.245403,0.192941,0.151476,0.118699,0.092785,0.072291,0.056073,0.043228,0.033034,0.024915,0.018395,0.013044,null,null,null],[1.310648,1.034812,0.816828,0.644564,0.508428,0.400844,0.315821,0.248627,0.195522,0.153549,0.120372,0.094142,0.0734,0.056989,0.043994,0.033688,0.025489,0.018922,0.013574,0.008958,null,null],[1.326768,1.04758,0.826948,0.65259,0.514801,0.40591,0.319855,0.251845,0.198096,0.155615,0.122036,0.095491,0.074501,0.057896,0.044751,0.034331,0.026048,0.019429,0.01407,0.009554,null,null],[1.342882,1.060342,0.837062,0.660611,0.521168,0.410969,0.323882,0.255057,0.200664,0.157674,0.123694,0.096833,0.075594,0.058795,0.045499,0.034963,0.026595,0.019919,0.014538,0.010073,null,null],[1.358991,1.073099,0.847169,0.668626,0.527528,0.416023,0.327903,0.258263,0.203225,0.159726,0.125345,0.098168,0.07668,0.059686,0.046238,0.035585,0.027131,0.020395,0.014984,0.010541,0.00656,null],[1.375094,1.08585,0.857272,0.676635,0.533884,0.421071,0.331919,0.261463,0.205781,0.161773,0.126991,0.099497,0.07776,0.060571,0.04697,0.0362,0.027657,0.020858,0.015412,0.010974,0.007149,null],[1.391192,1.098596,0.867369,0.684639,0.540234,0.426115,0.335929,0.264657,0.208331,0.163815,0.128631,0.10082,0.078834,0.061449,0.047695,0.036806,0.028173,0.021311,0.015824,0.01138,0.007635,null],[1.407286,1.111338,0.877462,0.692639,0.546579,0.431153,0.339935,0.267847,0.210876,0.165851,0.130265,0.102138,0.079902,0.062321,0.048414,0.037406,0.028682,0.021753,0.016223,0.011763,0.008062,0.00455],[1.423375,1.124075,0.88755,0.700634,0.55292,0.436187,0.343936,0.271032,0.213417,0.167883,0.131895,0.10345,0.080965,0.063187,0.049126,0.037999,0.029183,0.022186,0.01661,0.012129,0.008449,0.005183],[1.43946,1.136808,0.897635,0.708625,0.559257,0.441217,0.347933,0.274213,0.215953,0.16991,0.13352,0.104759,0.082023,0.064049,0.049833,0.038586,0.029678,0.022611,0.016987,0.012479,0.008806,0.005657],[1.455541,1.149537,0.907715,0.716612,0.56559,0.446243,0.351926,0.27739,0.218486,0.171933,0.135141,0.106062,0.083077,0.064905,0.050536,0.039167,0.030166,0.02303,0.017355,0.012817,0.009141,0.006056],[1.471618,1.162263,0.917791,0.724595,0.571919,0.451265,0.355916,0.280564,0.221014,0.173952,0.136758,0.107362,0.084126,0.065757,0.051233,0.039744,0.030649,0.023441,0.017715,0.013144,0.009458,0.006408],[1.487692,1.174985,0.927865,0.732575,0.578245,0.456283,0.359901,0.283733,0.223539,0.175968,0.138372,0.108657,0.085171,0.066605,0.051926,0.040315,0.031127,0.023847,0.018067,0.013461,0.00976,0.006729],[1.503763,1.187704,0.937934,0.740552,0.584567,0.461299,0.363884,0.286899,0.22606,0.17798,0.139981,0.10995,0.086213,0.067449,0.052615,0.040883,0.031599,0.024247,0.018413,0.01377,0.010049,0.007025],[1.519831,1.200419,0.948001,0.748525,0.590887,0.466311,0.367863,0.290062,0.228578,0.179988,0.141588,0.111238,0.087251,0.06829,0.0533,0.041446,0.032067,0.024641,0.018753,0.014071,0.010328,0.007302],[1.535895,1.213132,0.958065,0.756495,0.597203,0.47132,0.371839,0.293222,0.231093,0.181994,0.143191,0.112524,0.088285,0.069127,0.053981,0.042005,0.032531,0.025032,0.019088,0.014365,0.010598,0.007565],[1.551957,1.225842,0.968126,0.764463,0.603516,0.476326,0.375812,0.296379,0.233605,0.183996,0.144791,0.113806,0.089317,0.069961,0.054659,0.042561,0.032991,0.025418,0.019417,0.014654,0.010859,0.007815],[1.568017,1.238549,0.978184,0.772428,0.609827,0.481329,0.379782,0.299533,0.236115,0.185996,0.146388,0.115085,0.090345,0.070791,0.055334,0.043113,0.033447,0.025799,0.019742,0.014937,0.011113,0.008055],[1.584073,1.251254,0.98824,0.78039,0.616135,0.48633,0.38375,0.302685,0.238621,0.187993,0.147983,0.116362,0.091371,0.071619,0.056006,0.043662,0.0339,0.026178,0.020063,0.015214,0.011361,0.008286],[1.600128,1.263956,0.998293,0.78835,0.622441,0.491329,0.387716,0.305834,0.241126,0.189988,0.149575,0.117636,0.092394,0.072444,0.056674,0.044208,0.03435,0.026552,0.020379,0.015487,0.011603,0.008508],[1.61618,1.276656,1.008344,0.796308,0.628744,0.496325,0.391679,0.308981,0.243628,0.19198,0.151164,0.118908,0.093415,0.073266,0.057341,0.044751,0.034797,0.026924,0.020693,0.015756,0.01184,0.008724],[1.63223,1.289354,1.018393,0.804264,0.635046,0.501319,0.39564,0.312126,0.246127,0.19397,0.152752,0.120177,0.094433,0.074086,0.058004,0.045292,0.035241,0.027292,0.021002,0.016022,0.012072,0.008934],[1.648277,1.30205,1.02844,0.812217,0.641345,0.506311,0.399599,0.315268,0.248625,0.195958,0.154337,0.121444,0.095449,0.074904,0.058666,0.04583,0.035682,0.027657,0.021309,0.016283,0.0123,0.009139],[1.664323,1.314743,1.038485,0.820169,0.647642,0.511301,0.403556,0.318409,0.25112,0.197944,0.15592,0.122709,0.096463,0.075719,0.059325,0.046365,0.036121,0.02802,0.021612,0.016541,0.012524,0.009339],[1.680367,1.327435,1.048528,0.828118,0.653937,0.516289,0.407511,0.321547,0.253614,0.199928,0.157501,0.123972,0.097474,0.076533,0.059981,0.046899,0.036557,0.02838,0.021913,0.016796,0.012744,0.009534],[1.696409,1.340125,1.058569,0.836066,0.660231,0.521275,0.411464,0.324684,0.256105,0.20191,0.15908,0.125233,0.098484,0.077344,0.060636,0.04743,0.036991,0.028738,0.022212,0.017048,0.012962,0.009725],[1.71245,1.352814,1.068608,0.844012,0.666522,0.52626,0.415415,0.327819,0.258595,0.20389,0.160658,0.126493,0.099492,0.078153,0.061289,0.047959,0.037423,0.029094,0.022507,0.017298,0.013176,0.009913],[1.728488,1.365501,1.078646,0.851956,0.672812,0.531242,0.419365,0.330952,0.261083,0.205868,0.162233,0.12775,0.100498,0.078961,0.06194,0.048487,0.037853,0.029447,0.022801,0.017545,0.013387,0.010097]],"glide":false},"R410A":{"name":"R410A","gwp":2088,"safety":"A1","Tcrit":71.34,"Pcrit":4901.2,"sat_cols":["T_C","P_kPa","hf","hg","sf","sg","vf","vg"],"sat":[[-60.0,64.238,114.792,394.762,0.6509,1.96456,0.000727,0.369041],[-59.0,67.9,116.152,395.301,0.65726,1.96095,0.000728,0.350318],[-58.0,71.728,117.513,395.838,0.66359,1.95738,0.00073,0.332728],[-57.0,75.726,118.876,396.374,0.66989,1.95387,0.000732,0.31619],[-56.0,79.902,120.239,396.906,0.67617,1.95041,0.000733,0.300634],[-55.0,84.259,121.604,397.437,0.68242,1.947,0.000735,0.285992],[-54.0,88.804,122.97,397.965,0.68866,1.94363,0.000737,0.272202],[-53.0,93.543,124.337,398.49,0.69486,1.94031,0.000738,0.259206],[-52.0,98.48,125.705,399.013,0.70105,1.93704,0.00074,0.246952],[-51.0,103.623,127.075,399.534,0.70721,1.93382,0.000742,0.235392],[-50.0,108.977,128.446,400.052,0.71335,1.93063,0.000743,0.224478],[-49.0,114.548,129.819,400.567,0.71947,1.9275,0.000745,0.214171],[-48.0,120.342,131.193,401.08,0.72557,1.9244,0.000747,0.20443],[-47.0,126.366,132.568,401.59,0.73164,1.92135,0.000749,0.19522],[-46.0,132.625,133.945,402.097,0.7377,1.91833,0.000751,0.186507],[-45.0,139.127,135.324,402.601,0.74373,1.91536,0.000752,0.17826],[-44.0,145.878,136.705,403.103,0.74975,1.91242,0.000754,0.17045],[-43.0,152.883,138.087,403.602,0.75575,1.90953,0.000756,0.16305],[-42.0,160.151,139.471,404.098,0.76172,1.90667,0.000758,0.156035],[-41.0,167.687,140.857,404.59,0.76768,1.90384,0.00076,0.149382],[-40.0,175.498,142.245,405.08,0.77362,1.90106,0.000762,0.143069],[-39.0,183.592,143.634,405.567,0.77954,1.89831,0.000764,0.137077],[-38.0,191.975,145.026,406.05,0.78544,1.89559,0.000765,0.131385],[-37.0,200.654,146.42,406.53,0.79133,1.8929,0.000767,0.125976],[-36.0,209.637,147.815,407.007,0.7972,1.89025,0.000769,0.120835],[-35.0,218.93,149.213,407.481,0.80305,1.88763,0.000771,0.115945],[-34.0,228.541,150.614,407.951,0.80889,1.88504,0.000773,0.111292],[-33.0,238.477,152.016,408.418,0.81471,1.88249,0.000775,0.106863],[-32.0,248.745,153.421,408.882,0.82051,1.87996,0.000777,0.102645],[-31.0,259.353,154.828,409.341,0.8263,1.87746,0.000779,0.098626],[-30.0,270.309,156.238,409.797,0.83208,1.87499,0.000781,0.094796],[-29.0,281.62,157.65,410.25,0.83783,1.87254,0.000784,0.091144],[-28.0,293.294,159.064,410.699,0.84358,1.87013,0.000786,0.08766],[-27.0,305.338,160.482,411.143,0.84931,1.86773,0.000788,0.084335],[-26.0,317.76,161.902,411.584,0.85503,1.86537,0.00079,0.081162],[-25.0,330.569,163.324,412.021,0.86073,1.86303,0.000792,0.07813],[-24.0,343.771,164.75,412.454,0.86642,1.86071,0.000794,0.075234],[-23.0,357.376,166.179,412.883,0.8721,1.85842,0.000796,0.072466],[-22.0,371.391,167.61,413.307,0.87777,1.85615,0.000799,0.06982],[-21.0,385.825,169.044,413.728,0.88342,1.8539,0.000801,0.067288],[-20.0,400.685,170.482,414.143,0.88907,1.85167,0.000803,0.064866],[-19.0,415.98,171.923,414.555,0.8947,1.84946,0.000805,0.062547],[-18.0,431.718,173.367,414.962,0.90032,1.84728,0.000808,0.060327],[-17.0,447.908,174.814,415.364,0.90593,1.84511,0.00081,0.058201],[-16.0,464.558,176.264,415.761,0.91153,1.84296,0.000813,0.056163],[-15.0,481.677,177.718,416.154,0.91712,1.84083,0.000815,0.05421],[-14.0,499.273,179.176,416.541,0.9227,1.83872,0.000817,0.052337],[-13.0,517.355,180.637,416.924,0.92827,1.83662,0.00082,0.05054],[-12.0,535.931,182.102,417.301,0.93383,1.83454,0.000822,0.048817],[-11.0,555.011,183.571,417.674,0.93938,1.83248,0.000825,0.047162],[-10.0,574.604,185.043,418.041,0.94493,1.83042,0.000827,0.045574],[-9.0,594.718,186.52,418.402,0.95046,1.82839,0.00083,0.044048],[-8.0,615.361,188.0,418.758,0.95599,1.82636,0.000833,0.042582],[-7.0,636.545,189.485,419.108,0.96151,1.82435,0.000835,0.041174],[-6.0,658.277,190.974,419.452,0.96703,1.82236,0.000838,0.03982],[-5.0,680.566,192.467,419.79,0.97254,1.82037,0.000841,0.038517],[-4.0,703.422,193.964,420.123,0.97804,1.81839,0.000843,0.037265],[-3.0,726.855,195.466,420.449,0.98354,1.81643,0.000846,0.03606],[-2.0,750.874,196.973,420.768,0.98903,1.81447,0.000849,0.034899],[-1.0,775.487,198.484,421.081,0.99451,1.81252,0.000852,0.033783],[0.0,800.705,200.0,421.388,1.0,1.81058,0.000855,0.032707],[1.0,826.538,201.521,421.688,1.00547,1.80864,0.000858,0.031671],[2.0,852.995,203.047,421.98,1.01095,1.80672,0.000861,0.030672],[3.0,880.085,204.578,422.266,1.01642,1.80479,0.000864,0.02971],[4.0,907.819,206.114,422.544,1.02188,1.80288,0.000867,0.028782],[5.0,936.207,207.656,422.815,1.02735,1.80097,0.00087,0.027887],[6.0,965.258,209.203,423.078,1.03281,1.79906,0.000873,0.027023],[7.0,994.983,210.756,423.333,1.03827,1.79715,0.000876,0.02619],[8.0,1025.391,212.315,423.58,1.04373,1.79524,0.000879,0.025386],[9.0,1056.494,213.879,423.819,1.04918,1.79334,0.000883,0.02461],[10.0,1088.301,215.449,424.05,1.05464,1.79144,0.000886,0.02386],[11.0,1120.823,217.026,424.271,1.06009,1.78953,0.00089,0.023136],[12.0,1154.07,218.609,424.484,1.06555,1.78763,0.000893,0.022436],[13.0,1188.053,220.198,424.688,1.07101,1.78572,0.000897,0.02176],[14.0,1222.782,221.794,424.882,1.07647,1.78381,0.0009,0.021106],[15.0,1258.269,223.396,425.067,1.08193,1.78189,0.000904,0.020473],[16.0,1294.525,225.006,425.241,1.08739,1.77997,0.000908,0.019862],[17.0,1331.559,226.623,425.406,1.09285,1.77805,0.000911,0.01927],[18.0,1369.384,228.247,425.56,1.09832,1.77611,0.000915,0.018697],[19.0,1408.011,229.878,425.703,1.1038,1.77417,0.000919,0.018143],[20.0,1447.451,231.517,425.835,1.10927,1.77222,0.000923,0.017606],[21.0,1487.715,233.164,425.955,1.11475,1.77026,0.000927,0.017087],[22.0,1528.815,234.819,426.064,1.12024,1.76829,0.000931,0.016583],[23.0,1570.763,236.483,426.16,1.12574,1.7663,0.000936,0.016095],[24.0,1613.57,238.155,426.244,1.13124,1.7643,0.00094,0.015622],[25.0,1657.249,239.836,426.314,1.13675,1.76229,0.000944,0.015164],[26.0,1701.812,241.526,426.372,1.14226,1.76026,0.000949,0.014719],[27.0,1747.27,243.225,426.415,1.14779,1.75821,0.000954,0.014288],[28.0,1793.637,244.934,426.444,1.15333,1.75614,0.000958,0.013869],[29.0,1840.925,246.653,426.458,1.15887,1.75405,0.000963,0.013463],[30.0,1889.146,248.382,426.457,1.16443,1.75194,0.000968,0.013068],[31.0,1938.313,250.121,426.439,1.17001,1.7498,0.000973,0.012686],[32.0,1988.441,251.872,426.405,1.17559,1.74764,0.000978,0.012314],[33.0,2039.541,253.634,426.354,1.18119,1.74544,0.000984,0.011952],[34.0,2091.628,255.408,426.285,1.18681,1.74322,0.000989,0.011601],[35.0,2144.714,257.194,426.197,1.19244,1.74097,0.000995,0.01126],[36.0,2198.815,258.992,426.089,1.1981,1.73868,0.001,0.010928],[37.0,2253.943,260.804,425.961,1.20377,1.73636,0.001006,0.010605],[38.0,2310.114,262.63,425.812,1.20946,1.73399,0.001012,0.01029],[39.0,2367.342,264.47,425.641,1.21518,1.73159,0.001018,0.009984],[40.0,2425.642,266.324,425.447,1.22092,1.72914,0.001025,0.009687],[41.0,2485.028,268.195,425.228,1.22669,1.72664,0.001032,0.009396],[42.0,2545.517,270.081,424.984,1.23249,1.72408,0.001038,0.009114],[43.0,2607.125,271.985,424.712,1.23831,1.72148,0.001045,0.008838],[44.0,2669.866,273.907,424.413,1.24418,1.71881,0.001053,0.008569],[45.0,2733.757,275.848,424.083,1.25007,1.71608,0.00106,0.008307],[46.0,2798.816,277.809,423.722,1.25601,1.71328,0.001068,0.008051],[47.0,2865.06,279.792,423.327,1.26199,1.7104,0.001076,0.007801],[48.0,2932.505,281.797,422.897,1.26802,1.70745,0.001085,0.007557],[49.0,3001.169,283.827,422.428,1.2741,1.7044,0.001093,0.007318],[50.0,3071.072,285.882,421.919,1.28023,1.70127,0.001103,0.007085],[51.0,3142.232,287.966,421.367,1.28642,1.69803,0.001112,0.006856],[52.0,3214.668,290.079,420.767,1.29268,1.69468,0.001122,0.006632],[53.0,3288.401,292.225,420.117,1.29902,1.69121,0.001133,0.006413],[54.0,3363.451,294.407,419.413,1.30543,1.6876,0.001144,0.006198],[55.0,3439.839,296.627,418.648,1.31194,1.68385,0.001155,0.005986],[56.0,3517.587,298.891,417.819,1.31856,1.67993,0.001168,0.005779],[57.0,3596.718,301.202,416.917,1.32528,1.67584,0.001181,0.005574],[58.0,3677.255,303.566,415.936,1.33215,1.67153,0.001195,0.005372],[59.0,3759.224,305.99,414.866,1.33916,1.667,0.00121,0.005173],[60.0,3842.649,308.483,413.696,1.34635,1.66221,0.001226,0.004976],[61.0,3927.558,311.056,412.411,1.35374,1.65711,0.001244,0.004781],[62.0,4013.979,313.721,410.994,1.36138,1.65167,0.001263,0.004587],[63.0,4101.942,316.496,409.423,1.36932,1.64581,0.001285,0.004393],[64.0,4191.479,319.407,407.669,1.37762,1.63945,0.001309,0.004198],[65.0,4282.623,322.485,405.69,1.38638,1.63248,0.001336,0.004002],[66.0,4375.412,325.782,403.429,1.39574,1.62473,0.001368,0.003802],[67.0,4469.886,329.376,400.798,1.40594,1.61594,0.001406,0.003597],[68.0,4566.091,333.405,397.655,1.41736,1.60572,0.001454,0.003381],[69.0,4664.08,338.146,393.729,1.43081,1.59329,0.001517,0.003149],[70.0,4763.919,344.343,388.389,1.44844,1.57681,0.001616,0.002881]],"Tgrid":[-60,-56,-52,-48,-44,-40,-36,-32,-28,-24,-20,-16,-12,-8,-4,0,4,8,12,16,20,24,28,32,36,40,44,48,52,56,60,64,68,72,76,80,84,88,92,96,100,104,108,112,116,120,124,128,132,136,140,144,148,152,156,160],"Pgrid":[40.0,50.219,63.049,79.157,99.38,124.77,156.647,196.667,246.912,309.993,389.19,488.621,613.455,770.181,966.947,1213.984,1524.134,1913.522,2402.39,3016.156,3786.727,4754.164],"h":[[396.241,395.627,394.821,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[399.154,398.601,397.88,396.931,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[402.064,401.561,400.91,400.061,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[404.977,404.516,403.923,403.154,402.148,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[407.896,407.471,406.927,406.225,405.313,404.117,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[410.826,410.432,409.928,409.283,408.449,407.363,405.933,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[413.767,413.4,412.933,412.335,411.567,410.572,409.273,407.553,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[416.722,416.379,415.943,415.387,414.675,413.758,412.567,411.004,408.922,null,null,null,null,null,null,null,null,null,null,null,null,null],[419.692,419.37,418.962,418.443,417.779,416.928,415.829,414.396,412.505,null,null,null,null,null,null,null,null,null,null,null,null,null],[422.678,422.376,421.992,421.505,420.885,420.091,419.07,417.747,416.014,413.709,null,null,null,null,null,null,null,null,null,null,null,null],[425.682,425.397,425.036,424.578,423.995,423.252,422.299,421.069,419.469,417.358,414.523,null,null,null,null,null,null,null,null,null,null,null],[428.704,428.435,428.094,427.662,427.113,426.415,425.522,424.373,422.885,420.937,418.347,null,null,null,null,null,null,null,null,null,null,null],[431.745,431.49,431.167,430.759,430.241,429.583,428.742,427.665,426.276,424.466,422.079,418.867,null,null,null,null,null,null,null,null,null,null],[434.806,434.564,434.258,433.871,433.381,432.758,431.966,430.952,429.648,427.958,425.742,422.791,null,null,null,null,null,null,null,null,null,null],[437.887,437.657,437.366,436.998,436.533,435.944,435.194,434.237,433.009,431.423,429.356,426.623,422.931,null,null,null,null,null,null,null,null,null],[440.989,440.769,440.492,440.143,439.701,439.141,438.43,437.524,436.364,434.871,432.933,430.386,426.98,422.284,null,null,null,null,null,null,null,null],[444.111,443.902,443.638,443.305,442.884,442.352,441.676,440.816,439.718,438.307,436.483,434.098,430.932,426.627,null,null,null,null,null,null,null,null],[447.255,447.056,446.804,446.486,446.085,445.577,444.934,444.116,443.074,441.737,440.014,437.771,434.813,430.831,425.279,null,null,null,null,null,null,null],[450.421,450.23,449.989,449.686,449.303,448.818,448.205,447.426,446.434,445.165,443.532,441.415,438.637,434.93,429.836,null,null,null,null,null,null,null],[453.609,453.426,453.196,452.905,452.539,452.076,451.49,450.746,449.801,448.593,447.042,445.038,442.42,438.948,434.234,427.547,null,null,null,null,null,null],[456.82,456.644,456.424,456.145,455.794,455.351,454.79,454.08,453.177,452.025,450.549,448.646,446.17,442.905,438.512,432.387,null,null,null,null,null,null],[460.053,459.885,459.673,459.406,459.069,458.644,458.107,457.427,456.563,455.463,454.056,452.245,449.897,446.814,442.698,437.036,428.802,null,null,null,null,null],[463.309,463.147,462.944,462.687,462.364,461.956,461.441,460.789,459.962,458.909,457.565,455.838,453.605,450.686,446.812,441.539,434.036,null,null,null,null,null],[466.588,466.432,466.236,465.99,465.679,465.288,464.793,464.167,463.374,462.365,461.079,459.43,457.301,454.529,450.869,445.932,439.021,428.577,null,null,null,null],[469.89,469.74,469.552,469.315,469.016,468.639,468.164,467.562,466.8,465.833,464.6,463.022,460.99,458.351,454.882,450.236,443.819,434.405,null,null,null,null],[473.215,473.071,472.889,472.661,472.373,472.011,471.553,470.975,470.242,469.313,468.13,466.617,464.673,462.156,458.86,454.472,448.475,439.87,426.009,null,null,null],[476.564,476.425,476.25,476.03,475.752,475.403,474.962,474.405,473.7,472.806,471.669,470.218,468.356,465.95,462.81,458.652,453.019,445.073,432.853,null,null,null],[479.937,479.802,479.633,479.421,479.153,478.816,478.391,477.854,477.175,476.314,475.221,473.826,472.039,469.736,466.738,462.787,457.474,450.081,439.075,null,null,null],[483.333,483.203,483.04,482.835,482.576,482.251,481.841,481.323,480.668,479.838,478.785,477.443,475.727,473.517,470.651,466.887,461.857,454.936,444.88,428.106,null,null],[486.752,486.627,486.469,486.271,486.021,485.707,485.311,484.81,484.178,483.378,482.363,481.071,479.419,477.298,474.551,470.958,466.182,459.672,450.387,435.735,null,null],[490.196,490.075,489.922,489.73,489.489,489.185,488.802,488.318,487.708,486.935,485.955,484.709,483.119,481.079,478.444,475.007,470.46,464.311,455.672,442.547,416.46,null],[493.664,493.546,493.398,493.213,492.979,492.685,492.314,491.847,491.256,490.509,489.563,488.361,486.827,484.863,482.331,479.038,474.7,468.872,460.783,448.834,427.909,null],[497.155,497.041,496.898,496.718,496.492,496.207,495.848,495.395,494.824,494.102,493.187,492.025,490.546,488.653,486.217,483.057,478.908,473.368,465.758,454.754,436.799,null],[500.67,500.56,500.421,500.247,500.027,499.751,499.403,498.965,498.412,497.713,496.828,495.705,494.275,492.449,490.103,487.065,483.092,477.812,470.622,460.401,444.483,409.011],[504.209,504.102,503.968,503.798,503.586,503.318,502.981,502.556,502.02,501.342,500.485,499.399,498.017,496.253,493.99,491.067,487.255,482.212,475.396,465.84,451.444,424.804],[507.772,507.668,507.538,507.373,507.167,506.907,506.58,506.168,505.648,504.991,504.161,503.109,501.772,500.067,497.882,495.066,491.403,486.577,480.095,471.113,457.918,435.62],[511.359,511.258,511.131,510.972,510.771,510.519,510.201,509.801,509.297,508.66,507.855,506.835,505.54,503.891,501.78,499.063,495.539,490.912,484.733,476.252,464.039,444.541],[514.969,514.871,514.748,514.593,514.398,514.153,513.845,513.456,512.966,512.348,511.567,510.578,509.323,507.726,505.685,503.062,499.666,495.223,489.319,481.283,469.894,452.416],[518.604,518.508,518.389,518.238,518.049,517.81,517.511,517.133,516.657,516.057,515.298,514.339,513.122,511.574,509.598,507.063,503.787,499.514,493.861,486.224,475.54,459.619],[522.262,522.169,522.053,521.906,521.722,521.49,521.199,520.832,520.369,519.786,519.049,518.117,516.936,515.435,513.521,511.068,507.905,503.79,498.368,491.089,481.019,466.35],[525.944,525.854,525.74,525.597,525.418,525.193,524.909,524.552,524.102,523.535,522.819,521.913,520.766,519.31,517.454,515.079,512.022,508.054,502.845,495.891,486.362,472.73],[529.649,529.561,529.451,529.312,529.137,528.918,528.642,528.294,527.856,527.305,526.608,525.728,524.613,523.199,521.398,519.097,516.139,512.309,507.298,500.641,491.592,478.839],[533.378,533.293,533.185,533.05,532.88,532.666,532.397,532.059,531.632,531.095,530.417,529.561,528.477,527.103,525.355,523.123,520.259,516.558,511.73,505.345,496.728,484.733],[537.131,537.047,536.942,536.811,536.645,536.437,536.175,535.845,535.43,534.906,534.246,533.413,532.359,531.023,529.325,527.159,524.383,520.803,516.146,510.012,501.785,490.454],[540.907,540.825,540.723,540.595,540.433,540.23,539.974,539.653,539.248,538.739,538.096,537.284,536.258,534.958,533.308,531.204,528.512,525.047,520.549,514.646,506.775,496.03],[544.706,544.627,544.527,544.401,544.244,544.046,543.797,543.483,543.089,542.592,541.965,541.175,540.176,538.911,537.305,535.261,532.648,529.29,524.942,519.254,511.708,501.488],[548.529,548.451,548.354,548.231,548.077,547.884,547.641,547.335,546.951,546.466,545.855,545.085,544.111,542.879,541.317,539.329,536.791,533.535,529.327,523.84,516.592,506.844],[552.374,552.298,552.203,552.084,551.934,551.745,551.508,551.21,550.834,550.361,549.766,549.014,548.065,546.865,545.344,543.41,540.943,537.783,533.707,528.408,521.435,512.115],[556.243,556.169,556.076,555.959,555.813,555.628,555.397,555.106,554.739,554.278,553.696,552.963,552.038,550.868,549.386,547.503,545.105,542.035,538.085,532.96,526.243,517.314],[560.134,560.062,559.971,559.857,559.714,559.534,559.308,559.023,558.666,558.215,557.648,556.932,556.029,554.888,553.444,551.61,549.276,546.293,542.461,537.501,531.021,522.45],[564.048,563.978,563.889,563.778,563.638,563.462,563.241,562.963,562.614,562.174,561.619,560.921,560.04,558.927,557.518,555.731,553.459,550.558,546.837,542.032,535.774,527.532],[567.985,567.916,567.83,567.721,567.584,567.412,567.196,566.925,566.583,566.153,565.612,564.93,564.069,562.983,561.609,559.867,557.653,554.831,551.215,546.556,540.505,532.568],[571.945,571.877,571.793,571.686,571.553,571.384,571.173,570.908,570.574,570.153,569.624,568.958,568.118,567.057,565.716,564.017,561.86,559.112,555.596,551.075,545.219,537.565],[575.927,575.861,575.778,575.674,575.543,575.379,575.172,574.912,574.586,574.175,573.658,573.006,572.185,571.149,569.84,568.182,566.079,563.402,559.982,555.591,549.918,542.527],[579.931,579.867,579.785,579.684,579.556,579.395,579.193,578.938,578.619,578.217,577.712,577.075,576.272,575.26,573.981,572.362,570.311,567.702,564.373,560.106,554.604,547.46],[583.958,583.894,583.815,583.715,583.59,583.432,583.235,582.986,582.674,582.28,581.786,581.163,580.378,579.389,578.139,576.559,574.556,572.012,568.77,564.62,559.282,552.368]],"s":[[2.02387,1.99552,1.96643,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.03741,2.00934,1.98065,1.9511,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.05069,2.02285,1.99448,1.96538,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.06374,2.03609,2.00798,1.97925,1.94966,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.0766,2.04911,2.02121,1.99276,1.96359,1.93341,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.08927,2.06191,2.03419,2.00599,1.97716,1.94745,1.91656,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.10178,2.07454,2.04697,2.01897,1.99042,1.9611,1.93076,1.89898,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.11413,2.08699,2.05956,2.03174,2.00341,1.97442,1.94454,1.91341,1.88053,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.12635,2.09929,2.07197,2.0443,2.01618,1.98746,1.95795,1.92736,1.89526,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.13843,2.11146,2.08423,2.0567,2.02875,2.00026,1.97107,1.94092,1.90946,1.87614,null,null,null,null,null,null,null,null,null,null,null,null],[2.15039,2.12349,2.09635,2.06893,2.04113,2.01285,1.98392,1.95415,1.92322,1.89068,1.8558,null,null,null,null,null,null,null,null,null,null,null],[2.16224,2.13539,2.10834,2.08102,2.05335,2.02524,1.99655,1.9671,1.93661,1.9047,1.87079,null,null,null,null,null,null,null,null,null,null,null],[2.17397,2.14718,2.1202,2.09297,2.06542,2.03747,2.00898,1.9798,1.94969,1.91832,1.88519,1.84949,null,null,null,null,null,null,null,null,null,null],[2.1856,2.15886,2.13194,2.10479,2.07735,2.04954,2.02123,1.99229,1.96251,1.93159,1.89911,1.8644,null,null,null,null,null,null,null,null,null,null],[2.19714,2.17044,2.14358,2.1165,2.08915,2.06146,2.03332,2.00459,1.97509,1.94456,1.91264,1.87875,1.84196,null,null,null,null,null,null,null,null,null],[2.20857,2.18192,2.15511,2.1281,2.10084,2.07325,2.04525,2.01671,1.98746,1.95728,1.92583,1.89263,1.8569,1.81727,null,null,null,null,null,null,null,null],[2.21992,2.1933,2.16654,2.13959,2.11241,2.08492,2.05705,2.02868,1.99965,1.96977,1.93873,1.90612,1.87126,1.83306,null,null,null,null,null,null,null,null],[2.23119,2.2046,2.17788,2.15099,2.12387,2.09648,2.06872,2.0405,2.01167,1.98206,1.95138,1.91927,1.88516,1.84812,1.80645,null,null,null,null,null,null,null],[2.24237,2.21581,2.18913,2.16229,2.13524,2.10792,2.08027,2.05219,2.02354,1.99416,1.96381,1.93214,1.89867,1.8626,1.82254,null,null,null,null,null,null,null],[2.25347,2.22694,2.2003,2.1735,2.14651,2.11927,2.09171,2.06375,2.03527,2.0061,1.97603,1.94476,1.91184,1.87659,1.83786,1.79342,null,null,null,null,null,null],[2.2645,2.238,2.21138,2.18463,2.15769,2.13052,2.10305,2.0752,2.04686,2.01789,1.98808,1.95716,1.92473,1.89018,1.85255,1.81005,null,null,null,null,null,null],[2.27545,2.24898,2.22239,2.19567,2.16878,2.14167,2.11428,2.08654,2.05834,2.02954,1.99996,1.96935,1.93735,1.90343,1.86674,1.8258,1.77753,null,null,null,null,null],[2.28633,2.25988,2.23333,2.20664,2.1798,2.15275,2.12543,2.09778,2.0697,2.04106,2.01169,1.98136,1.94975,1.91637,1.88049,1.84085,1.79503,null,null,null,null,null],[2.29715,2.27072,2.24419,2.21754,2.19073,2.16373,2.13649,2.10892,2.08095,2.05246,2.02328,1.99321,1.96194,1.92905,1.89387,1.85534,1.81147,1.75761,null,null,null,null],[2.3079,2.28149,2.25498,2.22836,2.2016,2.17465,2.14746,2.11998,2.09211,2.06375,2.03474,2.0049,1.97395,1.94149,1.90694,1.86936,1.82709,1.77659,null,null,null,null],[2.31859,2.29219,2.26571,2.23912,2.21239,2.18548,2.15835,2.13094,2.10317,2.07493,2.04609,2.01646,1.98579,1.95372,1.91972,1.88297,1.84206,1.79416,1.73143,null,null,null],[2.32922,2.30284,2.27637,2.24981,2.22311,2.19625,2.16917,2.14183,2.11414,2.08602,2.05732,2.02789,1.99747,1.96576,1.93226,1.89623,1.85648,1.81067,1.75316,null,null,null],[2.33978,2.31342,2.28697,2.26043,2.23377,2.20694,2.17992,2.15264,2.12503,2.09701,2.06845,2.03919,2.00902,1.97762,1.94457,1.90919,1.87044,1.82636,1.77265,null,null,null],[2.35029,2.32394,2.29752,2.271,2.24436,2.21757,2.19059,2.16337,2.13584,2.10791,2.07948,2.05038,2.02043,1.98932,1.95667,1.92188,1.884,1.84138,1.79062,1.72142,null,null],[2.36075,2.33441,2.308,2.2815,2.25489,2.22813,2.2012,2.17403,2.14657,2.11873,2.09041,2.06147,2.03171,2.00088,1.9686,1.93432,1.89722,1.85586,1.80745,1.74474,null,null],[2.37115,2.34482,2.31843,2.29195,2.26536,2.23864,2.21174,2.18462,2.15723,2.12947,2.10126,2.07246,2.04289,2.0123,1.98035,1.94655,1.91014,1.86987,1.82341,1.76531,1.67124,null],[2.38149,2.35518,2.3288,2.30234,2.27577,2.24908,2.22222,2.19515,2.16781,2.14014,2.11203,2.08335,2.05395,2.02359,1.99195,1.95858,1.92279,1.88348,1.83866,1.78408,1.70542,null],[2.39179,2.36548,2.33912,2.31267,2.28613,2.25946,2.23264,2.20561,2.17834,2.15073,2.12271,2.09416,2.06491,2.03476,2.00341,1.97043,1.9352,1.89674,1.85333,1.80153,1.73163,null],[2.40203,2.37574,2.34938,2.32296,2.29643,2.26979,2.243,2.21602,2.18879,2.16125,2.13332,2.10488,2.07578,2.04583,2.01473,1.98211,1.94739,1.90969,1.86751,1.81799,1.75403,1.63685],[2.41222,2.38594,2.3596,2.33319,2.30668,2.28007,2.25331,2.22636,2.19918,2.17171,2.14386,2.11552,2.08656,2.05678,2.02593,1.99364,1.95938,1.92236,1.88126,1.83366,1.77408,1.68237],[2.42237,2.3961,2.36977,2.34337,2.31688,2.29029,2.26356,2.23665,2.20952,2.1821,2.15433,2.12609,2.09725,2.06764,2.03701,2.00503,1.9712,1.93479,1.89464,1.84867,1.79252,1.71318],[2.43247,2.4062,2.37989,2.3535,2.32703,2.30046,2.27375,2.24688,2.21979,2.19243,2.16473,2.13658,2.10787,2.07841,2.04799,2.01628,1.98284,1.947,1.9077,1.86314,1.80976,1.7383],[2.44252,2.41626,2.38996,2.36358,2.33713,2.31058,2.2839,2.25705,2.23001,2.2027,2.17506,2.147,2.1184,2.08909,2.05886,2.02741,1.99433,1.959,1.92047,1.87715,1.82606,1.76023],[2.45253,2.42628,2.39998,2.37362,2.34718,2.32065,2.29399,2.26718,2.24017,2.21291,2.18534,2.15736,2.12886,2.09969,2.06964,2.03843,2.00568,1.97082,1.93298,1.89076,1.84161,1.78007],[2.46249,2.43625,2.40996,2.38361,2.35719,2.33067,2.30404,2.27725,2.25028,2.22307,2.19555,2.16765,2.13925,2.1102,2.08032,2.04934,2.0169,1.98247,1.94526,1.90401,1.85653,1.7984],[2.47241,2.44618,2.4199,2.39356,2.36715,2.34065,2.31403,2.28728,2.26034,2.23317,2.20571,2.17788,2.14957,2.12064,2.09092,2.06015,2.02799,1.99395,1.95732,1.91695,1.87093,1.81559],[2.48229,2.45606,2.42979,2.40346,2.37706,2.35058,2.32398,2.29725,2.27035,2.24322,2.21581,2.18805,2.15982,2.13101,2.10143,2.07086,2.03897,2.0053,1.96919,1.92961,1.88487,1.83188],[2.49213,2.4659,2.43964,2.41332,2.38693,2.36046,2.33389,2.30718,2.28031,2.25322,2.22586,2.19816,2.17001,2.14131,2.11187,2.08148,2.04983,2.0165,1.98088,1.94202,1.89841,1.84743],[2.50192,2.4757,2.44944,2.42313,2.39676,2.3703,2.34375,2.31706,2.29022,2.26316,2.23585,2.20821,2.18014,2.15154,2.12223,2.09201,2.06059,2.02758,1.9924,1.9542,1.91161,1.86236],[2.51167,2.48546,2.45921,2.43291,2.40654,2.3801,2.35356,2.3269,2.30008,2.27306,2.2458,2.21821,2.19022,2.1617,2.13252,2.10246,2.07126,2.03854,2.00377,1.96617,1.9245,1.87676],[2.52139,2.49518,2.46893,2.44264,2.41629,2.38986,2.36333,2.33669,2.3099,2.28291,2.25569,2.22816,2.20023,2.17181,2.14274,2.11283,2.08183,2.04939,2.01501,1.97795,1.93711,1.89071],[2.53106,2.50486,2.47862,2.45233,2.42599,2.39957,2.37306,2.34644,2.31967,2.29272,2.26553,2.23805,2.21019,2.18185,2.15289,2.12313,2.09232,2.06013,2.0261,1.98955,1.94947,1.90427],[2.5407,2.5145,2.48826,2.46198,2.43565,2.40924,2.38275,2.35615,2.3294,2.30248,2.27533,2.2479,2.2201,2.19184,2.16298,2.13335,2.10272,2.07078,2.03708,2.001,1.96161,1.91747],[2.55029,2.5241,2.49787,2.4716,2.44527,2.41888,2.3924,2.36581,2.33909,2.31219,2.28508,2.25769,2.22995,2.20176,2.173,2.1435,2.11304,2.08133,2.04794,2.01229,1.97353,1.93037],[2.55985,2.53366,2.50744,2.48117,2.45485,2.42847,2.402,2.37543,2.34873,2.32186,2.29478,2.26744,2.23976,2.21164,2.18297,2.15359,2.12329,2.09178,2.05868,2.02344,1.98527,1.94298],[2.56937,2.54318,2.51696,2.49071,2.4644,2.43802,2.41157,2.38502,2.35833,2.33149,2.30444,2.27714,2.24951,2.22146,2.19288,2.16361,2.13346,2.10216,2.06933,2.03446,1.99683,1.95535],[2.57885,2.55267,2.52646,2.5002,2.4739,2.44754,2.4211,2.39456,2.36789,2.34108,2.31406,2.2868,2.25922,2.23123,2.20273,2.17358,2.14357,2.11245,2.07987,2.04536,2.00823,1.96748],[2.5883,2.56212,2.53591,2.50966,2.48337,2.45701,2.43059,2.40406,2.37742,2.35062,2.32363,2.29641,2.26887,2.24095,2.21253,2.18348,2.1536,2.12266,2.09033,2.05614,2.01947,1.9794],[2.59771,2.57153,2.54533,2.51909,2.4928,2.46645,2.44004,2.41352,2.3869,2.36012,2.33317,2.30597,2.27849,2.25062,2.22228,2.19332,2.16357,2.1328,2.10069,2.06681,2.03058,1.99113],[2.60708,2.58091,2.55471,2.52847,2.50219,2.47586,2.44945,2.42295,2.39634,2.36959,2.34266,2.3155,2.28805,2.26025,2.23197,2.20311,2.17348,2.14287,2.11097,2.07738,2.04155,2.00267],[2.61642,2.59025,2.56406,2.53783,2.51155,2.48522,2.45882,2.43234,2.40574,2.37901,2.35211,2.32498,2.29758,2.26982,2.24162,2.21284,2.18333,2.15286,2.12117,2.08786,2.0524,2.01406]],"v":[[0.59808,0.473718,0.374587,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.610354,0.483698,0.382758,0.302282,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.622533,0.493572,0.39081,0.308902,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.634634,0.503362,0.398768,0.315415,0.248963,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.646671,0.513081,0.40665,0.321842,0.254245,0.200342,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.658652,0.522742,0.414468,0.328199,0.259449,0.204641,0.160919,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.670586,0.532354,0.422233,0.334499,0.264589,0.208867,0.164431,0.128965,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.682479,0.541922,0.429953,0.340751,0.269677,0.213035,0.167877,0.131851,0.103075,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.694336,0.551453,0.437633,0.346961,0.27472,0.217153,0.171267,0.134673,0.10546,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.706161,0.560951,0.44528,0.353135,0.279724,0.221231,0.174612,0.137443,0.107785,0.084088,null,null,null,null,null,null,null,null,null,null,null,null],[0.717958,0.57042,0.452897,0.359278,0.284696,0.225273,0.177919,0.14017,0.11006,0.086017,0.066781,null,null,null,null,null,null,null,null,null,null,null],[0.72973,0.579864,0.460487,0.365393,0.289639,0.229285,0.181193,0.142861,0.112294,0.087898,0.068397,null,null,null,null,null,null,null,null,null,null,null],[0.74148,0.589284,0.468054,0.371485,0.294557,0.23327,0.184438,0.145521,0.114493,0.089739,0.069965,0.054131,null,null,null,null,null,null,null,null,null,null],[0.753209,0.598684,0.475599,0.377554,0.299452,0.237232,0.187658,0.148154,0.116663,0.091547,0.071493,0.055453,null,null,null,null,null,null,null,null,null,null],[0.76492,0.608066,0.483126,0.383604,0.304327,0.241173,0.190857,0.150764,0.118808,0.093326,0.072989,0.056734,0.043702,null,null,null,null,null,null,null,null,null],[0.776614,0.617431,0.490635,0.389637,0.309185,0.245095,0.194036,0.153354,0.120931,0.095081,0.074458,0.057983,0.044792,0.034175,null,null,null,null,null,null,null,null],[0.788294,0.62678,0.49813,0.395654,0.314026,0.249001,0.197198,0.155925,0.123034,0.096815,0.075902,0.059205,0.045847,0.035119,null,null,null,null,null,null,null,null],[0.799959,0.636115,0.505609,0.401657,0.318852,0.252891,0.200345,0.15848,0.12512,0.09853,0.077326,0.060402,0.046873,0.036024,0.027265,null,null,null,null,null,null,null],[0.811612,0.645438,0.513077,0.407646,0.323665,0.256768,0.203477,0.16102,0.127191,0.100229,0.078732,0.06158,0.047876,0.0369,0.028061,null,null,null,null,null,null,null],[0.823254,0.654749,0.520532,0.413624,0.328466,0.260633,0.206596,0.163547,0.129248,0.101913,0.080122,0.062739,0.048858,0.03775,0.028823,0.02158,null,null,null,null,null,null],[0.834885,0.66405,0.527976,0.41959,0.333256,0.264486,0.209704,0.166062,0.131292,0.103584,0.081498,0.063883,0.049822,0.038578,0.029557,0.022264,null,null,null,null,null,null],[0.846506,0.67334,0.535411,0.425547,0.338036,0.268329,0.212801,0.168567,0.133325,0.105243,0.082861,0.065014,0.050771,0.039389,0.030267,0.022913,0.016899,null,null,null,null,null],[0.858118,0.682622,0.542837,0.431494,0.342806,0.272162,0.215889,0.171061,0.135347,0.106891,0.084213,0.066131,0.051706,0.040183,0.030957,0.023536,0.0175,null,null,null,null,null],[0.869721,0.691895,0.550254,0.437433,0.347568,0.275987,0.218968,0.173546,0.13736,0.108529,0.085554,0.067238,0.052629,0.040963,0.031631,0.024136,0.018065,0.013033,null,null,null,null],[0.881318,0.701161,0.557663,0.443364,0.352322,0.279803,0.222038,0.176023,0.139365,0.110159,0.086886,0.068335,0.05354,0.041731,0.03229,0.024717,0.018602,0.013579,null,null,null,null],[0.892907,0.710419,0.565065,0.449288,0.357069,0.283612,0.225101,0.178492,0.141361,0.11178,0.088209,0.069422,0.054442,0.042488,0.032936,0.025282,0.019116,0.014084,0.009807,null,null,null],[0.904489,0.719671,0.572461,0.455205,0.361808,0.287415,0.228157,0.180953,0.143351,0.113393,0.089524,0.070501,0.055334,0.043235,0.03357,0.025833,0.019612,0.014558,0.010334,null,null,null],[0.916065,0.728916,0.57985,0.461116,0.366542,0.291211,0.231206,0.183408,0.145333,0.115,0.090832,0.071572,0.056219,0.043973,0.034195,0.026372,0.020092,0.015008,0.010806,null,null,null],[0.927636,0.738156,0.587233,0.467021,0.371269,0.295,0.234249,0.185858,0.147309,0.1166,0.092133,0.072636,0.057096,0.044702,0.03481,0.026901,0.020558,0.015438,0.011239,0.00761,null,null],[0.939201,0.747391,0.594611,0.47292,0.375991,0.298785,0.237287,0.188301,0.149279,0.118194,0.093428,0.073694,0.057966,0.045424,0.035417,0.027419,0.021012,0.015851,0.011643,0.008085,null,null],[0.950761,0.75662,0.601984,0.478815,0.380708,0.302564,0.24032,0.190739,0.151244,0.119782,0.094717,0.074746,0.05883,0.04614,0.036016,0.02793,0.021456,0.016251,0.012025,0.008503,0.005195,null],[0.962317,0.765845,0.609353,0.484705,0.385421,0.306339,0.243347,0.193172,0.153204,0.121366,0.096001,0.075792,0.059687,0.046849,0.036609,0.028432,0.021891,0.016639,0.012389,0.008881,0.005778,null],[0.973868,0.775065,0.616717,0.49059,0.390128,0.310109,0.246371,0.195601,0.155159,0.122944,0.097281,0.076834,0.06054,0.047552,0.037195,0.028927,0.022317,0.017016,0.012738,0.009232,0.006223,null],[0.985415,0.784281,0.624076,0.496471,0.394832,0.313874,0.249389,0.198025,0.15711,0.124519,0.098555,0.07787,0.061388,0.048251,0.037775,0.029416,0.022737,0.017385,0.013074,0.009561,0.006603,0.003655],[0.996958,0.793494,0.631432,0.502349,0.399532,0.317636,0.252404,0.200445,0.159057,0.126088,0.099825,0.078902,0.06223,0.048944,0.038351,0.029899,0.023149,0.017745,0.0134,0.009873,0.006941,0.004277],[1.008498,0.802703,0.638785,0.508222,0.404228,0.321394,0.255416,0.202862,0.161,0.127654,0.101091,0.07993,0.063069,0.049632,0.038921,0.030377,0.023555,0.018098,0.013716,0.01017,0.00725,0.004705],[1.020034,0.811908,0.646134,0.514093,0.40892,0.325149,0.258423,0.205274,0.162939,0.129217,0.102354,0.080954,0.063904,0.050317,0.039487,0.03085,0.023956,0.018444,0.014023,0.010456,0.007537,0.005056],[1.031568,0.82111,0.65348,0.51996,0.41361,0.3289,0.261428,0.207684,0.164875,0.130776,0.103613,0.081974,0.064734,0.050997,0.040049,0.031318,0.024351,0.018784,0.014324,0.010732,0.007808,0.005361],[1.043098,0.83031,0.660822,0.525824,0.418296,0.332649,0.264429,0.21009,0.166808,0.132331,0.104868,0.082991,0.065562,0.051674,0.040606,0.031782,0.024742,0.019119,0.014618,0.010999,0.008065,0.005637],[1.054625,0.839506,0.668162,0.531685,0.422979,0.336394,0.267427,0.212494,0.168738,0.133884,0.106121,0.084005,0.066386,0.052347,0.04116,0.032242,0.025129,0.019449,0.014906,0.011258,0.00831,0.00589],[1.06615,0.8487,0.675499,0.537544,0.42766,0.340137,0.270423,0.214895,0.170665,0.135434,0.10737,0.085015,0.067206,0.053018,0.041711,0.032699,0.025511,0.019774,0.015188,0.011511,0.008546,0.006127],[1.077672,0.857891,0.682834,0.543399,0.432338,0.343877,0.273416,0.217293,0.172589,0.136981,0.108617,0.086023,0.068024,0.053685,0.042259,0.033152,0.02589,0.020096,0.015466,0.011757,0.008773,0.00635],[1.089191,0.86708,0.690166,0.549253,0.437014,0.347615,0.276407,0.219688,0.174511,0.138526,0.109862,0.087029,0.06884,0.054349,0.042803,0.033602,0.026266,0.020413,0.015739,0.011998,0.008993,0.006562],[1.100709,0.876266,0.697496,0.555104,0.441688,0.35135,0.279395,0.222082,0.17643,0.140068,0.111103,0.088031,0.069652,0.055011,0.043345,0.034048,0.026638,0.020727,0.016008,0.012234,0.009207,0.006765],[1.112224,0.885451,0.704824,0.560953,0.446359,0.355083,0.282381,0.224473,0.178348,0.141608,0.112343,0.089032,0.070463,0.05567,0.043884,0.034493,0.027007,0.021038,0.016274,0.012466,0.009415,0.00696],[1.123737,0.894633,0.71215,0.5668,0.451028,0.358814,0.285365,0.226862,0.180263,0.143145,0.11358,0.09003,0.071271,0.056326,0.044421,0.034934,0.027373,0.021345,0.016536,0.012694,0.009618,0.007149],[1.135248,0.903813,0.719473,0.572645,0.455695,0.362543,0.288347,0.229249,0.182176,0.144681,0.114815,0.091026,0.072076,0.056981,0.044955,0.035373,0.027737,0.02165,0.016794,0.012918,0.009817,0.007331],[1.146758,0.912992,0.726795,0.578488,0.460361,0.366271,0.291327,0.231634,0.184087,0.146215,0.116049,0.09202,0.07288,0.057633,0.045487,0.03581,0.028099,0.021952,0.01705,0.013138,0.010012,0.007508],[1.158266,0.922169,0.734116,0.58433,0.465024,0.369996,0.294305,0.234017,0.185996,0.147747,0.11728,0.093012,0.073682,0.058284,0.046017,0.036245,0.028458,0.022251,0.017303,0.013355,0.010202,0.00768],[1.169772,0.931344,0.741434,0.59017,0.469686,0.37372,0.297282,0.236398,0.187904,0.149277,0.11851,0.094003,0.074482,0.058932,0.046545,0.036677,0.028815,0.022549,0.017554,0.01357,0.010389,0.007848],[1.181276,0.940517,0.748751,0.596008,0.474346,0.377442,0.300257,0.238778,0.18981,0.150805,0.119738,0.094991,0.07528,0.059579,0.047072,0.037108,0.029169,0.022844,0.017802,0.013782,0.010574,0.008012],[1.192779,0.949689,0.756066,0.601844,0.479005,0.381163,0.30323,0.241156,0.191714,0.152332,0.120964,0.095978,0.076077,0.060224,0.047596,0.037536,0.029522,0.023137,0.018048,0.013991,0.010755,0.008172],[1.20428,0.95886,0.76338,0.607679,0.483662,0.384882,0.306202,0.243533,0.193617,0.153858,0.122189,0.096964,0.076872,0.060867,0.048119,0.037964,0.029873,0.023428,0.018291,0.014198,0.010933,0.00833],[1.21578,0.968029,0.770693,0.613513,0.488318,0.3886,0.309173,0.245909,0.195518,0.155382,0.123412,0.097948,0.077665,0.061509,0.04864,0.038389,0.030223,0.023717,0.018533,0.014402,0.01111,0.008484],[1.227279,0.977196,0.778004,0.619345,0.492973,0.392316,0.312142,0.248283,0.197418,0.156904,0.124634,0.098931,0.078457,0.06215,0.04916,0.038813,0.03057,0.024004,0.018773,0.014605,0.011283,0.008636],[1.238776,0.986363,0.785314,0.625177,0.497626,0.396031,0.31511,0.250656,0.199317,0.158425,0.125855,0.099912,0.079248,0.062788,0.049678,0.039235,0.030917,0.02429,0.019011,0.014806,0.011455,0.008786]],"glide":false},"R22":{"name":"R22 (HCFC\uff0c\u904e\u6e21\u6dd8\u6c70\u4e2d)","gwp":1810,"safety":"A1","Tcrit":96.15,"Pcrit":4990.0,"sat_cols":["T_C","P_kPa","hf","hg","sf","sg","vf","vg"],"sat":[[-60.0,37.505,133.266,378.593,0.726,1.87697,0.000683,0.536802],[-59.0,39.702,134.338,379.08,0.73101,1.87387,0.000685,0.509092],[-58.0,42.002,135.411,379.565,0.73601,1.87082,0.000686,0.48309],[-57.0,44.408,136.485,380.05,0.74098,1.86781,0.000687,0.458674],[-56.0,46.924,137.559,380.533,0.74593,1.86485,0.000688,0.435733],[-55.0,49.553,138.635,381.016,0.75086,1.86194,0.00069,0.414165],[-54.0,52.299,139.711,381.498,0.75578,1.85907,0.000691,0.393874],[-53.0,55.167,140.788,381.979,0.76067,1.85625,0.000692,0.374775],[-52.0,58.158,141.866,382.459,0.76555,1.85347,0.000694,0.356786],[-51.0,61.278,142.945,382.938,0.77041,1.85073,0.000695,0.339833],[-50.0,64.53,144.025,383.416,0.77525,1.84803,0.000697,0.323847],[-49.0,67.919,145.106,383.893,0.78007,1.84537,0.000698,0.308764],[-48.0,71.448,146.188,384.369,0.78488,1.84275,0.000699,0.294525],[-47.0,75.121,147.272,384.844,0.78967,1.84017,0.000701,0.281077],[-46.0,78.943,148.356,385.317,0.79444,1.83763,0.000702,0.268367],[-45.0,82.917,149.441,385.789,0.79919,1.83512,0.000704,0.256348],[-44.0,87.049,150.528,386.26,0.80393,1.83266,0.000705,0.244979],[-43.0,91.341,151.616,386.729,0.80866,1.83022,0.000706,0.234217],[-42.0,95.8,152.705,387.197,0.81336,1.82783,0.000708,0.224025],[-41.0,100.428,153.795,387.664,0.81806,1.82546,0.000709,0.214368],[-40.0,105.231,154.887,388.129,0.82274,1.82313,0.000711,0.205213],[-39.0,110.213,155.98,388.593,0.8274,1.82083,0.000712,0.196531],[-38.0,115.379,157.074,389.055,0.83205,1.81857,0.000714,0.188292],[-37.0,120.734,158.17,389.516,0.83668,1.81634,0.000715,0.18047],[-36.0,126.281,159.267,389.975,0.8413,1.81413,0.000717,0.173041],[-35.0,132.026,160.366,390.432,0.84591,1.81196,0.000718,0.165982],[-34.0,137.973,161.466,390.888,0.8505,1.80982,0.00072,0.159271],[-33.0,144.129,162.568,391.341,0.85508,1.8077,0.000721,0.152889],[-32.0,150.496,163.671,391.793,0.85964,1.80562,0.000723,0.146815],[-31.0,157.081,164.776,392.244,0.86419,1.80356,0.000725,0.141034],[-30.0,163.888,165.882,392.692,0.86873,1.80153,0.000726,0.135529],[-29.0,170.922,166.99,393.138,0.87326,1.79953,0.000728,0.130283],[-28.0,178.188,168.1,393.583,0.87777,1.79755,0.000729,0.125284],[-27.0,185.693,169.212,394.025,0.88228,1.7956,0.000731,0.120516],[-26.0,193.439,170.325,394.466,0.88677,1.79367,0.000733,0.115969],[-25.0,201.434,171.44,394.904,0.89125,1.79177,0.000734,0.111629],[-24.0,209.682,172.557,395.34,0.89571,1.78989,0.000736,0.107486],[-23.0,218.189,173.676,395.774,0.90017,1.78803,0.000738,0.103529],[-22.0,226.959,174.797,396.206,0.90462,1.7862,0.000739,0.099749],[-21.0,235.998,175.919,396.636,0.90905,1.78439,0.000741,0.096135],[-20.0,245.313,177.044,397.063,0.91347,1.7826,0.000743,0.092681],[-19.0,254.907,178.17,397.488,0.91789,1.78083,0.000744,0.089376],[-18.0,264.787,179.299,397.91,0.92229,1.77909,0.000746,0.086214],[-17.0,274.958,180.429,398.33,0.92668,1.77736,0.000748,0.083188],[-16.0,285.426,181.562,398.748,0.93107,1.77565,0.00075,0.08029],[-15.0,296.197,182.697,399.163,0.93544,1.77397,0.000751,0.077514],[-14.0,307.276,183.834,399.575,0.9398,1.7723,0.000753,0.074854],[-13.0,318.668,184.973,399.985,0.94416,1.77065,0.000755,0.072305],[-12.0,330.38,186.115,400.392,0.9485,1.76902,0.000757,0.06986],[-11.0,342.417,187.258,400.796,0.95284,1.7674,0.000759,0.067515],[-10.0,354.786,188.404,401.198,0.95717,1.7658,0.000761,0.065266],[-9.0,367.492,189.553,401.596,0.96149,1.76422,0.000763,0.063106],[-8.0,380.54,190.704,401.992,0.9658,1.76266,0.000764,0.061033],[-7.0,393.937,191.857,402.385,0.9701,1.76111,0.000766,0.059042],[-6.0,407.689,193.012,402.775,0.97439,1.75958,0.000768,0.057129],[-5.0,421.802,194.171,403.162,0.97868,1.75806,0.00077,0.055291],[-4.0,436.281,195.331,403.545,0.98296,1.75656,0.000772,0.053524],[-3.0,451.133,196.494,403.926,0.98723,1.75507,0.000774,0.051825],[-2.0,466.365,197.66,404.303,0.99149,1.75359,0.000776,0.050191],[-1.0,481.981,198.829,404.677,0.99575,1.75213,0.000778,0.048618],[0.0,497.988,200.0,405.048,1.0,1.75068,0.00078,0.047105],[1.0,514.392,201.174,405.415,1.00424,1.74924,0.000782,0.045647],[2.0,531.201,202.351,405.779,1.00848,1.74782,0.000785,0.044244],[3.0,548.418,203.53,406.139,1.01271,1.7464,0.000787,0.042893],[4.0,566.052,204.712,406.496,1.01693,1.745,0.000789,0.04159],[5.0,584.109,205.898,406.849,1.02115,1.74361,0.000791,0.040335],[6.0,602.594,207.086,407.199,1.02536,1.74223,0.000793,0.039125],[7.0,621.514,208.277,407.544,1.02957,1.74086,0.000795,0.037958],[8.0,640.875,209.471,407.886,1.03377,1.73949,0.000798,0.036833],[9.0,660.685,210.669,408.224,1.03796,1.73814,0.0008,0.035747],[10.0,680.948,211.869,408.558,1.04215,1.7368,0.000802,0.034699],[11.0,701.673,213.073,408.887,1.04634,1.73546,0.000804,0.033687],[12.0,722.865,214.28,409.213,1.05052,1.73413,0.000807,0.03271],[13.0,744.531,215.49,409.534,1.05469,1.73281,0.000809,0.031767],[14.0,766.677,216.704,409.851,1.05886,1.7315,0.000812,0.030855],[15.0,789.31,217.92,410.164,1.06303,1.7302,0.000814,0.029974],[16.0,812.437,219.141,410.472,1.06719,1.7289,0.000816,0.029123],[17.0,836.065,220.365,410.776,1.07135,1.7276,0.000819,0.0283],[18.0,860.2,221.592,411.075,1.07551,1.72631,0.000821,0.027504],[19.0,884.849,222.823,411.369,1.07966,1.72503,0.000824,0.026734],[20.0,910.018,224.058,411.658,1.08381,1.72375,0.000827,0.025989],[21.0,935.716,225.296,411.943,1.08795,1.72248,0.000829,0.025269],[22.0,961.947,226.539,412.222,1.09209,1.72121,0.000832,0.024571],[23.0,988.72,227.785,412.496,1.09623,1.71994,0.000834,0.023896],[24.0,1016.041,229.035,412.765,1.10037,1.71868,0.000837,0.023241],[25.0,1043.918,230.289,413.029,1.10451,1.71742,0.00084,0.022608],[26.0,1072.356,231.548,413.287,1.10864,1.71616,0.000843,0.021994],[27.0,1101.364,232.81,413.539,1.11277,1.7149,0.000845,0.021399],[28.0,1130.949,234.077,413.786,1.1169,1.71364,0.000848,0.020823],[29.0,1161.117,235.348,414.027,1.12103,1.71239,0.000851,0.020264],[30.0,1191.876,236.624,414.262,1.12516,1.71113,0.000854,0.019722],[31.0,1223.233,237.904,414.49,1.12929,1.70988,0.000857,0.019196],[32.0,1255.196,239.189,414.713,1.13341,1.70862,0.00086,0.018686],[33.0,1287.771,240.478,414.929,1.13754,1.70736,0.000863,0.018191],[34.0,1320.966,241.773,415.138,1.14167,1.7061,0.000866,0.017711],[35.0,1354.789,243.072,415.341,1.1458,1.70484,0.00087,0.017245],[36.0,1389.246,244.376,415.536,1.14992,1.70357,0.000873,0.016792],[37.0,1424.347,245.686,415.725,1.15405,1.7023,0.000876,0.016353],[38.0,1460.097,247.001,415.906,1.15819,1.70103,0.000879,0.015926],[39.0,1496.506,248.321,416.08,1.16232,1.69975,0.000883,0.015511],[40.0,1533.58,249.647,416.246,1.16645,1.69847,0.000886,0.015107],[41.0,1571.327,250.978,416.405,1.17059,1.69718,0.00089,0.014715],[42.0,1609.756,252.315,416.555,1.17473,1.69588,0.000893,0.014334],[43.0,1648.874,253.659,416.697,1.17888,1.69458,0.000897,0.013964],[44.0,1688.69,255.008,416.83,1.18303,1.69327,0.0009,0.013603],[45.0,1729.211,256.364,416.955,1.18718,1.69194,0.000904,0.013253],[46.0,1770.446,257.726,417.07,1.19134,1.69061,0.000908,0.012911],[47.0,1812.403,259.096,417.176,1.1955,1.68927,0.000912,0.012579],[48.0,1855.09,260.472,417.273,1.19967,1.68792,0.000916,0.012256],[49.0,1898.515,261.855,417.359,1.20385,1.68656,0.00092,0.011941],[50.0,1942.688,263.245,417.435,1.20803,1.68518,0.000924,0.011634],[51.0,1987.617,264.643,417.501,1.21222,1.68379,0.000928,0.011336],[52.0,2033.311,266.049,417.556,1.21642,1.68238,0.000932,0.011045],[53.0,2079.779,267.463,417.599,1.22063,1.68096,0.000937,0.010761],[54.0,2127.029,268.885,417.631,1.22485,1.67952,0.000941,0.010484],[55.0,2175.071,270.316,417.651,1.22908,1.67806,0.000946,0.010215],[56.0,2223.914,271.756,417.658,1.23332,1.67659,0.000951,0.009952],[57.0,2273.568,273.205,417.651,1.23757,1.67509,0.000955,0.009695],[58.0,2324.041,274.664,417.632,1.24184,1.67357,0.00096,0.009444],[59.0,2375.345,276.133,417.598,1.24612,1.67202,0.000965,0.0092],[60.0,2427.487,277.613,417.549,1.25041,1.67046,0.000971,0.008961],[61.0,2480.48,279.103,417.486,1.25473,1.66886,0.000976,0.008728],[62.0,2534.332,280.605,417.406,1.25906,1.66723,0.000981,0.0085],[63.0,2589.055,282.118,417.309,1.2634,1.66558,0.000987,0.008278],[64.0,2644.658,283.644,417.195,1.26777,1.66389,0.000993,0.00806],[65.0,2701.153,285.183,417.063,1.27216,1.66217,0.000999,0.007847],[66.0,2758.55,286.735,416.912,1.27658,1.66041,0.001005,0.007639],[67.0,2816.862,288.302,416.74,1.28102,1.65861,0.001011,0.007436],[68.0,2876.099,289.884,416.548,1.28549,1.65677,0.001018,0.007236],[69.0,2936.273,291.482,416.332,1.28998,1.65488,0.001024,0.007041],[70.0,2997.397,293.096,416.094,1.29451,1.65295,0.001031,0.00685],[71.0,3059.483,294.728,415.83,1.29907,1.65096,0.001038,0.006662],[72.0,3122.544,296.379,415.54,1.30367,1.64892,0.001046,0.006478],[73.0,3186.593,298.05,415.221,1.30831,1.64681,0.001054,0.006298],[74.0,3251.643,299.742,414.873,1.313,1.64464,0.001062,0.006121],[75.0,3317.709,301.457,414.492,1.31773,1.6424,0.00107,0.005947],[76.0,3384.806,303.196,414.077,1.32251,1.64008,0.001079,0.005776],[77.0,3452.948,304.962,413.625,1.32735,1.63768,0.001088,0.005608],[78.0,3522.151,306.756,413.132,1.33225,1.63518,0.001098,0.005442],[79.0,3592.431,308.581,412.596,1.33722,1.63259,0.001108,0.005279],[80.0,3663.806,310.44,412.013,1.34226,1.62988,0.001119,0.005118],[81.0,3736.293,312.336,411.377,1.34739,1.62705,0.00113,0.004959],[82.0,3809.912,314.272,410.683,1.35262,1.62408,0.001142,0.004801],[83.0,3884.681,316.254,409.926,1.35795,1.62096,0.001155,0.004646],[84.0,3960.624,318.288,409.096,1.3634,1.61766,0.001169,0.004491],[85.0,4037.761,320.379,408.186,1.36899,1.61416,0.001184,0.004337],[86.0,4116.117,322.536,407.183,1.37475,1.61043,0.0012,0.004184],[87.0,4195.72,324.769,406.072,1.38069,1.60644,0.001217,0.004031],[88.0,4276.598,327.092,404.834,1.38686,1.60212,0.001236,0.003877],[89.0,4358.784,329.523,403.445,1.3933,1.59742,0.001258,0.003721],[90.0,4442.316,332.086,401.868,1.40007,1.59223,0.001282,0.003563],[91.0,4527.242,334.817,400.053,1.40728,1.58642,0.00131,0.003401],[92.0,4613.616,337.769,397.919,1.41506,1.57979,0.001342,0.003233],[93.0,4701.517,341.035,395.332,1.42366,1.57195,0.001382,0.003054],[94.0,4791.058,344.8,392.02,1.43359,1.5622,0.001433,0.002856],[95.0,4882.43,349.557,387.28,1.44616,1.54863,0.001509,0.002618]],"Tgrid":[-60,-56,-52,-48,-44,-40,-36,-32,-28,-24,-20,-16,-12,-8,-4,0,4,8,12,16,20,24,28,32,36,40,44,48,52,56,60,64,68,72,76,80,84,88,92,96,100,104,108,112,116,120,124,128,132,136,140,144,148,152,156,160],"Pgrid":[40.0,50.262,63.157,79.361,99.721,125.305,157.452,197.848,248.606,312.388,392.532,493.238,619.781,778.789,978.592,1229.654,1545.128,1941.539,2439.651,3065.556,3852.04,4840.3],"h":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[380.77,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[383.052,382.719,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[385.348,385.032,384.63,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[387.66,387.36,386.979,386.493,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[389.988,389.703,389.341,388.88,388.291,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[392.331,392.06,391.716,391.278,390.72,390.002,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[394.691,394.433,394.105,393.689,393.158,392.478,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[397.068,396.821,396.509,396.113,395.608,394.962,394.131,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[399.462,399.226,398.928,398.55,398.068,397.454,396.666,395.646,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[401.872,401.647,401.362,401.001,400.542,399.956,399.206,398.239,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[404.3,404.084,403.811,403.466,403.028,402.469,401.755,400.835,399.642,null,null,null,null,null,null,null,null,null,null,null,null,null],[406.745,406.538,406.277,405.946,405.527,404.993,404.312,403.436,402.304,400.823,null,null,null,null,null,null,null,null,null,null,null,null],[409.207,409.009,408.759,408.442,408.04,407.53,406.878,406.043,404.966,403.562,null,null,null,null,null,null,null,null,null,null,null,null],[411.687,411.497,411.257,410.953,410.568,410.079,409.455,408.658,407.631,406.297,404.544,null,null,null,null,null,null,null,null,null,null,null],[414.184,414.002,413.771,413.479,413.11,412.641,412.044,411.281,410.3,409.03,407.368,405.156,null,null,null,null,null,null,null,null,null,null],[416.699,416.524,416.302,416.022,415.667,415.217,414.644,413.913,412.975,411.764,410.184,408.094,null,null,null,null,null,null,null,null,null,null],[419.232,419.063,418.85,418.58,418.239,417.807,417.257,416.556,415.658,414.5,412.995,411.014,408.352,null,null,null,null,null,null,null,null,null],[421.783,421.62,421.415,421.155,420.827,420.411,419.883,419.209,418.348,417.24,415.804,413.92,411.407,null,null,null,null,null,null,null,null,null],[424.352,424.195,423.997,423.746,423.43,423.03,422.522,421.874,421.048,419.986,418.612,416.818,414.437,411.2,null,null,null,null,null,null,null,null],[426.938,426.786,426.595,426.354,426.049,425.664,425.174,424.552,423.757,422.738,421.423,419.709,417.447,414.396,null,null,null,null,null,null,null,null],[429.542,429.396,429.212,428.979,428.685,428.313,427.841,427.241,426.477,425.498,424.236,422.597,420.442,417.556,413.568,null,null,null,null,null,null,null],[432.164,432.023,431.845,431.62,431.336,430.977,430.522,429.944,429.207,428.266,427.054,425.484,423.427,420.687,416.941,null,null,null,null,null,null,null],[434.804,434.668,434.495,434.278,434.004,433.657,433.217,432.66,431.95,431.043,429.878,428.372,426.404,423.797,420.26,415.265,null,null,null,null,null,null],[437.462,437.33,437.163,436.953,436.687,436.352,435.928,435.389,434.704,433.83,432.709,431.261,429.377,426.889,423.539,418.869,null,null,null,null,null,null],[440.137,440.009,439.848,439.645,439.388,439.063,438.653,438.132,437.471,436.627,435.547,434.155,432.346,429.968,426.785,422.394,null,null,null,null,null,null],[442.831,442.707,442.55,442.353,442.105,441.791,441.393,440.89,440.25,439.436,438.394,437.053,435.315,433.038,430.005,425.859,419.919,null,null,null,null,null],[445.542,445.421,445.27,445.079,444.838,444.534,444.149,443.662,443.043,442.256,441.25,439.957,438.285,436.1,433.204,429.275,423.727,null,null,null,null,null],[448.27,448.154,448.007,447.821,447.588,447.293,446.92,446.448,445.849,445.088,444.115,442.868,441.257,439.158,436.387,432.651,427.44,419.656,null,null,null,null],[451.017,450.903,450.761,450.581,450.354,450.068,449.707,449.249,448.669,447.932,446.991,445.786,444.233,442.214,439.557,435.996,431.078,423.89,null,null,null,null],[453.78,453.67,453.532,453.357,453.137,452.86,452.509,452.065,451.503,450.788,449.878,448.713,447.213,445.268,442.717,439.315,434.656,427.964,null,null,null,null],[456.562,456.455,456.32,456.151,455.937,455.667,455.327,454.896,454.351,453.658,452.776,451.648,450.199,448.323,445.87,442.613,438.185,431.914,422.226,null,null,null],[459.36,459.256,459.126,458.961,458.753,458.491,458.16,457.742,457.212,456.54,455.685,454.593,453.191,451.38,449.018,445.894,441.674,435.767,426.892,null,null,null],[462.176,462.075,461.948,461.788,461.586,461.331,461.009,460.603,460.089,459.436,458.607,457.548,456.191,454.441,452.163,449.161,445.13,439.543,431.328,417.249,null,null],[465.01,464.911,464.787,464.631,464.435,464.187,463.874,463.479,462.979,462.346,461.54,460.513,459.199,457.505,455.306,452.418,448.558,443.255,435.593,423.152,null,null],[467.86,467.764,467.644,467.492,467.3,467.059,466.755,466.371,465.885,465.269,464.486,463.49,462.215,460.575,458.45,455.667,451.964,446.915,439.724,428.491,null,null],[470.728,470.634,470.517,470.369,470.182,469.948,469.651,469.277,468.804,468.205,467.445,466.477,465.24,463.651,461.595,458.91,455.352,450.531,443.749,433.459,413.665,null],[473.612,473.521,473.406,473.262,473.081,472.852,472.564,472.199,471.739,471.156,470.416,469.475,468.274,466.733,464.743,462.149,458.725,454.112,447.689,438.164,421.482,null],[476.513,476.425,476.313,476.172,475.995,475.772,475.491,475.136,474.688,474.121,473.401,472.486,471.319,469.823,467.894,465.386,462.086,457.662,451.558,442.671,428.007,null],[479.431,479.345,479.236,479.099,478.926,478.709,478.435,478.089,477.652,477.099,476.398,475.508,474.373,472.92,471.05,468.622,465.437,461.188,455.369,447.026,433.826,401.763],[482.366,482.282,482.175,482.042,481.873,481.661,481.394,481.057,480.631,480.092,479.409,478.542,477.438,476.026,474.211,471.859,468.781,464.692,459.131,451.26,439.191,415.488],[485.317,485.235,485.131,485.001,484.836,484.629,484.369,484.04,483.624,483.099,482.434,481.589,480.514,479.141,477.377,475.097,472.12,468.18,462.852,455.395,444.238,424.425],[488.285,488.204,488.103,487.976,487.815,487.613,487.359,487.038,486.632,486.12,485.471,484.648,483.601,482.265,480.551,478.338,475.455,471.653,466.539,459.448,449.049,431.714],[491.269,491.19,491.091,490.967,490.81,490.613,490.364,490.051,489.655,489.155,488.522,487.72,486.7,485.398,483.731,481.582,478.788,475.114,470.197,463.435,453.677,438.121],[494.269,494.192,494.096,493.974,493.821,493.628,493.385,493.079,492.693,492.205,491.587,490.804,489.81,488.542,486.919,484.83,482.12,478.566,473.831,467.364,458.161,443.969],[497.285,497.21,497.116,496.997,496.847,496.659,496.422,496.122,495.745,495.268,494.665,493.901,492.931,491.695,490.115,488.083,485.452,482.011,477.443,471.246,462.528,449.428],[500.318,500.244,500.152,500.036,499.889,499.705,499.473,499.181,498.812,498.346,497.757,497.011,496.065,494.859,493.319,491.342,488.786,485.45,481.038,475.087,466.799,454.601],[503.366,503.294,503.204,503.09,502.947,502.767,502.54,502.254,501.893,501.438,500.863,500.134,499.21,498.034,496.533,494.607,492.122,488.885,484.619,478.893,470.988,459.553],[506.43,506.359,506.271,506.16,506.02,505.843,505.622,505.342,504.989,504.544,503.982,503.27,502.367,501.219,499.755,497.879,495.461,492.318,488.188,482.67,475.111,464.331],[509.509,509.44,509.354,509.245,509.108,508.935,508.718,508.445,508.1,507.664,507.114,506.418,505.536,504.415,502.987,501.158,498.803,495.749,491.747,486.421,479.176,468.968],[512.604,512.537,512.452,512.345,512.211,512.042,511.83,511.562,511.224,510.799,510.261,509.58,508.718,507.623,506.228,504.444,502.15,499.18,495.298,490.151,483.192,473.489],[515.714,515.648,515.565,515.461,515.33,515.164,514.956,514.694,514.364,513.947,513.42,512.755,511.912,510.841,509.479,507.738,505.502,502.612,498.843,493.863,487.166,477.913],[518.84,518.775,518.694,518.592,518.463,518.301,518.097,517.84,517.517,517.109,516.594,515.942,515.118,514.071,512.74,511.04,508.86,506.045,502.383,497.559,491.103,482.256],[521.98,521.917,521.837,521.737,521.611,521.452,521.253,521.001,520.684,520.285,519.78,519.143,518.336,517.312,516.011,514.351,512.223,509.481,505.919,501.242,495.01,486.53],[525.136,525.074,524.996,524.897,524.774,524.618,524.423,524.176,523.866,523.475,522.98,522.356,521.566,520.565,519.292,517.67,515.593,512.92,509.453,504.914,498.89,490.744],[528.306,528.245,528.169,528.073,527.951,527.799,527.607,527.366,527.062,526.678,526.194,525.583,524.809,523.829,522.584,520.998,518.97,516.362,512.986,508.577,502.747,494.906]],"s":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.881,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.89141,1.86835,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.9017,1.87872,1.85546,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.91188,1.88897,1.8658,1.84229,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.92195,1.8991,1.87602,1.85262,1.82881,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.93192,1.90913,1.88612,1.86282,1.83914,1.81496,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.94179,1.91905,1.89611,1.8729,1.84934,1.82532,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.95156,1.92888,1.906,1.88287,1.85941,1.83553,1.81109,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.96124,1.9386,1.91578,1.89273,1.86937,1.84562,1.82135,1.79638,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.97084,1.94824,1.92547,1.90249,1.87922,1.85558,1.83146,1.8067,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.98036,1.9578,1.93507,1.91215,1.88896,1.86543,1.84145,1.81688,1.79151,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.98979,1.96727,1.94459,1.92172,1.8986,1.87517,1.85132,1.82692,1.80178,1.77563,null,null,null,null,null,null,null,null,null,null,null,null],[1.99915,1.97665,1.95402,1.9312,1.90815,1.88481,1.86107,1.83682,1.8119,1.78604,null,null,null,null,null,null,null,null,null,null,null,null],[2.00843,1.98597,1.96337,1.9406,1.91762,1.89435,1.87072,1.84661,1.82187,1.79628,1.76949,null,null,null,null,null,null,null,null,null,null,null],[2.01764,1.99521,1.97264,1.94992,1.92699,1.9038,1.88026,1.85628,1.83172,1.80636,1.77991,1.7519,null,null,null,null,null,null,null,null,null,null],[2.02678,2.00437,1.98184,1.95916,1.93628,1.91316,1.88971,1.86585,1.84144,1.81629,1.79014,1.76258,null,null,null,null,null,null,null,null,null,null],[2.03586,2.01347,1.99097,1.96833,1.9455,1.92244,1.89907,1.87532,1.85105,1.82609,1.80021,1.77304,1.74397,null,null,null,null,null,null,null,null,null],[2.04487,2.0225,2.00003,1.97742,1.95464,1.93164,1.90835,1.88469,1.86055,1.83577,1.81013,1.7833,1.75476,null,null,null,null,null,null,null,null,null],[2.05381,2.03147,2.00902,1.98644,1.9637,1.94076,1.91754,1.89397,1.86995,1.84533,1.81991,1.79339,1.76531,1.73489,null,null,null,null,null,null,null,null],[2.06269,2.04037,2.01795,1.9954,1.9727,1.9498,1.92665,1.90317,1.87926,1.85479,1.82956,1.80332,1.77565,1.74587,null,null,null,null,null,null,null,null],[2.07152,2.04921,2.02681,2.00429,1.98163,1.95878,1.93568,1.91228,1.88847,1.86414,1.8391,1.81311,1.7858,1.75657,1.72438,null,null,null,null,null,null,null],[2.08028,2.05799,2.03561,2.01312,1.99049,1.96768,1.94465,1.92131,1.8976,1.87339,1.84852,1.82276,1.79577,1.76704,1.73565,null,null,null,null,null,null,null],[2.08899,2.06671,2.04435,2.02189,1.99929,1.97652,1.95354,1.93027,1.90665,1.88255,1.85783,1.83228,1.8056,1.7773,1.7466,1.71202,null,null,null,null,null,null],[2.09764,2.07538,2.05304,2.0306,2.00803,1.9853,1.96236,1.93916,1.91561,1.89162,1.86705,1.84169,1.81527,1.78737,1.75728,1.72375,null,null,null,null,null,null],[2.10624,2.08399,2.06167,2.03925,2.01671,1.99401,1.97112,1.94798,1.92451,1.90061,1.87617,1.85099,1.82482,1.79726,1.76771,1.73508,null,null,null,null,null,null],[2.11479,2.09255,2.07024,2.04784,2.02533,2.00267,1.97982,1.95673,1.93333,1.90953,1.8852,1.86019,1.83424,1.807,1.77793,1.74607,1.70956,null,null,null,null,null],[2.12328,2.10106,2.07877,2.05638,2.03389,2.01126,1.98845,1.96541,1.94208,1.91836,1.89415,1.86929,1.84354,1.8166,1.78795,1.75678,1.72149,null,null,null,null,null],[2.13173,2.10951,2.08723,2.06487,2.0424,2.0198,1.99703,1.97403,1.95076,1.92713,1.90302,1.87829,1.85274,1.82606,1.7978,1.76722,1.73298,1.69207,null,null,null,null],[2.14012,2.11792,2.09565,2.07331,2.05086,2.02828,2.00554,1.9826,1.95938,1.93582,1.91181,1.88721,1.86184,1.8354,1.80749,1.77745,1.74411,1.70502,null,null,null,null],[2.14847,2.12628,2.10402,2.08169,2.05926,2.03671,2.01401,1.9911,1.96794,1.94445,1.92053,1.89605,1.87084,1.84463,1.81703,1.78747,1.75491,1.71732,null,null,null,null],[2.15677,2.13458,2.11234,2.09003,2.06762,2.04509,2.02241,1.99955,1.97643,1.95301,1.92918,1.90481,1.87975,1.85374,1.82644,1.79731,1.76544,1.7291,1.68408,null,null,null],[2.16502,2.14284,2.12061,2.09831,2.07592,2.05342,2.03077,2.00794,1.98487,1.96151,1.93775,1.9135,1.88857,1.86276,1.83572,1.80699,1.77573,1.74047,1.69784,null,null,null],[2.17323,2.15106,2.12884,2.10655,2.08418,2.06169,2.03907,2.01627,1.99325,1.96995,1.94627,1.92211,1.89731,1.87167,1.84489,1.81651,1.7858,1.75147,1.71077,1.65496,null,null],[2.18139,2.15923,2.13702,2.11474,2.09238,2.06992,2.04732,2.02456,2.00158,1.97833,1.95472,1.93065,1.90598,1.8805,1.85395,1.82589,1.79568,1.76216,1.72305,1.67197,null,null],[2.1895,2.16735,2.14515,2.12289,2.10054,2.0781,2.05553,2.03279,2.00985,1.98665,1.96311,1.93912,1.91456,1.88924,1.8629,1.83514,1.80538,1.77259,1.73482,1.68717,null,null],[2.19758,2.17543,2.15324,2.13099,2.10866,2.08623,2.06368,2.04098,2.01808,1.99492,1.97144,1.94754,1.92308,1.8979,1.87175,1.84427,1.81491,1.78277,1.74615,1.70116,1.63188,null],[2.20561,2.18347,2.16129,2.13904,2.11673,2.09432,2.07179,2.04911,2.02625,2.00314,1.97971,1.95588,1.93153,1.90649,1.88052,1.85329,1.82431,1.79274,1.75712,1.71426,1.65365,null],[2.2136,2.19147,2.16929,2.14706,2.12475,2.10236,2.07985,2.0572,2.03437,2.0113,1.98793,1.96417,1.93991,1.91499,1.8892,1.86221,1.83356,1.80252,1.76777,1.72667,1.67162,null],[2.22155,2.19942,2.17725,2.15503,2.13274,2.11036,2.08787,2.06524,2.04244,2.01941,1.99609,1.97241,1.94823,1.92343,1.89779,1.87102,1.84269,1.81212,1.77815,1.73854,1.68747,1.58827],[2.22945,2.20733,2.18517,2.16296,2.14068,2.11831,2.09584,2.07324,2.05047,2.02748,2.00421,1.98058,1.95649,1.9318,1.90631,1.87974,1.8517,1.82156,1.78829,1.74994,1.70193,1.62527],[2.23732,2.21521,2.19305,2.17084,2.14858,2.12623,2.10377,2.08119,2.05845,2.03549,2.01227,1.9887,1.96469,1.9401,1.91475,1.88837,1.8606,1.83086,1.79821,1.76096,1.71538,1.6491],[2.24515,2.22304,2.20089,2.17869,2.15643,2.1341,2.11166,2.0891,2.06638,2.04346,2.02028,1.99677,1.97283,1.94834,1.92312,1.89692,1.8694,1.84002,1.80794,1.77166,1.72807,1.66833],[2.25294,2.23083,2.20869,2.1865,2.16425,2.14192,2.1195,2.09696,2.07427,2.05138,2.02824,2.00479,1.98092,1.95652,1.93142,1.90539,1.87809,1.84905,1.81748,1.78206,1.74015,1.68505],[2.26069,2.23859,2.21645,2.19427,2.17203,2.14971,2.12731,2.10479,2.08212,2.05926,2.03616,2.01275,1.98895,1.96464,1.93965,1.91378,1.8867,1.85797,1.82687,1.79221,1.75173,1.70015],[2.2684,2.2463,2.22417,2.20199,2.17976,2.15746,2.13507,2.11257,2.08992,2.06709,2.04403,2.02067,1.99693,1.9727,1.94782,1.92209,1.89522,1.86677,1.8361,1.80213,1.7629,1.71411],[2.27607,2.25398,2.23185,2.20968,2.18746,2.16517,2.14279,2.12031,2.09768,2.07488,2.05185,2.02854,2.00486,1.98071,1.95593,1.93034,1.90366,1.87548,1.8452,1.81186,1.77371,1.7272],[2.28371,2.26162,2.2395,2.21734,2.19512,2.17284,2.15048,2.128,2.1054,2.08263,2.05963,2.03637,2.01274,1.98866,1.96398,1.93852,1.91201,1.88408,1.85417,1.82139,1.7842,1.73961],[2.29131,2.26922,2.24711,2.22495,2.20274,2.18047,2.15812,2.13566,2.11308,2.09033,2.06737,2.04414,2.02058,1.99656,1.97198,1.94664,1.9203,1.8926,1.86303,1.83076,1.79443,1.75146],[2.29887,2.27679,2.25468,2.23253,2.21033,2.18807,2.16573,2.14329,2.12072,2.09799,2.07507,2.05188,2.02836,2.00441,1.97991,1.95469,1.92851,1.90103,1.87177,1.83997,1.80441,1.76285],[2.3064,2.28432,2.26221,2.24007,2.21788,2.19562,2.17329,2.15087,2.12832,2.10562,2.08272,2.05957,2.0361,2.01221,1.9878,1.96268,1.93665,1.90937,1.8804,1.84905,1.81418,1.77385],[2.31389,2.29182,2.26971,2.24757,2.22539,2.20314,2.18082,2.15841,2.13588,2.1132,2.09033,2.06721,2.04379,2.01997,1.99563,1.97062,1.94472,1.91764,1.88894,1.85799,1.82375,1.78451],[2.32135,2.29928,2.27718,2.25504,2.23286,2.21063,2.18832,2.16592,2.1434,2.12074,2.0979,2.07482,2.05144,2.02767,2.00341,1.9785,1.95273,1.92583,1.89739,1.86681,1.83315,1.79487],[2.32877,2.3067,2.28461,2.26248,2.2403,2.21807,2.19578,2.17339,2.15089,2.12825,2.10543,2.08238,2.05905,2.03533,2.01114,1.98632,1.96068,1.93395,1.90575,1.87551,1.84238,1.80497],[2.33616,2.31409,2.292,2.26988,2.24771,2.22549,2.2032,2.18082,2.15834,2.13572,2.11292,2.08991,2.06661,2.04295,2.01882,1.99409,1.96857,1.942,1.91402,1.88411,1.85146,1.81483],[2.34351,2.32145,2.29936,2.27724,2.25508,2.23286,2.21058,2.18822,2.16575,2.14315,2.12038,2.09739,2.07413,2.05052,2.02646,2.00181,1.9764,1.94998,1.92221,1.8926,1.86041,1.82449]],"v":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.512792,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.522849,0.414261,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.532875,0.422329,0.334335,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.542873,0.430368,0.340817,0.269528,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.552844,0.43838,0.347272,0.274747,0.217004,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.562792,0.446368,0.353702,0.27994,0.221215,0.174451,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.572718,0.454334,0.36011,0.285109,0.225401,0.177859,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.582625,0.46228,0.366496,0.290256,0.229565,0.181244,0.142758,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.592513,0.470207,0.372864,0.295384,0.233709,0.184606,0.145503,0.114348,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.602385,0.478118,0.379215,0.300495,0.237834,0.18795,0.148228,0.116585,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.612241,0.486013,0.385549,0.305589,0.241943,0.191276,0.150934,0.118801,0.093192,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.622084,0.493893,0.39187,0.310668,0.246036,0.194586,0.153622,0.120999,0.095004,0.074271,null,null,null,null,null,null,null,null,null,null,null,null],[0.631913,0.501761,0.398177,0.315734,0.250115,0.197881,0.156296,0.12318,0.096798,0.075763,null,null,null,null,null,null,null,null,null,null,null,null],[0.641731,0.509616,0.404471,0.320787,0.254181,0.201163,0.158955,0.125347,0.098575,0.077236,0.060204,null,null,null,null,null,null,null,null,null,null,null],[0.651537,0.517461,0.410754,0.325828,0.258235,0.204432,0.161602,0.1275,0.100338,0.078692,0.061424,0.04762,null,null,null,null,null,null,null,null,null,null],[0.661333,0.525294,0.417027,0.330859,0.262278,0.20769,0.164237,0.12964,0.102088,0.080134,0.062626,0.04864,null,null,null,null,null,null,null,null,null,null],[0.67112,0.533119,0.42329,0.33588,0.266311,0.210938,0.166861,0.131769,0.103825,0.081563,0.063814,0.049642,0.038297,null,null,null,null,null,null,null,null,null],[0.680898,0.540934,0.429543,0.340892,0.270334,0.214176,0.169475,0.133888,0.105551,0.082979,0.064987,0.050629,0.039144,null,null,null,null,null,null,null,null,null],[0.690668,0.548741,0.435789,0.345895,0.274349,0.217405,0.172079,0.135997,0.107268,0.084385,0.066149,0.051602,0.039973,0.030642,null,null,null,null,null,null,null,null],[0.70043,0.55654,0.442027,0.35089,0.278356,0.220626,0.174676,0.138097,0.108974,0.085781,0.0673,0.052562,0.040788,0.031352,null,null,null,null,null,null,null,null],[0.710184,0.564332,0.448257,0.355878,0.282356,0.22384,0.177264,0.140189,0.110673,0.087167,0.068441,0.053511,0.041589,0.032045,0.024359,null,null,null,null,null,null,null],[0.719933,0.572118,0.454481,0.360859,0.286348,0.227046,0.179845,0.142274,0.112363,0.088546,0.069573,0.054449,0.042379,0.032723,0.024962,null,null,null,null,null,null,null],[0.729675,0.579897,0.460698,0.365833,0.290334,0.230246,0.18242,0.144351,0.114046,0.089916,0.070696,0.055379,0.043158,0.033389,0.025548,0.019199,null,null,null,null,null,null],[0.739411,0.587671,0.46691,0.370802,0.294314,0.233439,0.184988,0.146422,0.115723,0.09128,0.071812,0.0563,0.043928,0.034043,0.026119,0.019721,null,null,null,null,null,null],[0.749142,0.595439,0.473116,0.375765,0.298289,0.236627,0.18755,0.148487,0.117393,0.092636,0.072921,0.057214,0.044689,0.034687,0.026677,0.020224,null,null,null,null,null,null],[0.758868,0.603202,0.479316,0.380723,0.302258,0.239809,0.190107,0.150547,0.119057,0.093987,0.074024,0.05812,0.045442,0.035322,0.027224,0.020712,0.015414,null,null,null,null,null],[0.768589,0.61096,0.485513,0.385676,0.306222,0.242987,0.192658,0.152601,0.120716,0.095332,0.07512,0.05902,0.046188,0.035948,0.027761,0.021186,0.015857,null,null,null,null,null],[0.778306,0.618713,0.491704,0.390625,0.310181,0.246159,0.195205,0.15465,0.122369,0.096672,0.076211,0.059914,0.046927,0.036568,0.028289,0.021649,0.016282,0.011858,null,null,null,null],[0.788018,0.626463,0.497891,0.395569,0.314136,0.249328,0.197748,0.156695,0.124018,0.098006,0.077296,0.060803,0.047661,0.03718,0.028808,0.022101,0.016692,0.012263,null,null,null,null],[0.797727,0.634208,0.504075,0.400509,0.318088,0.252492,0.200286,0.158735,0.125663,0.099337,0.078377,0.061686,0.048389,0.037786,0.029321,0.022545,0.01709,0.012645,null,null,null,null],[0.807431,0.64195,0.510254,0.405446,0.322035,0.255652,0.20282,0.160771,0.127303,0.100663,0.079454,0.062565,0.049111,0.038387,0.029827,0.02298,0.017477,0.01301,0.009279,null,null,null],[0.817133,0.649688,0.51643,0.410379,0.325979,0.258809,0.20535,0.162804,0.12894,0.101985,0.080526,0.063439,0.049829,0.038982,0.030327,0.023408,0.017855,0.01336,0.009642,null,null,null],[0.826831,0.657423,0.522603,0.415308,0.329919,0.261962,0.207877,0.164833,0.130573,0.103303,0.081594,0.064309,0.050543,0.039572,0.030822,0.02383,0.018224,0.013698,0.00998,0.00674,null,null],[0.836526,0.665155,0.528772,0.420235,0.333856,0.265112,0.210401,0.166858,0.132202,0.104617,0.082659,0.065176,0.051252,0.040158,0.031311,0.024246,0.018586,0.014025,0.010299,0.007123,null,null],[0.846218,0.672883,0.534939,0.425158,0.33779,0.268259,0.212922,0.168881,0.133828,0.105929,0.08372,0.066038,0.051958,0.04074,0.031796,0.024656,0.018941,0.014344,0.010603,0.007462,null,null],[0.855907,0.680609,0.541103,0.430078,0.341721,0.271403,0.21544,0.1709,0.135452,0.107237,0.084778,0.066898,0.05266,0.041318,0.032277,0.025062,0.01929,0.014654,0.010895,0.007771,0.004896,null],[0.865593,0.688333,0.547264,0.434996,0.34565,0.274544,0.217954,0.172917,0.137072,0.108542,0.085833,0.067754,0.053359,0.041892,0.032754,0.025463,0.019634,0.014957,0.011175,0.008058,0.00531,null],[0.875277,0.696054,0.553422,0.439911,0.349576,0.277683,0.220467,0.174931,0.13869,0.109845,0.086885,0.068607,0.054054,0.042463,0.033227,0.025859,0.019973,0.015254,0.011447,0.008328,0.005648,null],[0.884959,0.703772,0.559578,0.444824,0.353499,0.280819,0.222977,0.176942,0.140305,0.111144,0.087934,0.069457,0.054747,0.043031,0.033696,0.026252,0.020307,0.015546,0.011711,0.008584,0.005943,0.00321],[0.894638,0.711488,0.565732,0.449735,0.35742,0.283953,0.225484,0.178952,0.141917,0.112442,0.088981,0.070305,0.055437,0.043596,0.034163,0.026642,0.020637,0.015832,0.011968,0.008829,0.00621,0.003775],[0.904315,0.719202,0.571884,0.454643,0.361339,0.287085,0.227989,0.180958,0.143528,0.113737,0.090025,0.07115,0.056124,0.044158,0.034626,0.027028,0.020964,0.016114,0.012219,0.009064,0.006456,0.004144],[0.91399,0.726914,0.578034,0.45955,0.365256,0.290214,0.230493,0.182963,0.145136,0.11503,0.091067,0.071993,0.056809,0.044718,0.035087,0.027411,0.021287,0.016392,0.012465,0.009292,0.006686,0.00444],[0.923664,0.734624,0.584181,0.464454,0.369171,0.293342,0.232994,0.184966,0.146742,0.11632,0.092107,0.072834,0.057491,0.045275,0.035545,0.027791,0.021607,0.016665,0.012705,0.009513,0.006904,0.004697],[0.933335,0.742332,0.590327,0.469357,0.373085,0.296468,0.235493,0.186967,0.148346,0.117609,0.093145,0.073673,0.058172,0.04583,0.036001,0.028169,0.021923,0.016935,0.012942,0.009727,0.007112,0.004928],[0.943005,0.750039,0.596471,0.474257,0.376996,0.299592,0.237991,0.188966,0.149949,0.118896,0.094181,0.074509,0.05885,0.046382,0.036454,0.028544,0.022237,0.017202,0.013174,0.009936,0.007311,0.005139],[0.952673,0.757744,0.602614,0.479156,0.380905,0.302714,0.240486,0.190963,0.151549,0.120181,0.095215,0.075344,0.059526,0.046933,0.036905,0.028917,0.022548,0.017466,0.013402,0.01014,0.007503,0.005337],[0.962339,0.765447,0.608754,0.484054,0.384814,0.305835,0.24298,0.192958,0.153148,0.121464,0.096248,0.076177,0.0602,0.047482,0.037354,0.029287,0.022857,0.017728,0.013628,0.01034,0.007688,0.005523],[0.972004,0.773148,0.614894,0.48895,0.38872,0.308954,0.245473,0.194952,0.154745,0.122746,0.097278,0.077008,0.060873,0.048028,0.037801,0.029655,0.023164,0.017986,0.01385,0.010536,0.007869,0.005699],[0.981667,0.780849,0.621031,0.493844,0.392625,0.312071,0.247964,0.196945,0.156341,0.124026,0.098307,0.077837,0.061544,0.048574,0.038246,0.030022,0.023468,0.018242,0.014069,0.010729,0.008044,0.005868],[0.991329,0.788547,0.627168,0.498737,0.396529,0.315188,0.250454,0.198936,0.157935,0.125305,0.099335,0.078665,0.062213,0.049117,0.03869,0.030386,0.023771,0.018496,0.014286,0.010918,0.008215,0.006031],[1.00099,0.796245,0.633303,0.503629,0.400431,0.318302,0.252942,0.200925,0.159528,0.126582,0.100361,0.079492,0.062881,0.049659,0.039132,0.030749,0.024071,0.018748,0.0145,0.011105,0.008382,0.006188],[1.010649,0.803941,0.639437,0.50852,0.404332,0.321416,0.255429,0.202914,0.16112,0.127858,0.101386,0.080317,0.063548,0.050199,0.039572,0.03111,0.02437,0.018998,0.014712,0.011288,0.008546,0.00634],[1.020308,0.811636,0.645569,0.513409,0.408231,0.324528,0.257914,0.204901,0.16271,0.129133,0.10241,0.081141,0.064213,0.050738,0.040011,0.03147,0.024667,0.019246,0.014922,0.01147,0.008706,0.006487],[1.029965,0.81933,0.651701,0.518297,0.41213,0.327639,0.260399,0.206887,0.164299,0.130406,0.103432,0.081964,0.064876,0.051276,0.040449,0.031828,0.024963,0.019492,0.01513,0.011649,0.008864,0.006631],[1.03962,0.827022,0.657831,0.523184,0.416027,0.330749,0.262882,0.208871,0.165887,0.131678,0.104453,0.082785,0.065539,0.051812,0.040885,0.032185,0.025256,0.019737,0.015337,0.011825,0.009019,0.006771]],"glide":false},"R134a":{"name":"R134a","gwp":1430,"safety":"A1","Tcrit":101.06,"Pcrit":4059.3,"sat_cols":["T_C","P_kPa","hf","hg","sf","sg","vf","vg"],"sat":[[-60.0,15.906,123.364,361.31,0.68462,1.80095,0.000678,1.079033],[-59.0,16.97,124.588,361.943,0.69035,1.7987,0.00068,1.015594],[-58.0,18.091,125.814,362.576,0.69605,1.7965,0.000681,0.956536],[-57.0,19.273,127.041,363.209,0.70174,1.79435,0.000682,0.901516],[-56.0,20.518,128.27,363.843,0.70741,1.79225,0.000683,0.850221],[-55.0,21.828,129.5,364.477,0.71305,1.79019,0.000685,0.802362],[-54.0,23.206,130.731,365.112,0.71868,1.78818,0.000686,0.75768],[-53.0,24.655,131.965,365.747,0.72429,1.78621,0.000687,0.715933],[-52.0,26.176,133.199,366.382,0.72988,1.78429,0.000689,0.676902],[-51.0,27.774,134.436,367.017,0.73546,1.78241,0.00069,0.640385],[-50.0,29.451,135.674,367.652,0.74101,1.78057,0.000691,0.606198],[-49.0,31.209,136.913,368.287,0.74655,1.77878,0.000693,0.574171],[-48.0,33.051,138.154,368.923,0.75207,1.77702,0.000694,0.544148],[-47.0,34.982,139.397,369.558,0.75757,1.77531,0.000696,0.515986],[-46.0,37.003,140.642,370.194,0.76305,1.77363,0.000697,0.489552],[-45.0,39.117,141.888,370.829,0.76852,1.77199,0.000698,0.464726],[-44.0,41.329,143.136,371.464,0.77397,1.77039,0.0007,0.441395],[-43.0,43.64,144.385,372.099,0.77941,1.76882,0.000701,0.419456],[-42.0,46.055,145.636,372.734,0.78482,1.76729,0.000703,0.398815],[-41.0,48.577,146.889,373.369,0.79023,1.7658,0.000704,0.379382],[-40.0,51.209,148.144,374.003,0.79561,1.76434,0.000705,0.361076],[-39.0,53.955,149.401,374.637,0.80098,1.76291,0.000707,0.343823],[-38.0,56.817,150.659,375.27,0.80633,1.76152,0.000708,0.327553],[-37.0,59.801,151.919,375.903,0.81167,1.76016,0.00071,0.312201],[-36.0,62.908,153.181,376.536,0.817,1.75883,0.000711,0.297708],[-35.0,66.144,154.445,377.168,0.8223,1.75753,0.000713,0.284018],[-34.0,69.512,155.71,377.799,0.8276,1.75626,0.000714,0.27108],[-33.0,73.015,156.978,378.43,0.83288,1.75502,0.000716,0.258846],[-32.0,76.658,158.247,379.06,0.83814,1.75381,0.000717,0.247273],[-31.0,80.444,159.519,379.69,0.84339,1.75262,0.000719,0.236318],[-30.0,84.378,160.792,380.319,0.84863,1.75147,0.00072,0.225945],[-29.0,88.463,162.067,380.946,0.85385,1.75034,0.000722,0.216116],[-28.0,92.703,163.344,381.574,0.85906,1.74924,0.000723,0.206799],[-27.0,97.104,164.624,382.2,0.86425,1.74817,0.000725,0.197964],[-26.0,101.668,165.905,382.825,0.86943,1.74712,0.000727,0.18958],[-25.0,106.4,167.188,383.449,0.8746,1.74609,0.000728,0.181623],[-24.0,111.304,168.473,384.072,0.87975,1.74509,0.00073,0.174065],[-23.0,116.386,169.761,384.695,0.8849,1.74412,0.000731,0.166885],[-22.0,121.648,171.05,385.316,0.89002,1.74316,0.000733,0.16006],[-21.0,127.097,172.342,385.936,0.89514,1.74223,0.000735,0.153569],[-20.0,132.735,173.636,386.554,0.90025,1.74132,0.000736,0.147395],[-19.0,138.568,174.932,387.172,0.90534,1.74044,0.000738,0.141518],[-18.0,144.6,176.23,387.788,0.91042,1.73957,0.00074,0.135923],[-17.0,150.837,177.53,388.403,0.91549,1.73873,0.000741,0.130592],[-16.0,157.282,178.833,389.016,0.92054,1.7379,0.000743,0.125513],[-15.0,163.94,180.138,389.628,0.92559,1.7371,0.000745,0.120671],[-14.0,170.817,181.445,390.239,0.93062,1.73631,0.000746,0.116053],[-13.0,177.916,182.754,390.848,0.93564,1.73554,0.000748,0.111647],[-12.0,185.244,184.066,391.455,0.94066,1.73479,0.00075,0.107441],[-11.0,192.805,185.38,392.061,0.94566,1.73406,0.000752,0.103426],[-10.0,200.603,186.697,392.665,0.95065,1.73335,0.000754,0.09959],[-9.0,208.645,188.016,393.267,0.95563,1.73265,0.000755,0.095925],[-8.0,216.934,189.337,393.868,0.9606,1.73198,0.000757,0.092422],[-7.0,225.477,190.661,394.467,0.96556,1.73131,0.000759,0.089072],[-6.0,234.278,191.987,395.064,0.97051,1.73066,0.000761,0.085867],[-5.0,243.342,193.316,395.659,0.97544,1.73003,0.000763,0.082801],[-4.0,252.676,194.648,396.252,0.98037,1.72941,0.000765,0.079866],[-3.0,262.283,195.982,396.843,0.98529,1.72881,0.000767,0.077055],[-2.0,272.17,197.319,397.432,0.99021,1.72822,0.000768,0.074362],[-1.0,282.341,198.658,398.019,0.99511,1.72765,0.00077,0.071782],[0.0,292.803,200.0,398.603,1.0,1.72709,0.000772,0.069309],[1.0,303.561,201.345,399.186,1.00488,1.72654,0.000774,0.066937],[2.0,314.619,202.692,399.766,1.00976,1.726,0.000776,0.064663],[3.0,325.985,204.043,400.344,1.01463,1.72548,0.000778,0.06248],[4.0,337.663,205.396,400.919,1.01948,1.72496,0.00078,0.060385],[5.0,349.659,206.752,401.492,1.02434,1.72446,0.000782,0.058374],[6.0,361.978,208.111,402.063,1.02918,1.72397,0.000785,0.056443],[7.0,374.627,209.473,402.631,1.03401,1.72349,0.000787,0.054587],[8.0,387.611,210.838,403.196,1.03884,1.72302,0.000789,0.052804],[9.0,400.936,212.206,403.758,1.04366,1.72256,0.000791,0.05109],[10.0,414.607,213.577,404.318,1.04847,1.72211,0.000793,0.049442],[11.0,428.632,214.951,404.875,1.05328,1.72167,0.000795,0.047857],[12.0,443.015,216.329,405.429,1.05808,1.72124,0.000797,0.046332],[13.0,457.762,217.709,405.98,1.06287,1.72081,0.0008,0.044864],[14.0,472.88,219.093,406.528,1.06765,1.7204,0.000802,0.043451],[15.0,488.374,220.48,407.073,1.07243,1.71999,0.000804,0.04209],[16.0,504.251,221.871,407.615,1.07721,1.71958,0.000807,0.04078],[17.0,520.516,223.265,408.153,1.08197,1.71919,0.000809,0.039517],[18.0,537.177,224.662,408.688,1.08673,1.7188,0.000811,0.038301],[19.0,554.238,226.063,409.22,1.09149,1.71842,0.000814,0.037128],[20.0,571.707,227.468,409.748,1.09624,1.71804,0.000816,0.035997],[21.0,589.589,228.876,410.273,1.10099,1.71767,0.000819,0.034906],[22.0,607.891,230.288,410.794,1.10573,1.7173,0.000821,0.033854],[23.0,626.62,231.703,411.311,1.11046,1.71694,0.000824,0.032838],[24.0,645.781,233.123,411.825,1.11519,1.71658,0.000826,0.031858],[25.0,665.381,234.546,412.334,1.11992,1.71623,0.000829,0.030912],[26.0,685.427,235.973,412.839,1.12464,1.71587,0.000831,0.029998],[27.0,705.924,237.404,413.341,1.12936,1.71553,0.000834,0.029115],[28.0,726.881,238.839,413.838,1.13408,1.71518,0.000837,0.028263],[29.0,748.303,240.279,414.33,1.13879,1.71483,0.000839,0.027438],[30.0,770.196,241.722,414.819,1.1435,1.71449,0.000842,0.026642],[31.0,792.569,243.17,415.302,1.14821,1.71415,0.000845,0.025871],[32.0,815.427,244.623,415.781,1.15291,1.71381,0.000848,0.025126],[33.0,838.777,246.079,416.255,1.15761,1.71347,0.000851,0.024405],[34.0,862.626,247.541,416.724,1.16231,1.71313,0.000854,0.023708],[35.0,886.981,249.007,417.189,1.16701,1.71279,0.000857,0.023033],[36.0,911.849,250.477,417.648,1.1717,1.71245,0.00086,0.02238],[37.0,937.237,251.953,418.101,1.1764,1.7121,0.000863,0.021747],[38.0,963.153,253.433,418.549,1.18109,1.71176,0.000866,0.021135],[39.0,989.602,254.919,418.992,1.18578,1.71141,0.000869,0.020541],[40.0,1016.593,256.409,419.429,1.19048,1.71106,0.000872,0.019966],[41.0,1044.133,257.905,419.859,1.19517,1.7107,0.000875,0.019409],[42.0,1072.228,259.406,420.284,1.19986,1.71034,0.000879,0.018868],[43.0,1100.887,260.913,420.702,1.20455,1.70998,0.000882,0.018345],[44.0,1130.116,262.425,421.114,1.20925,1.70961,0.000885,0.017837],[45.0,1159.924,263.943,421.519,1.21394,1.70923,0.000889,0.017344],[46.0,1190.318,265.467,421.917,1.21864,1.70885,0.000892,0.016866],[47.0,1221.305,266.996,422.308,1.22334,1.70846,0.000896,0.016402],[48.0,1252.894,268.532,422.692,1.22804,1.70807,0.0009,0.015951],[49.0,1285.091,270.075,423.069,1.23275,1.70766,0.000903,0.015514],[50.0,1317.905,271.623,423.437,1.23745,1.70725,0.000907,0.015089],[51.0,1351.345,273.178,423.797,1.24216,1.70682,0.000911,0.014677],[52.0,1385.417,274.74,424.149,1.24688,1.70639,0.000915,0.014276],[53.0,1420.131,276.309,424.493,1.2516,1.70594,0.000919,0.013887],[54.0,1455.493,277.886,424.828,1.25633,1.70548,0.000923,0.013508],[55.0,1491.514,279.469,425.153,1.26106,1.70501,0.000927,0.01314],[56.0,1528.201,281.06,425.469,1.26579,1.70453,0.000932,0.012782],[57.0,1565.563,282.659,425.775,1.27054,1.70403,0.000936,0.012434],[58.0,1603.608,284.266,426.071,1.27529,1.70351,0.000941,0.012095],[59.0,1642.345,285.881,426.356,1.28005,1.70298,0.000945,0.011765],[60.0,1681.784,287.505,426.63,1.28482,1.70242,0.00095,0.011444],[61.0,1721.933,289.137,426.892,1.2896,1.70185,0.000955,0.011132],[62.0,1762.802,290.779,427.143,1.29439,1.70126,0.00096,0.010827],[63.0,1804.4,292.43,427.381,1.29919,1.70065,0.000965,0.010531],[64.0,1846.737,294.091,427.606,1.304,1.70001,0.00097,0.010242],[65.0,1889.822,295.762,427.818,1.30882,1.69935,0.000975,0.00996],[66.0,1933.665,297.443,428.015,1.31366,1.69866,0.00098,0.009686],[67.0,1978.276,299.135,428.198,1.31851,1.69794,0.000986,0.009418],[68.0,2023.667,300.839,428.365,1.32338,1.6972,0.000992,0.009157],[69.0,2069.846,302.555,428.516,1.32827,1.69642,0.000998,0.008902],[70.0,2116.826,304.282,428.65,1.33318,1.6956,0.001004,0.008653],[71.0,2164.616,306.023,428.766,1.3381,1.69476,0.00101,0.00841],[72.0,2213.229,307.777,428.863,1.34305,1.69387,0.001017,0.008172],[73.0,2262.676,309.546,428.94,1.34802,1.69294,0.001023,0.00794],[74.0,2312.969,311.329,428.996,1.35301,1.69197,0.00103,0.007713],[75.0,2364.12,313.128,429.03,1.35804,1.69095,0.001037,0.007491],[76.0,2416.142,314.943,429.04,1.36309,1.68987,0.001045,0.007274],[77.0,2469.047,316.776,429.026,1.36817,1.68875,0.001052,0.007061],[78.0,2522.85,318.627,428.984,1.37329,1.68756,0.00106,0.006853],[79.0,2577.564,320.498,428.914,1.37844,1.68631,0.001069,0.006649],[80.0,2633.203,322.39,428.814,1.38364,1.68499,0.001077,0.006448],[81.0,2689.783,324.305,428.68,1.38888,1.6836,0.001086,0.006252],[82.0,2747.32,326.243,428.511,1.39417,1.68213,0.001096,0.006059],[83.0,2805.828,328.208,428.304,1.39951,1.68056,0.001106,0.005869],[84.0,2865.327,330.201,428.055,1.40491,1.6789,0.001116,0.005683],[85.0,2925.833,332.224,427.76,1.41038,1.67713,0.001127,0.005499],[86.0,2987.365,334.282,427.415,1.41592,1.67524,0.001139,0.005318],[87.0,3049.944,336.376,427.016,1.42155,1.67322,0.001151,0.005139],[88.0,3113.591,338.512,426.554,1.42727,1.67105,0.001164,0.004962],[89.0,3178.329,340.694,426.024,1.43309,1.66871,0.001178,0.004787],[90.0,3244.183,342.928,425.416,1.43904,1.66618,0.001194,0.004613],[91.0,3311.179,345.222,424.718,1.44512,1.66343,0.00121,0.00444],[92.0,3379.346,347.586,423.917,1.45138,1.66042,0.001228,0.004268],[93.0,3448.719,350.032,422.993,1.45783,1.6571,0.001248,0.004095],[94.0,3519.333,352.578,421.922,1.46453,1.6534,0.001269,0.00392],[95.0,3591.232,355.246,420.669,1.47154,1.64925,0.001294,0.003743],[96.0,3664.466,358.073,419.184,1.47895,1.64449,0.001323,0.003562],[97.0,3739.097,361.115,417.386,1.48691,1.63893,0.001356,0.003374],[98.0,3815.205,364.47,415.138,1.49568,1.63219,0.001398,0.003173],[99.0,3892.904,368.342,412.158,1.5058,1.62353,0.001452,0.002951],[100.0,3972.379,373.298,407.683,1.51878,1.61093,0.001536,0.002681]],"Tgrid":[-60,-56,-52,-48,-44,-40,-36,-32,-28,-24,-20,-16,-12,-8,-4,0,4,8,12,16,20,24,28,32,36,40,44,48,52,56,60,64,68,72,76,80,84,88,92,96,100,104,108,112,116,120,124,128,132,136,140,144,148,152,156,160],"Pgrid":[40.0,49.771,61.928,77.054,95.876,119.295,148.434,184.691,229.805,285.938,355.782,442.687,550.819,685.364,852.773,1061.075,1320.257,1642.747,2044.011,2543.288,3164.521,3937.498],"h":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[371.524,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[374.474,374.064,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[377.44,377.061,376.576,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[380.426,380.072,379.623,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[383.432,383.101,382.682,382.146,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[386.462,386.15,385.757,385.257,384.616,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[389.515,389.221,388.85,388.381,387.782,387.012,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[392.593,392.314,391.964,391.521,390.959,390.24,389.308,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[395.695,395.431,395.099,394.68,394.15,393.475,392.606,391.473,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[398.824,398.572,398.257,397.86,397.358,396.721,395.906,394.851,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[401.978,401.739,401.438,401.06,400.584,399.981,399.213,398.224,396.935,null,null,null,null,null,null,null,null,null,null,null,null,null],[405.159,404.93,404.643,404.284,403.831,403.258,402.531,401.6,400.394,398.806,null,null,null,null,null,null,null,null,null,null,null,null],[408.366,408.147,407.873,407.53,407.098,406.553,405.863,404.982,403.848,402.367,null,null,null,null,null,null,null,null,null,null,null,null],[411.6,411.39,411.128,410.8,410.387,409.868,409.21,408.374,407.303,405.913,404.078,null,null,null,null,null,null,null,null,null,null,null],[414.86,414.659,414.408,414.094,413.699,413.203,412.576,411.78,410.764,409.453,407.737,null,null,null,null,null,null,null,null,null,null,null],[418.147,417.955,417.714,417.413,417.035,416.559,415.96,415.202,414.235,412.993,411.379,409.239,null,null,null,null,null,null,null,null,null,null],[421.461,421.276,421.045,420.756,420.393,419.938,419.365,418.64,417.718,416.538,415.012,413.007,410.303,null,null,null,null,null,null,null,null,null],[424.802,424.624,424.402,424.124,423.776,423.339,422.79,422.096,421.215,420.091,418.644,416.753,414.233,null,null,null,null,null,null,null,null,null],[428.169,427.998,427.785,427.518,427.183,426.764,426.236,425.571,424.728,423.655,422.278,420.489,418.124,414.907,null,null,null,null,null,null,null,null],[431.564,431.399,431.194,430.937,430.615,430.211,429.704,429.066,428.258,427.232,425.918,424.219,421.989,418.99,null,null,null,null,null,null,null,null],[434.985,434.827,434.628,434.381,434.071,433.683,433.195,432.581,431.806,430.823,429.567,427.949,425.837,423.023,419.146,null,null,null,null,null,null,null],[438.433,438.28,438.089,437.85,437.552,437.178,436.708,436.118,435.373,434.429,433.227,431.682,429.676,427.022,423.413,null,null,null,null,null,null,null],[441.908,441.76,441.576,441.346,441.058,440.697,440.245,439.676,438.96,438.053,436.9,435.422,433.51,430.998,427.616,422.867,null,null,null,null,null,null],[445.41,445.267,445.089,444.867,444.589,444.241,443.805,443.257,442.567,441.694,440.587,439.171,437.345,434.958,431.772,427.368,null,null,null,null,null,null],[448.938,448.8,448.628,448.413,448.145,447.809,447.388,446.859,446.194,445.354,444.289,442.931,441.183,438.909,435.895,431.779,425.845,null,null,null,null,null],[452.493,452.359,452.193,451.985,451.726,451.401,450.995,450.484,449.843,449.033,448.008,446.702,445.027,442.855,439.994,436.126,430.658,null,null,null,null,null],[456.074,455.945,455.784,455.583,455.332,455.018,454.625,454.132,453.513,452.732,451.744,450.488,448.88,446.801,444.077,440.425,435.342,427.705,null,null,null,null],[459.682,459.557,459.401,459.207,458.964,458.66,458.28,457.804,457.205,456.451,455.498,454.288,452.742,450.75,448.149,444.688,439.931,432.978,null,null,null,null],[463.316,463.195,463.044,462.856,462.621,462.327,461.959,461.498,460.919,460.19,459.27,458.104,456.616,454.703,452.216,448.925,444.448,438.043,null,null,null,null],[466.977,466.86,466.713,466.531,466.303,466.018,465.662,465.215,464.655,463.951,463.062,461.936,460.503,458.664,456.28,453.142,448.911,442.959,433.794,null,null,null],[470.664,470.55,470.408,470.231,470.01,469.734,469.389,468.957,468.414,467.733,466.873,465.786,464.403,462.633,460.345,457.347,453.333,447.763,439.458,null,null,null],[474.377,474.267,474.129,473.957,473.743,473.475,473.14,472.721,472.196,471.536,470.704,469.653,468.318,466.612,464.413,461.542,457.724,452.483,444.858,431.985,null,null],[478.116,478.009,477.876,477.709,477.501,477.241,476.916,476.51,476.0,475.361,474.556,473.539,472.249,470.603,468.486,465.733,462.091,457.139,450.07,438.798,null,null],[481.882,481.778,481.648,481.486,481.284,481.032,480.716,480.322,479.828,479.208,478.428,477.443,476.196,474.606,472.567,469.922,466.44,461.743,455.142,445.027,null,null],[485.673,485.572,485.446,485.288,485.092,484.847,484.541,484.158,483.679,483.077,482.321,481.367,480.159,478.623,476.656,474.112,470.776,466.308,460.108,450.884,434.17,null],[489.49,489.392,489.269,489.116,488.926,488.687,488.39,488.018,487.553,486.969,486.235,485.31,484.141,482.655,480.755,478.305,475.104,470.842,464.991,456.484,442.263,null],[493.333,493.238,493.118,492.97,492.784,492.553,492.264,491.902,491.45,490.883,490.17,489.273,488.14,486.702,484.866,482.503,479.427,475.353,469.809,461.896,449.345,415.233],[497.202,497.109,496.993,496.848,496.668,496.443,496.161,495.81,495.37,494.819,494.128,493.257,492.158,490.764,488.988,486.707,483.747,479.844,474.575,467.165,455.846,433.37],[501.097,501.006,500.893,500.752,500.576,500.357,500.084,499.742,499.314,498.779,498.106,497.261,496.194,494.844,493.124,490.92,488.067,484.322,479.3,472.325,461.966,443.695],[505.017,504.928,504.818,504.681,504.51,504.297,504.031,503.698,503.282,502.761,502.107,501.286,500.25,498.94,497.274,495.142,492.39,488.791,483.993,477.397,467.818,452.065],[508.962,508.876,508.769,508.635,508.469,508.261,508.002,507.678,507.273,506.766,506.13,505.332,504.325,503.054,501.438,499.375,496.717,493.252,488.659,482.401,473.472,459.468],[512.933,512.849,512.745,512.615,512.452,512.25,511.997,511.682,511.288,510.794,510.175,509.399,508.421,507.185,505.618,503.619,501.05,497.711,493.304,487.348,478.973,466.285],[516.93,516.848,516.746,516.619,516.461,516.264,516.017,515.71,515.326,514.845,514.243,513.487,512.536,511.335,509.814,507.876,505.39,502.168,497.934,492.249,484.354,472.706],[520.951,520.871,520.772,520.648,520.494,520.302,520.062,519.762,519.388,518.919,518.333,517.597,516.671,515.504,514.026,512.146,509.738,506.626,502.551,497.114,489.64,478.843],[524.998,524.92,524.823,524.703,524.552,524.364,524.13,523.838,523.473,523.017,522.445,521.728,520.827,519.691,518.255,516.43,514.096,511.087,507.161,501.949,494.85,484.766],[529.07,528.994,528.899,528.782,528.635,528.452,528.223,527.938,527.582,527.137,526.58,525.881,525.004,523.898,522.502,520.729,518.465,515.553,511.765,506.76,499.996,490.523],[533.167,533.093,533.0,532.885,532.742,532.563,532.34,532.062,531.715,531.281,530.737,530.056,529.201,528.125,526.766,525.042,522.846,520.024,516.365,511.552,505.091,496.15],[537.289,537.216,537.126,537.014,536.874,536.699,536.482,536.21,535.871,535.448,534.918,534.253,533.42,532.371,531.048,529.372,527.238,524.503,520.965,516.329,510.144,501.67],[541.436,541.365,541.277,541.167,541.03,540.86,540.647,540.382,540.051,539.638,539.12,538.473,537.66,536.638,535.349,533.718,531.644,528.991,525.566,521.095,515.162,507.104],[545.607,545.538,545.452,545.345,545.211,545.045,544.837,544.578,544.255,543.851,543.346,542.714,541.921,540.924,539.668,538.08,536.064,533.488,530.17,525.853,520.151,512.467],[549.804,549.736,549.652,549.547,549.417,549.254,549.051,548.798,548.482,548.088,547.594,546.977,546.203,545.231,544.007,542.46,540.498,537.995,534.779,530.605,525.117,517.771],[554.025,553.959,553.876,553.774,553.646,553.487,553.289,553.041,552.733,552.347,551.865,551.263,550.507,549.558,548.364,546.857,544.947,542.514,539.393,535.354,530.065,523.026]],"s":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.77325,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.78601,1.76686,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.79863,1.77961,1.76023,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.81111,1.7922,1.77298,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.82348,1.80466,1.78556,1.76609,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.83574,1.81699,1.798,1.77868,1.75892,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.84789,1.82922,1.81032,1.79112,1.77153,1.7514,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.85995,1.84134,1.82252,1.80342,1.78398,1.76406,1.74349,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.87193,1.85337,1.83462,1.81562,1.79629,1.77654,1.75622,1.73509,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.88382,1.86531,1.84662,1.8277,1.80848,1.78888,1.76876,1.74793,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.89562,1.87716,1.85853,1.83968,1.82056,1.80108,1.78113,1.76056,1.7391,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.90735,1.88893,1.87035,1.85157,1.83253,1.81317,1.79337,1.773,1.75185,1.72959,null,null,null,null,null,null,null,null,null,null,null,null],[1.91901,1.90062,1.88209,1.86336,1.8444,1.82514,1.80548,1.7853,1.76441,1.74253,null,null,null,null,null,null,null,null,null,null,null,null],[1.93059,1.91224,1.89375,1.87508,1.85619,1.83701,1.81747,1.79745,1.77678,1.75524,1.73243,null,null,null,null,null,null,null,null,null,null,null],[1.94211,1.92378,1.90533,1.88671,1.86789,1.84879,1.82936,1.80948,1.78901,1.76774,1.74536,null,null,null,null,null,null,null,null,null,null,null],[1.95356,1.93526,1.91684,1.89827,1.8795,1.86048,1.84115,1.82139,1.8011,1.78007,1.75804,1.73456,null,null,null,null,null,null,null,null,null,null],[1.96494,1.94667,1.92828,1.90975,1.89104,1.87209,1.85284,1.8332,1.81306,1.79225,1.77052,1.7475,1.72255,null,null,null,null,null,null,null,null,null],[1.97626,1.95801,1.93966,1.92117,1.9025,1.88361,1.86444,1.84491,1.82491,1.80428,1.78282,1.76019,1.73587,null,null,null,null,null,null,null,null,null],[1.98751,1.96929,1.95097,1.93251,1.91389,1.89506,1.87596,1.85653,1.83665,1.8162,1.79497,1.77268,1.74888,1.72277,null,null,null,null,null,null,null,null],[1.99871,1.98051,1.96221,1.94379,1.92521,1.90643,1.8874,1.86806,1.8483,1.828,1.80698,1.78499,1.76163,1.73624,null,null,null,null,null,null,null,null],[2.00985,1.99167,1.97339,1.955,1.93646,1.91773,1.89877,1.8795,1.85985,1.83969,1.81886,1.79713,1.77416,1.74937,1.72176,null,null,null,null,null,null,null],[2.02093,2.00277,1.98452,1.96615,1.94765,1.92897,1.91006,1.89087,1.87131,1.85128,1.83062,1.80913,1.78649,1.76222,1.73547,null,null,null,null,null,null,null],[2.03196,2.01381,1.99558,1.97724,1.95877,1.94013,1.92128,1.90216,1.88269,1.86278,1.84228,1.821,1.79866,1.77484,1.74881,1.71919,null,null,null,null,null,null],[2.04293,2.0248,2.00659,1.98827,1.96984,1.95124,1.93244,1.91338,1.89399,1.87419,1.85383,1.83274,1.81068,1.78725,1.76183,1.73329,null,null,null,null,null,null],[2.05385,2.03573,2.01754,1.99925,1.98084,1.96228,1.94352,1.92453,1.90522,1.88551,1.86529,1.84438,1.82255,1.79947,1.77459,1.74694,1.71457,null,null,null,null,null],[2.06472,2.04661,2.02844,2.01017,1.99179,1.97326,1.95455,1.93561,1.91637,1.89676,1.87665,1.85591,1.8343,1.81154,1.78712,1.76023,1.72928,null,null,null,null,null],[2.07553,2.05744,2.03928,2.02103,2.00268,1.98418,1.96551,1.94662,1.92746,1.90793,1.88793,1.86734,1.84594,1.82345,1.79945,1.77321,1.74342,1.70702,null,null,null,null],[2.0863,2.06822,2.05007,2.03185,2.01351,1.99505,1.97642,1.95758,1.93847,1.91902,1.89914,1.87868,1.85746,1.83523,1.8116,1.78593,1.75712,1.72275,null,null,null,null],[2.09701,2.07895,2.06082,2.04261,2.0243,2.00586,1.98727,1.96847,1.94942,1.93005,1.91026,1.88993,1.86888,1.84689,1.82359,1.79842,1.77044,1.73769,null,null,null,null],[2.10768,2.08962,2.07151,2.05331,2.03503,2.01662,1.99806,1.9793,1.96031,1.94101,1.92131,1.9011,1.88021,1.85843,1.83543,1.81071,1.78344,1.75201,1.71247,null,null,null],[2.1183,2.10025,2.08215,2.06397,2.04571,2.02732,2.00879,1.99008,1.97114,1.9519,1.93229,1.91218,1.89145,1.86986,1.84714,1.82283,1.79618,1.76585,1.72878,null,null,null],[2.12887,2.11084,2.09275,2.07458,2.05634,2.03798,2.01948,2.0008,1.98191,1.96273,1.9432,1.9232,1.9026,1.8812,1.85873,1.83477,1.80868,1.7793,1.74416,1.69568,null,null],[2.1394,2.12138,2.1033,2.08515,2.06692,2.04858,2.03011,2.01147,1.99262,1.9735,1.95404,1.93414,1.91366,1.89243,1.8702,1.84657,1.82098,1.7924,1.75884,1.71487,null,null],[2.14989,2.13187,2.1138,2.09566,2.07745,2.05913,2.04069,2.02209,2.00328,1.98421,1.96482,1.94501,1.92465,1.90358,1.88156,1.85824,1.83309,1.80523,1.77296,1.73221,null,null],[2.16033,2.14232,2.12426,2.10614,2.08794,2.06964,2.05122,2.03265,2.01388,1.99487,1.97554,1.95581,1.93557,1.91464,1.89282,1.86978,1.84503,1.8178,1.78664,1.74834,1.69131,null],[2.17072,2.15272,2.13467,2.11656,2.09838,2.0801,2.0617,2.04316,2.02443,2.00547,1.9862,1.96656,1.94641,1.92562,1.90398,1.8812,1.85682,1.83015,1.79994,1.7636,1.71335,null],[2.18108,2.16308,2.14504,2.12694,2.10877,2.09051,2.07214,2.05363,2.03493,2.01601,1.99681,1.97723,1.95719,1.93653,1.91506,1.89251,1.86847,1.8423,1.81292,1.77818,1.73244,1.63143],[2.19139,2.1734,2.15537,2.13728,2.11913,2.10088,2.08253,2.06404,2.04538,2.02651,2.00736,1.98785,1.9679,1.94736,1.92605,1.90371,1.87998,1.85427,1.82562,1.79222,1.74977,1.67982],[2.20166,2.18368,2.16566,2.14758,2.12944,2.11121,2.09288,2.07441,2.05579,2.03695,2.01785,1.99841,1.97854,1.95812,1.93696,1.91483,1.89138,1.86608,1.83809,1.80583,1.76591,1.70705],[2.21189,2.19392,2.1759,2.15783,2.1397,2.12149,2.10318,2.08474,2.06614,2.04734,2.02829,2.00892,1.98913,1.96881,1.94779,1.92585,1.90266,1.87774,1.85033,1.81907,1.78118,1.7289],[2.22209,2.20412,2.18611,2.16805,2.14993,2.13173,2.11344,2.09502,2.07645,2.05769,2.03868,2.01937,1.99966,1.97943,1.95854,1.93678,1.91384,1.88927,1.86238,1.83199,1.79579,1.74803],[2.23224,2.21427,2.19627,2.17822,2.16011,2.14193,2.12365,2.10526,2.08671,2.06799,2.04903,2.02977,2.01013,1.99,1.96923,1.94763,1.92491,1.90067,1.87426,1.84464,1.80985,1.76546],[2.24235,2.22439,2.2064,2.18835,2.17026,2.15208,2.13382,2.11545,2.09693,2.07824,2.05932,2.04011,2.02054,2.0005,1.97985,1.9584,1.9359,1.91195,1.88598,1.85705,1.82347,1.78171],[2.25243,2.23447,2.21648,2.19845,2.18036,2.1622,2.14396,2.1256,2.10711,2.08845,2.06957,2.05041,2.0309,2.01094,1.9904,1.9691,1.94679,1.92312,1.89755,1.86924,1.83671,1.79708],[2.26246,2.24452,2.22653,2.20851,2.19043,2.17228,2.15405,2.13571,2.11724,2.09861,2.07977,2.06066,2.04121,2.02133,2.00089,1.97973,1.9576,1.93418,1.90898,1.88123,1.84964,1.81178],[2.27247,2.25452,2.23654,2.21852,2.20045,2.18232,2.1641,2.14578,2.12734,2.10873,2.08992,2.07086,2.05147,2.03166,2.01132,1.99028,1.96833,1.94515,1.92029,1.89305,1.86228,1.82592],[2.28243,2.26449,2.24652,2.22851,2.21044,2.19232,2.17411,2.15581,2.13739,2.11881,2.10003,2.08101,2.06168,2.04194,2.02169,2.00078,1.97898,1.95603,1.93148,1.9047,1.87467,1.8396],[2.29236,2.27442,2.25646,2.23845,2.2204,2.20228,2.18409,2.1658,2.1474,2.12885,2.1101,2.09112,2.07184,2.05217,2.03201,2.01121,1.98957,1.96681,1.94256,1.91621,1.88684,1.8529],[2.30225,2.28432,2.26636,2.24836,2.23031,2.21221,2.19403,2.17576,2.15737,2.13884,2.12013,2.10119,2.08195,2.06235,2.04227,2.02157,2.00008,1.97752,1.95354,1.92758,1.89881,1.86586],[2.31211,2.29418,2.27623,2.25823,2.24019,2.2221,2.20393,2.18567,2.16731,2.1488,2.13012,2.11121,2.09202,2.07248,2.05248,2.03188,2.01052,1.98815,1.96442,1.93882,1.9106,1.87854],[2.32194,2.30401,2.28606,2.26807,2.25004,2.23195,2.21379,2.19555,2.1772,2.15872,2.14006,2.12119,2.10205,2.08256,2.06263,2.04214,2.0209,1.9987,1.9752,1.94995,1.92223,1.89095],[2.33173,2.3138,2.29586,2.27787,2.25985,2.24177,2.22362,2.2054,2.18706,2.1686,2.14997,2.13113,2.11203,2.0926,2.07274,2.05233,2.03122,2.00918,1.98591,1.96096,1.9337,1.90314]],"v":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.456417,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.465135,0.371811,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.473798,0.378891,0.30258,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.482415,0.385921,0.308341,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.490993,0.392908,0.314056,0.250651,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.499537,0.399859,0.319731,0.255307,0.203496,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.508052,0.406779,0.325372,0.259926,0.207299,0.164964,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.51654,0.413672,0.330985,0.264514,0.211068,0.168083,0.13349,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.525005,0.420541,0.336573,0.269074,0.214807,0.171167,0.136057,0.107787,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.533449,0.427388,0.342138,0.273612,0.218521,0.174223,0.138592,0.109912,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.541875,0.434216,0.347684,0.278128,0.222213,0.177255,0.141098,0.112004,0.088571,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.550283,0.441027,0.353211,0.282625,0.225884,0.180266,0.143582,0.114069,0.090309,0.071153,null,null,null,null,null,null,null,null,null,null,null,null],[0.558676,0.447821,0.358722,0.287106,0.229539,0.183258,0.146044,0.116111,0.092019,0.072608,null,null,null,null,null,null,null,null,null,null,null,null],[0.567054,0.454601,0.364219,0.291572,0.233177,0.186233,0.148489,0.118133,0.093707,0.074034,0.058163,null,null,null,null,null,null,null,null,null,null,null],[0.57542,0.461368,0.369702,0.296024,0.236801,0.189194,0.150918,0.120138,0.095375,0.075438,0.059364,null,null,null,null,null,null,null,null,null,null,null],[0.583773,0.468123,0.375172,0.300463,0.240412,0.19214,0.153333,0.122127,0.097025,0.076821,0.060541,0.047395,null,null,null,null,null,null,null,null,null,null],[0.592115,0.474867,0.380631,0.30489,0.244011,0.195075,0.155734,0.124102,0.098661,0.078187,0.061697,0.048392,0.03762,null,null,null,null,null,null,null,null,null],[0.600447,0.4816,0.38608,0.309307,0.247599,0.197998,0.158124,0.126065,0.100282,0.079539,0.062836,0.049368,0.038478,null,null,null,null,null,null,null,null,null],[0.60877,0.488323,0.391519,0.313713,0.251177,0.20091,0.160503,0.128016,0.101892,0.080876,0.063959,0.050325,0.039312,0.030375,null,null,null,null,null,null,null,null],[0.617083,0.495038,0.396948,0.318111,0.254746,0.203813,0.162872,0.129957,0.103491,0.082202,0.065069,0.051266,0.040126,0.031101,null,null,null,null,null,null,null,null],[0.625389,0.501744,0.40237,0.3225,0.258305,0.206707,0.165231,0.131889,0.105079,0.083517,0.066167,0.052194,0.040923,0.031804,0.02438,null,null,null,null,null,null,null],[0.633687,0.508443,0.407783,0.326881,0.261857,0.209593,0.167583,0.133811,0.106659,0.084822,0.067254,0.053109,0.041706,0.032489,0.025002,null,null,null,null,null,null,null],[0.641977,0.515134,0.41319,0.331255,0.265402,0.212472,0.169926,0.135726,0.108229,0.086118,0.068331,0.054013,0.042475,0.033158,0.025602,0.019418,null,null,null,null,null,null],[0.650261,0.521819,0.418589,0.335622,0.268939,0.215343,0.172263,0.137633,0.109792,0.087406,0.0694,0.054908,0.043234,0.033813,0.026184,0.01996,null,null,null,null,null,null],[0.658539,0.528497,0.423983,0.339983,0.27247,0.218207,0.174592,0.139533,0.111348,0.088686,0.07046,0.055794,0.043982,0.034456,0.02675,0.02048,0.015304,null,null,null,null,null],[0.666811,0.53517,0.42937,0.344337,0.275995,0.221066,0.176915,0.141426,0.112897,0.08996,0.071513,0.056671,0.044722,0.035088,0.027303,0.02098,0.015788,null,null,null,null,null],[0.675077,0.541837,0.434752,0.348686,0.279514,0.223918,0.179233,0.143314,0.11444,0.091226,0.072559,0.057541,0.045453,0.035711,0.027844,0.021465,0.016247,0.011879,null,null,null,null],[0.683339,0.548499,0.440128,0.35303,0.283028,0.226766,0.181544,0.145196,0.115977,0.092487,0.073598,0.058405,0.046176,0.036325,0.028375,0.021937,0.016686,0.012327,null,null,null,null],[0.691595,0.555156,0.4455,0.357369,0.286537,0.229608,0.183851,0.147073,0.117509,0.093742,0.074632,0.059261,0.046893,0.036932,0.028897,0.022397,0.017108,0.012744,null,null,null,null],[0.699847,0.561808,0.450867,0.361703,0.290041,0.232445,0.186153,0.148944,0.119035,0.094992,0.07566,0.060113,0.047603,0.037531,0.02941,0.022847,0.017516,0.013138,0.009434,null,null,null],[0.708095,0.568456,0.45623,0.366033,0.293541,0.235278,0.18845,0.150811,0.120557,0.096236,0.076683,0.060958,0.048308,0.038124,0.029917,0.023288,0.017912,0.013513,0.009832,null,null,null],[0.716338,0.5751,0.461588,0.370359,0.297037,0.238107,0.190743,0.152674,0.122074,0.097477,0.077701,0.061799,0.049007,0.038711,0.030416,0.023721,0.018298,0.013873,0.010199,0.006967,null,null],[0.724578,0.581741,0.466943,0.37468,0.300528,0.240932,0.193032,0.154533,0.123588,0.098713,0.078715,0.062635,0.049701,0.039293,0.03091,0.024147,0.018674,0.01422,0.010543,0.007383,null,null],[0.732814,0.588377,0.472294,0.378998,0.304017,0.243753,0.195317,0.156387,0.125097,0.099944,0.079724,0.063466,0.050391,0.03987,0.031397,0.024566,0.019043,0.014555,0.010869,0.007748,null,null],[0.741047,0.59501,0.477642,0.383313,0.307501,0.24657,0.197599,0.158239,0.126602,0.101172,0.08073,0.064294,0.051076,0.040441,0.03188,0.024979,0.019404,0.014881,0.011179,0.008079,0.005256,null],[0.749276,0.60164,0.482986,0.387625,0.310982,0.249384,0.199877,0.160086,0.128104,0.102397,0.081732,0.065117,0.051757,0.041009,0.032358,0.025387,0.019759,0.015199,0.011477,0.008385,0.005671,null],[0.757503,0.608267,0.488328,0.391933,0.31446,0.252195,0.202152,0.161931,0.129603,0.103618,0.08273,0.065937,0.052434,0.041572,0.032831,0.02579,0.020108,0.015509,0.011764,0.008672,0.006017,0.003037],[0.765727,0.614891,0.493666,0.396238,0.317936,0.255004,0.204424,0.163772,0.131099,0.104836,0.083725,0.066754,0.053108,0.042132,0.0333,0.026188,0.020451,0.015813,0.012042,0.008943,0.006322,0.003827],[0.773947,0.621513,0.499002,0.400541,0.321408,0.257809,0.206694,0.165611,0.132591,0.106051,0.084717,0.067567,0.053778,0.042688,0.033766,0.026582,0.02079,0.01611,0.012313,0.009203,0.0066,0.004261],[0.782166,0.628131,0.504335,0.404841,0.324878,0.260611,0.20896,0.167447,0.134081,0.107263,0.085706,0.068377,0.054445,0.043241,0.034228,0.026972,0.021124,0.016403,0.012576,0.009451,0.006857,0.004597],[0.790382,0.634748,0.509666,0.409138,0.328345,0.263412,0.211224,0.16928,0.135568,0.108472,0.086693,0.069185,0.055109,0.043791,0.034686,0.027358,0.021454,0.01669,0.012833,0.009691,0.007098,0.004884],[0.798595,0.641361,0.514994,0.413434,0.33181,0.266209,0.213486,0.171111,0.137053,0.109679,0.087676,0.06999,0.055771,0.044337,0.035141,0.027741,0.021781,0.016973,0.013084,0.009923,0.007326,0.005139],[0.806806,0.647973,0.52032,0.417727,0.335273,0.269005,0.215745,0.172939,0.138536,0.110884,0.088658,0.070792,0.056429,0.044881,0.035594,0.028121,0.022103,0.017252,0.013331,0.010148,0.007544,0.005372],[0.815015,0.654583,0.525644,0.422017,0.338733,0.271798,0.218002,0.174766,0.140016,0.112086,0.089637,0.071592,0.057086,0.045423,0.036043,0.028497,0.022423,0.017526,0.013573,0.010368,0.007752,0.005588],[0.823223,0.66119,0.530966,0.426306,0.342192,0.274589,0.220257,0.17659,0.141494,0.113286,0.090614,0.072389,0.05774,0.045962,0.03649,0.028871,0.022739,0.017798,0.01381,0.010582,0.007953,0.00579],[0.831428,0.667796,0.536286,0.430593,0.345648,0.277378,0.22251,0.178412,0.14297,0.114484,0.091588,0.073185,0.058391,0.046498,0.036935,0.029243,0.023052,0.018066,0.014044,0.010791,0.008148,0.005982],[0.839631,0.674399,0.541604,0.434878,0.349103,0.280166,0.224761,0.180232,0.144444,0.11568,0.092561,0.073978,0.059041,0.047033,0.037377,0.029611,0.023363,0.018331,0.014274,0.010996,0.008337,0.006165],[0.847833,0.681001,0.54692,0.439161,0.352555,0.282951,0.22701,0.182051,0.145916,0.116874,0.093532,0.07477,0.059689,0.047565,0.037817,0.029978,0.023671,0.018594,0.014501,0.011197,0.00852,0.006341],[0.856033,0.687602,0.552235,0.443442,0.356007,0.285735,0.229258,0.183867,0.147387,0.118066,0.094501,0.075559,0.060334,0.048095,0.038255,0.030342,0.023977,0.018853,0.014725,0.011394,0.008699,0.006509],[0.864231,0.6942,0.557548,0.447722,0.359456,0.288517,0.231504,0.185683,0.148856,0.119257,0.095468,0.076347,0.060978,0.048624,0.038691,0.030705,0.02428,0.019111,0.014947,0.011588,0.008874,0.006673],[0.872428,0.700798,0.56286,0.452001,0.362904,0.291298,0.233748,0.187496,0.150323,0.120446,0.096433,0.077133,0.06162,0.04915,0.039125,0.031065,0.024582,0.019365,0.015165,0.011779,0.009045,0.006831],[0.880624,0.707393,0.56817,0.456278,0.366351,0.294077,0.235991,0.189308,0.151789,0.121634,0.097398,0.077918,0.062261,0.049675,0.039558,0.031423,0.024881,0.019618,0.015381,0.011968,0.009213,0.006985]],"glide":false},"R290":{"name":"R290 (\u4e19\u70f7/Propane)","gwp":3,"safety":"A3","Tcrit":96.74,"Pcrit":4251.2,"sat_cols":["T_C","P_kPa","hf","hg","sf","sg","vf","vg"],"sat":[[-60.0,42.693,60.811,504.437,0.42938,2.51066,0.001664,0.922501],[-59.0,45.002,62.987,505.641,0.43955,2.50657,0.001667,0.878583],[-58.0,47.408,65.167,506.846,0.44968,2.50257,0.00167,0.837186],[-57.0,49.917,67.351,508.05,0.45979,2.49865,0.001673,0.798142],[-56.0,52.529,69.539,509.255,0.46987,2.49481,0.001676,0.761297],[-55.0,55.249,71.731,510.459,0.47992,2.49105,0.001679,0.726507],[-54.0,58.08,73.927,511.663,0.48994,2.48737,0.001682,0.693638],[-53.0,61.023,76.127,512.867,0.49994,2.48376,0.001686,0.662569],[-52.0,64.084,78.332,514.071,0.5099,2.48024,0.001689,0.633185],[-51.0,67.265,80.54,515.274,0.51984,2.47678,0.001692,0.605379],[-50.0,70.569,82.753,516.478,0.52975,2.4734,0.001695,0.579053],[-49.0,73.999,84.969,517.68,0.53964,2.47009,0.001698,0.554115],[-48.0,77.559,87.191,518.883,0.5495,2.46685,0.001702,0.530481],[-47.0,81.252,89.416,520.085,0.55934,2.46368,0.001705,0.50807],[-46.0,85.082,91.647,521.286,0.56915,2.46058,0.001708,0.48681],[-45.0,89.051,93.881,522.486,0.57893,2.45755,0.001712,0.46663],[-44.0,93.164,96.12,523.686,0.5887,2.45457,0.001715,0.447468],[-43.0,97.424,98.364,524.886,0.59843,2.45167,0.001718,0.429263],[-42.0,101.835,100.612,526.084,0.60815,2.44882,0.001722,0.411959],[-41.0,106.399,102.865,527.282,0.61784,2.44604,0.001725,0.395504],[-40.0,111.121,105.123,528.479,0.62751,2.44332,0.001729,0.37985],[-39.0,116.005,107.386,529.674,0.63716,2.44065,0.001732,0.36495],[-38.0,121.053,109.653,530.869,0.64678,2.43805,0.001736,0.350763],[-37.0,126.27,111.926,532.063,0.65639,2.4355,0.001739,0.337248],[-36.0,131.66,114.203,533.256,0.66597,2.43301,0.001743,0.324368],[-35.0,137.226,116.486,534.447,0.67554,2.43057,0.001746,0.312088],[-34.0,142.971,118.773,535.637,0.68508,2.42819,0.00175,0.300375],[-33.0,148.901,121.066,536.826,0.6946,2.42585,0.001754,0.289198],[-32.0,155.018,123.363,538.013,0.70411,2.42358,0.001757,0.278529],[-31.0,161.328,125.667,539.199,0.71359,2.42135,0.001761,0.26834],[-30.0,167.832,127.975,540.384,0.72306,2.41917,0.001765,0.258607],[-29.0,174.536,130.289,541.567,0.7325,2.41704,0.001769,0.249304],[-28.0,181.444,132.608,542.748,0.74193,2.41495,0.001772,0.240409],[-27.0,188.559,134.932,543.928,0.75135,2.41292,0.001776,0.231902],[-26.0,195.886,137.262,545.106,0.76074,2.41092,0.00178,0.223763],[-25.0,203.428,139.598,546.282,0.77012,2.40898,0.001784,0.215972],[-24.0,211.19,141.94,547.456,0.77948,2.40708,0.001788,0.208512],[-23.0,219.176,144.287,548.628,0.78882,2.40522,0.001792,0.201367],[-22.0,227.39,146.64,549.798,0.79815,2.4034,0.001796,0.19452],[-21.0,235.836,148.998,550.966,0.80746,2.40162,0.0018,0.187958],[-20.0,244.518,151.363,552.132,0.81676,2.39989,0.001804,0.181665],[-19.0,253.441,153.733,553.296,0.82604,2.39819,0.001808,0.17563],[-18.0,262.609,156.11,554.457,0.83531,2.39654,0.001812,0.169839],[-17.0,272.026,158.493,555.616,0.84456,2.39492,0.001816,0.16428],[-16.0,281.696,160.882,556.772,0.8538,2.39333,0.00182,0.158943],[-15.0,291.624,163.277,557.926,0.86303,2.39179,0.001824,0.153817],[-14.0,301.813,165.678,559.077,0.87224,2.39028,0.001828,0.148893],[-13.0,312.27,168.086,560.225,0.88144,2.3888,0.001833,0.14416],[-12.0,322.996,170.5,561.371,0.89063,2.38736,0.001837,0.13961],[-11.0,333.998,172.921,562.513,0.8998,2.38595,0.001841,0.135235],[-10.0,345.28,175.348,563.653,0.90897,2.38457,0.001846,0.131026],[-9.0,356.845,177.782,564.79,0.91812,2.38322,0.00185,0.126976],[-8.0,368.699,180.223,565.923,0.92726,2.3819,0.001855,0.123078],[-7.0,380.846,182.671,567.053,0.93638,2.38062,0.001859,0.119325],[-6.0,393.291,185.125,568.18,0.9455,2.37936,0.001864,0.115711],[-5.0,406.037,187.586,569.304,0.95461,2.37813,0.001868,0.112229],[-4.0,419.09,190.055,570.424,0.96371,2.37693,0.001873,0.108874],[-3.0,432.454,192.53,571.54,0.97279,2.37575,0.001878,0.10564],[-2.0,446.133,195.013,572.653,0.98187,2.37461,0.001882,0.102522],[-1.0,460.133,197.503,573.761,0.99094,2.37348,0.001887,0.099514],[0.0,474.458,200.0,574.866,1.0,2.37238,0.001892,0.096613],[1.0,489.112,202.505,575.967,1.00905,2.37131,0.001897,0.093814],[2.0,504.1,205.017,577.063,1.0181,2.37025,0.001902,0.091112],[3.0,519.427,207.537,578.156,1.02713,2.36922,0.001907,0.088504],[4.0,535.098,210.065,579.244,1.03616,2.36821,0.001912,0.085985],[5.0,551.117,212.6,580.327,1.04518,2.36723,0.001917,0.083552],[6.0,567.489,215.143,581.406,1.0542,2.36626,0.001922,0.081201],[7.0,584.218,217.695,582.48,1.0632,2.36531,0.001927,0.078929],[8.0,601.31,220.254,583.549,1.0722,2.36438,0.001932,0.076732],[9.0,618.77,222.821,584.613,1.0812,2.36347,0.001937,0.074609],[10.0,636.602,225.397,585.673,1.09019,2.36258,0.001943,0.072555],[11.0,654.81,227.982,586.726,1.09918,2.3617,0.001948,0.070568],[12.0,673.401,230.574,587.775,1.10816,2.36083,0.001954,0.068646],[13.0,692.378,233.176,588.818,1.11714,2.35999,0.001959,0.066785],[14.0,711.747,235.786,589.855,1.12611,2.35915,0.001965,0.064984],[15.0,731.512,238.404,590.886,1.13508,2.35834,0.00197,0.06324],[16.0,751.679,241.032,591.912,1.14404,2.35753,0.001976,0.061551],[17.0,772.252,243.669,592.931,1.15301,2.35673,0.001982,0.059914],[18.0,793.237,246.315,593.944,1.16197,2.35595,0.001988,0.058329],[19.0,814.638,248.971,594.95,1.17093,2.35518,0.001994,0.056792],[20.0,836.461,251.635,595.95,1.17988,2.35442,0.002,0.055303],[21.0,858.71,254.31,596.943,1.18884,2.35366,0.002006,0.053858],[22.0,881.391,256.994,597.928,1.19779,2.35292,0.002012,0.052458],[23.0,904.509,259.688,598.907,1.20675,2.35218,0.002018,0.051099],[24.0,928.068,262.392,599.878,1.2157,2.35145,0.002025,0.049781],[25.0,952.075,265.106,600.842,1.22466,2.35072,0.002031,0.048502],[26.0,976.533,267.83,601.797,1.23361,2.35,0.002038,0.04726],[27.0,1001.449,270.565,602.745,1.24257,2.34928,0.002044,0.046055],[28.0,1026.828,273.31,603.684,1.25153,2.34857,0.002051,0.044884],[29.0,1052.675,276.066,604.615,1.26049,2.34786,0.002058,0.043747],[30.0,1078.995,278.833,605.537,1.26945,2.34715,0.002064,0.042643],[31.0,1105.794,281.612,606.45,1.27842,2.34644,0.002071,0.041569],[32.0,1133.077,284.401,607.354,1.28739,2.34573,0.002078,0.040527],[33.0,1160.849,287.202,608.248,1.29636,2.34502,0.002086,0.039513],[34.0,1189.116,290.015,609.132,1.30534,2.34431,0.002093,0.038527],[35.0,1217.883,292.839,610.007,1.31433,2.34359,0.0021,0.037568],[36.0,1247.157,295.676,610.87,1.32332,2.34287,0.002108,0.036636],[37.0,1276.941,298.525,611.723,1.33232,2.34215,0.002116,0.035729],[38.0,1307.243,301.386,612.565,1.34132,2.34141,0.002123,0.034847],[39.0,1338.068,304.261,613.396,1.35033,2.34068,0.002131,0.033988],[40.0,1369.42,307.148,614.214,1.35935,2.33993,0.002139,0.033151],[41.0,1401.307,310.049,615.021,1.36838,2.33917,0.002147,0.032337],[42.0,1433.734,312.963,615.815,1.37742,2.3384,0.002156,0.031544],[43.0,1466.707,315.891,616.596,1.38648,2.33762,0.002164,0.030772],[44.0,1500.232,318.833,617.363,1.39554,2.33683,0.002173,0.03002],[45.0,1534.314,321.79,618.117,1.40461,2.33602,0.002181,0.029286],[46.0,1568.96,324.761,618.856,1.4137,2.33519,0.00219,0.028572],[47.0,1604.176,327.748,619.581,1.4228,2.33435,0.002199,0.027875],[48.0,1639.968,330.749,620.29,1.43192,2.33349,0.002209,0.027196],[49.0,1676.342,333.767,620.983,1.44105,2.33261,0.002218,0.026533],[50.0,1713.304,336.801,621.66,1.4502,2.3317,0.002228,0.025887],[51.0,1750.862,339.852,622.32,1.45936,2.33077,0.002238,0.025256],[52.0,1789.021,342.919,622.962,1.46855,2.32982,0.002248,0.024641],[53.0,1827.788,346.005,623.585,1.47775,2.32884,0.002258,0.02404],[54.0,1867.169,349.108,624.189,1.48698,2.32782,0.002268,0.023453],[55.0,1907.172,352.229,624.773,1.49623,2.32678,0.002279,0.02288],[56.0,1947.804,355.37,625.336,1.5055,2.3257,0.00229,0.02232],[57.0,1989.07,358.53,625.878,1.5148,2.32458,0.002301,0.021773],[58.0,2030.979,361.711,626.396,1.52413,2.32342,0.002313,0.021239],[59.0,2073.537,364.913,626.891,1.53349,2.32222,0.002325,0.020716],[60.0,2116.753,368.136,627.361,1.54287,2.32098,0.002337,0.020205],[61.0,2160.633,371.381,627.804,1.55229,2.31968,0.002349,0.019705],[62.0,2205.185,374.65,628.22,1.56175,2.31833,0.002362,0.019216],[63.0,2250.416,377.942,628.608,1.57124,2.31693,0.002375,0.018737],[64.0,2296.336,381.26,628.965,1.58077,2.31547,0.002388,0.018268],[65.0,2342.951,384.604,629.29,1.59034,2.31394,0.002402,0.017809],[66.0,2390.27,387.974,629.581,1.59995,2.31234,0.002416,0.017359],[67.0,2438.302,391.373,629.837,1.60962,2.31068,0.002431,0.016918],[68.0,2487.056,394.801,630.056,1.61933,2.30893,0.002446,0.016486],[69.0,2536.539,398.26,630.235,1.6291,2.30709,0.002461,0.016062],[70.0,2586.762,401.752,630.372,1.63893,2.30517,0.002478,0.015645],[71.0,2637.733,405.278,630.465,1.64882,2.30315,0.002494,0.015237],[72.0,2689.463,408.839,630.51,1.65878,2.30103,0.002512,0.014836],[73.0,2741.962,412.439,630.506,1.66881,2.29879,0.002529,0.014441],[74.0,2795.239,416.079,630.447,1.67892,2.29643,0.002548,0.014054],[75.0,2849.305,419.761,630.332,1.68912,2.29394,0.002568,0.013672],[76.0,2904.172,423.489,630.155,1.6994,2.29131,0.002588,0.013297],[77.0,2959.851,427.266,629.912,1.70979,2.28853,0.002609,0.012927],[78.0,3016.354,431.095,629.597,1.72029,2.28558,0.002631,0.012563],[79.0,3073.694,434.981,629.206,1.73091,2.28245,0.002654,0.012203],[80.0,3131.884,438.927,628.73,1.74166,2.27911,0.002679,0.011847],[81.0,3190.937,442.94,628.161,1.75256,2.27556,0.002705,0.011496],[82.0,3250.869,447.027,627.491,1.76362,2.27176,0.002732,0.011148],[83.0,3311.695,451.193,626.708,1.77486,2.26768,0.002761,0.010803],[84.0,3373.432,455.449,625.8,1.78632,2.26329,0.002792,0.010461],[85.0,3436.098,459.806,624.75,1.79801,2.25855,0.002825,0.01012],[86.0,3499.711,464.275,623.538,1.80996,2.25341,0.002861,0.00978],[87.0,3564.294,468.876,622.141,1.82224,2.2478,0.0029,0.009439],[88.0,3629.869,473.628,620.528,1.83488,2.24164,0.002942,0.009098],[89.0,3696.462,478.559,618.657,1.84797,2.23482,0.002989,0.008753],[90.0,3764.102,483.708,616.474,1.86161,2.2272,0.003041,0.008404],[91.0,3832.823,489.129,613.903,1.87594,2.21858,0.0031,0.008046],[92.0,3902.664,494.902,610.828,1.89117,2.20864,0.003169,0.007677],[93.0,3973.673,501.156,607.067,1.90765,2.1969,0.00325,0.00729],[94.0,4045.914,508.127,602.294,1.92601,2.18249,0.003352,0.006871],[95.0,4119.473,516.329,595.81,1.94763,2.16353,0.00349,0.006398]],"Tgrid":[-60,-56,-52,-48,-44,-40,-36,-32,-28,-24,-20,-16,-12,-8,-4,0,4,8,12,16,20,24,28,32,36,40,44,48,52,56,60,64,68,72,76,80,84,88,92,96,100,104,108,112,116,120,124,128,132,136,140,144,148,152,156,160],"Pgrid":[40.0,49.88,62.201,77.564,96.723,120.614,150.406,187.557,233.884,291.654,363.694,453.528,565.55,705.243,879.441,1096.665,1367.545,1705.333,2126.556,2651.823,3306.832,4123.63],"h":[[504.606,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[510.01,509.415,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[515.466,514.898,514.181,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[520.975,520.432,519.748,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[526.539,526.019,525.365,524.538,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[532.158,531.66,531.034,530.243,529.242,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[537.834,537.357,536.756,535.999,535.041,533.826,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[543.568,543.109,542.533,541.807,540.89,539.728,538.246,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[549.36,548.92,548.366,547.67,546.791,545.677,544.26,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[555.212,554.789,554.257,553.588,552.744,551.676,550.319,548.585,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[561.125,560.717,560.206,559.562,558.751,557.726,556.425,554.765,552.632,null,null,null,null,null,null,null,null,null,null,null,null,null],[567.099,566.707,566.214,565.595,564.815,563.83,562.581,560.989,558.949,null,null,null,null,null,null,null,null,null,null,null,null,null],[573.136,572.758,572.283,571.686,570.936,569.988,568.787,567.26,565.306,562.783,null,null,null,null,null,null,null,null,null,null,null,null],[579.236,578.871,578.413,577.838,577.115,576.202,575.047,573.58,571.705,569.291,566.148,null,null,null,null,null,null,null,null,null,null,null],[585.401,585.049,584.607,584.052,583.354,582.474,581.362,579.951,578.15,575.836,572.833,null,null,null,null,null,null,null,null,null,null,null],[591.631,591.29,590.863,590.327,589.654,588.805,587.733,586.374,584.643,582.422,579.548,575.778,null,null,null,null,null,null,null,null,null,null],[597.927,597.597,597.184,596.666,596.016,595.196,594.162,592.852,591.186,589.052,586.298,582.697,null,null,null,null,null,null,null,null,null,null],[604.289,603.97,603.57,603.07,602.44,601.649,600.65,599.387,597.781,595.728,593.085,589.641,585.078,null,null,null,null,null,null,null,null,null],[610.718,610.409,610.022,609.538,608.929,608.164,607.199,605.979,604.43,602.453,599.912,596.613,592.262,null,null,null,null,null,null,null,null,null],[617.214,616.915,616.541,616.071,615.482,614.742,613.809,612.63,611.134,609.229,606.784,603.618,599.46,593.882,null,null,null,null,null,null,null,null],[623.779,623.489,623.126,622.672,622.101,621.384,620.481,619.341,617.896,616.057,613.702,610.66,606.68,601.372,null,null,null,null,null,null,null,null],[630.413,630.132,629.78,629.339,628.786,628.091,627.216,626.113,624.716,622.94,620.669,617.742,613.926,608.863,601.954,null,null,null,null,null,null,null],[637.116,636.843,636.502,636.074,635.537,634.863,634.016,632.947,631.596,629.879,627.687,624.868,621.203,616.364,609.813,null,null,null,null,null,null,null],[643.889,643.624,643.292,642.877,642.356,641.702,640.88,639.845,638.536,636.875,634.758,632.039,628.515,623.88,617.65,608.945,null,null,null,null,null,null],[650.732,650.474,650.152,649.748,649.243,648.608,647.811,646.806,645.538,643.93,641.883,639.258,635.865,631.419,625.479,617.271,null,null,null,null,null,null],[657.645,657.394,657.081,656.689,656.198,655.581,654.807,653.833,652.603,651.045,649.063,646.528,643.256,638.985,633.308,625.537,614.3,null,null,null,null,null],[664.628,664.385,664.08,663.699,663.221,662.623,661.871,660.924,659.731,658.22,656.301,653.849,650.692,646.582,641.145,633.764,623.265,null,null,null,null,null],[671.683,671.446,671.15,670.779,670.314,669.732,669.001,668.082,666.923,665.458,663.598,661.224,658.174,654.215,648.998,641.967,632.1,null,null,null,null,null],[678.809,678.578,678.29,677.929,677.477,676.911,676.2,675.306,674.18,672.758,670.954,668.655,665.705,661.886,656.873,650.157,640.84,626.986,null,null,null,null],[686.006,685.782,685.501,685.149,684.709,684.158,683.466,682.597,681.503,680.121,678.37,676.141,673.286,669.598,664.774,658.345,649.512,636.653,null,null,null,null],[693.275,693.056,692.783,692.44,692.012,691.475,690.802,689.956,688.892,687.548,685.848,683.686,680.92,677.355,672.706,666.54,658.137,646.111,null,null,null,null],[700.616,700.402,700.136,699.802,699.385,698.862,698.206,697.383,696.347,695.04,693.388,691.289,688.608,685.158,680.672,674.747,666.732,655.419,637.939,null,null,null],[708.029,707.82,707.56,707.235,706.828,706.318,705.679,704.877,703.869,702.598,700.991,698.951,696.35,693.009,688.675,682.974,675.309,664.616,648.555,null,null,null],[715.513,715.31,715.056,714.739,714.342,713.845,713.222,712.441,711.458,710.221,708.657,706.675,704.149,700.91,696.72,691.225,683.879,673.733,658.827,633.013,null,null],[723.07,722.871,722.624,722.314,721.927,721.442,720.835,720.073,719.115,717.91,716.388,714.459,712.006,708.864,704.807,699.505,692.451,682.792,668.854,646.077,null,null],[730.698,730.505,730.263,729.961,729.583,729.11,728.517,727.774,726.84,725.665,724.183,722.306,719.92,716.87,712.939,707.817,701.032,691.811,678.699,658.134,null,null],[738.399,738.21,737.974,737.679,737.31,736.848,736.269,735.544,734.633,733.488,732.043,730.215,727.894,724.931,721.119,716.164,709.628,700.803,688.409,669.558,632.324,null],[746.172,745.987,745.757,745.468,745.108,744.657,744.092,743.384,742.495,741.377,739.968,738.188,735.928,733.047,729.347,724.55,718.245,709.781,698.018,680.551,649.516,null],[754.017,753.836,753.611,753.329,752.977,752.536,751.984,751.293,750.425,749.334,747.96,746.224,744.023,741.22,737.626,732.978,726.887,718.753,707.552,691.235,664.06,null],[761.934,761.757,761.537,761.261,760.917,760.486,759.947,759.271,758.423,757.358,756.017,754.324,752.18,749.451,745.957,741.448,735.558,727.728,717.031,701.694,677.267,613.649],[769.923,769.75,769.534,769.265,768.928,768.507,767.98,767.319,766.491,765.45,764.141,762.489,760.398,757.74,754.342,749.964,744.261,736.713,726.472,711.982,689.66,644.625],[777.984,777.815,777.603,777.34,777.01,776.598,776.082,775.437,774.627,773.61,772.331,770.718,768.678,766.088,762.78,758.526,752.999,745.712,735.887,722.141,701.505,664.24],[786.116,785.951,785.744,785.486,785.163,784.76,784.256,783.624,782.832,781.838,780.588,779.013,777.022,774.495,771.274,767.138,761.776,754.732,745.287,732.201,712.96,680.506],[794.32,794.158,793.956,793.703,793.387,792.993,792.499,791.881,791.106,790.134,788.912,787.372,785.428,782.963,779.824,775.799,770.594,763.776,754.681,742.187,724.126,695.075],[802.595,802.437,802.239,801.991,801.682,801.295,800.812,800.207,799.449,798.497,797.302,795.798,793.898,791.492,788.431,784.512,779.454,772.849,764.076,752.116,735.074,708.608],[810.942,810.787,810.592,810.35,810.047,809.669,809.195,808.603,807.86,806.929,805.76,804.288,802.432,800.082,797.095,793.277,788.358,781.952,773.48,762.005,745.853,721.447],[819.36,819.207,819.017,818.78,818.483,818.112,817.648,817.068,816.341,815.429,814.285,812.845,811.03,808.733,805.818,802.095,797.308,791.09,782.896,771.865,756.501,733.788],[827.849,827.699,827.513,827.28,826.989,826.625,826.171,825.602,824.89,823.997,822.876,821.467,819.691,817.447,814.599,810.968,806.306,800.265,792.331,781.708,767.047,745.762],[836.408,836.261,836.078,835.85,835.565,835.208,834.763,834.205,833.507,832.633,831.535,830.155,828.418,826.223,823.44,819.896,815.353,809.478,801.788,791.542,777.514,757.454],[845.038,844.894,844.714,844.49,844.211,843.861,843.424,842.877,842.193,841.336,840.261,838.91,837.208,835.061,832.341,828.88,824.45,818.733,811.272,801.373,787.92,768.927],[853.738,853.597,853.42,853.201,852.926,852.583,852.155,851.619,850.948,850.107,849.053,847.729,846.063,843.961,841.301,837.92,833.598,828.03,820.784,811.21,798.28,780.229],[862.507,862.369,862.196,861.981,861.711,861.375,860.954,860.428,859.77,858.946,857.913,856.615,854.983,852.925,850.322,847.017,842.797,837.372,830.328,821.056,808.607,791.394],[871.347,871.211,871.042,870.83,870.565,870.235,869.822,869.306,868.661,867.852,866.839,865.567,863.967,861.951,859.404,856.171,852.05,846.76,839.907,830.918,818.911,802.451],[880.256,880.123,879.956,879.748,879.489,879.164,878.759,878.253,877.619,876.826,875.832,874.584,873.016,871.041,868.546,865.384,861.356,856.195,849.523,840.799,829.201,813.422],[889.234,889.103,888.94,888.735,888.481,888.162,887.764,887.267,886.645,885.866,884.891,883.667,882.129,880.193,877.75,874.654,870.717,865.677,859.177,850.702,839.485,824.326],[898.281,898.153,897.992,897.791,897.541,897.228,896.837,896.349,895.738,894.974,894.016,892.815,891.307,889.409,887.014,883.983,880.132,875.209,868.872,860.632,849.768,835.177]],"s":[[2.5235,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.54862,2.50508,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.57352,2.5301,2.48621,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.59821,2.5549,2.51116,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.6227,2.5795,2.53588,2.49174,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.64701,2.6039,2.56041,2.51642,2.47179,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.67115,2.62813,2.58475,2.5409,2.49645,2.45123,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.69512,2.65218,2.6089,2.56519,2.52091,2.4759,2.42995,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.71895,2.67608,2.63289,2.5893,2.54517,2.50037,2.45469,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.74262,2.69983,2.65673,2.61324,2.56926,2.52464,2.4792,2.43267,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.76617,2.72343,2.68041,2.63703,2.59318,2.54874,2.50351,2.45728,2.40968,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.78958,2.74691,2.70396,2.66067,2.61695,2.57266,2.52764,2.48167,2.43444,null,null,null,null,null,null,null,null,null,null,null,null,null],[2.81288,2.77026,2.72738,2.68418,2.64056,2.59642,2.55159,2.50587,2.45897,2.41048,null,null,null,null,null,null,null,null,null,null,null,null],[2.83606,2.79349,2.75068,2.70756,2.66405,2.62004,2.57538,2.52989,2.48329,2.43521,2.38509,null,null,null,null,null,null,null,null,null,null,null],[2.85914,2.81661,2.77386,2.73082,2.6874,2.64351,2.59902,2.55373,2.50741,2.45971,2.41012,null,null,null,null,null,null,null,null,null,null,null],[2.88211,2.83963,2.79693,2.75396,2.71064,2.66686,2.62251,2.57742,2.53136,2.484,2.43488,2.38331,null,null,null,null,null,null,null,null,null,null],[2.90499,2.86255,2.81991,2.777,2.73376,2.69009,2.64588,2.60097,2.55514,2.50809,2.45941,2.40846,null,null,null,null,null,null,null,null,null,null],[2.92778,2.88538,2.84278,2.79994,2.75677,2.71321,2.66912,2.62438,2.57876,2.53201,2.48373,2.43334,2.37993,null,null,null,null,null,null,null,null,null],[2.95049,2.90812,2.86557,2.82278,2.77969,2.73621,2.69225,2.64766,2.60225,2.55576,2.50784,2.45796,2.4053,null,null,null,null,null,null,null,null,null],[2.97311,2.93078,2.88827,2.84553,2.80251,2.75912,2.71527,2.67082,2.62559,2.57936,2.53177,2.48236,2.43037,2.37461,null,null,null,null,null,null,null,null],[2.99566,2.95336,2.91089,2.8682,2.82524,2.78193,2.73818,2.69387,2.64882,2.60281,2.55553,2.50654,2.45517,2.40034,null,null,null,null,null,null,null,null],[3.01814,2.97587,2.93343,2.89079,2.84789,2.80466,2.76101,2.71681,2.67192,2.62613,2.57914,2.53054,2.47972,2.42572,2.36686,null,null,null,null,null,null,null],[3.04055,2.9983,2.9559,2.91331,2.87046,2.8273,2.78374,2.73966,2.69492,2.64933,2.6026,2.55436,2.50405,2.45079,2.39313,null,null,null,null,null,null,null],[3.06289,3.02067,2.9783,2.93575,2.89295,2.84986,2.80638,2.76241,2.71782,2.6724,2.62592,2.57801,2.52817,2.47559,2.41898,2.35589,null,null,null,null,null,null],[3.08516,3.04297,3.00064,2.95812,2.91537,2.87234,2.82894,2.78508,2.74061,2.69537,2.64912,2.60152,2.5521,2.50013,2.44447,2.38299,null,null,null,null,null,null],[3.10738,3.06521,3.02291,2.98043,2.93773,2.89475,2.85143,2.80766,2.76332,2.71824,2.6722,2.62488,2.57585,2.52445,2.46963,2.40956,2.3404,null,null,null,null,null],[3.12954,3.08739,3.04512,3.00267,2.96001,2.9171,2.87384,2.83016,2.78594,2.74101,2.69516,2.64811,2.59945,2.54856,2.4945,2.43567,2.36885,null,null,null,null,null],[3.15165,3.10952,3.06727,3.02485,2.98224,2.93937,2.89618,2.85259,2.80847,2.76368,2.71803,2.67122,2.62289,2.57247,2.51911,2.46137,2.39653,null,null,null,null,null],[3.1737,3.13159,3.08936,3.04698,3.0044,2.96159,2.91846,2.87494,2.83093,2.78627,2.74079,2.69422,2.6462,2.59621,2.54348,2.48671,2.42358,2.34878,null,null,null,null],[3.1957,3.15361,3.1114,3.06905,3.02651,2.98374,2.94067,2.89723,2.85331,2.80878,2.76346,2.7171,2.66937,2.61979,2.56763,2.51174,2.45009,2.37833,null,null,null,null],[3.21765,3.17558,3.13339,3.09107,3.04856,3.00584,2.96282,2.91945,2.87563,2.83121,2.78604,2.73988,2.69242,2.64321,2.59158,2.53649,2.47613,2.40689,null,null,null,null],[3.23955,3.1975,3.15533,3.11303,3.07056,3.02788,2.98492,2.94161,2.89787,2.85357,2.80854,2.76257,2.71536,2.66649,2.61535,2.56098,2.50178,2.43466,2.35194,null,null,null],[3.26141,3.21937,3.17722,3.13495,3.09251,3.04986,3.00695,2.96371,2.92005,2.87585,2.83095,2.78516,2.73819,2.68964,2.63895,2.58523,2.52707,2.46178,2.38324,null,null,null],[3.28322,3.24119,3.19907,3.15682,3.11441,3.0718,3.02893,2.98575,2.94217,2.89806,2.8533,2.80767,2.76092,2.71267,2.66239,2.60928,2.55204,2.48835,2.41318,2.30992,null,null],[3.30499,3.26298,3.22087,3.17864,3.13626,3.09368,3.05086,3.00774,2.96422,2.92021,2.87556,2.83009,2.78355,2.73558,2.68569,2.63313,2.57674,2.51445,2.44206,2.34756,null,null],[3.32671,3.28471,3.24262,3.20041,3.15806,3.11552,3.07274,3.02967,2.98622,2.9423,2.89776,2.85244,2.80609,2.75838,2.70885,2.6568,2.60117,2.54013,2.4701,2.3819,null,null],[3.3484,3.30641,3.26434,3.22215,3.17981,3.1373,3.09457,3.05155,3.00817,2.96432,2.9199,2.87471,2.82854,2.78108,2.73188,2.68031,2.62538,2.56545,2.49744,2.41406,2.28357,null],[3.37004,3.32807,3.286,3.24383,3.20153,3.15905,3.11635,3.07338,3.03005,2.98629,2.94196,2.89691,2.85091,2.80367,2.75479,2.70366,2.64937,2.59045,2.5242,2.44467,2.33145,null],[3.39164,3.34968,3.30763,3.26548,3.2232,3.18074,3.13808,3.09515,3.05189,3.0082,2.96397,2.91904,2.8732,2.82618,2.77759,2.72686,2.67317,2.61516,2.55045,2.47409,2.37151,null],[3.4132,3.37125,3.32922,3.28709,3.24482,3.2024,3.15977,3.11688,3.07368,3.03006,2.98591,2.9411,2.89542,2.8486,2.80028,2.74993,2.69678,2.6396,2.57627,2.50258,2.40748,2.21185],[3.43473,3.39279,3.35077,3.30865,3.26641,3.22401,3.18141,3.13857,3.09541,3.05186,3.0078,2.9631,2.91756,2.87093,2.82287,2.77288,2.72023,2.66381,2.60171,2.5303,2.44087,2.29537],[3.45622,3.41429,3.37228,3.33017,3.28795,3.24558,3.20301,3.16021,3.1171,3.07361,3.02963,2.98503,2.93963,2.89318,2.84536,2.7957,2.74353,2.6878,2.6268,2.55738,2.47245,2.34767],[3.47766,3.43574,3.39375,3.35166,3.30945,3.2671,3.22457,3.1818,3.13874,3.09531,3.05141,3.00691,2.96164,2.91536,2.86776,2.81841,2.76668,2.71159,2.6516,2.58392,2.50266,2.39057],[3.49908,3.45716,3.41518,3.37311,3.33092,3.28859,3.24608,3.20335,3.16034,3.11696,3.07314,3.02873,2.98358,2.93746,2.89008,2.84102,2.78969,2.73519,2.67611,2.60998,2.53181,2.4286],[3.52045,3.47855,3.43658,3.39451,3.35234,3.31004,3.26756,3.22486,3.18189,3.13857,3.09481,3.05049,3.00545,2.95949,2.91231,2.86352,2.81257,2.75863,2.70038,2.63563,2.56008,2.46356],[3.54179,3.4999,3.45793,3.41588,3.37373,3.33144,3.28899,3.24632,3.20339,3.16012,3.11643,3.0722,3.02727,2.98145,2.93446,2.88593,2.83534,2.7819,2.72442,2.66091,2.58764,2.49638],[3.56309,3.52121,3.47925,3.43722,3.39508,3.35281,3.31038,3.26774,3.22485,3.18163,3.13801,3.09385,3.04903,3.00334,2.95654,2.90825,2.85799,2.80503,2.74825,2.68586,2.61459,2.52762],[3.58436,3.54248,3.50054,3.45851,3.41639,3.37414,3.33173,3.28912,3.24627,3.2031,3.15953,3.11545,3.07073,3.02517,2.97854,2.93048,2.88053,2.82801,2.77189,2.71052,2.64101,2.55761],[3.60559,3.56372,3.52178,3.47977,3.43766,3.39543,3.35304,3.31047,3.26765,3.22452,3.18101,3.13701,3.09238,3.04694,3.00047,2.95262,2.90297,2.85087,2.79535,2.73491,2.66697,2.58662],[3.62679,3.58492,3.54299,3.50099,3.4589,3.41668,3.37432,3.33177,3.28898,3.2459,3.20244,3.15851,3.11397,3.06865,3.02233,2.97469,2.92531,2.8736,2.81864,2.75906,2.69253,2.6148],[3.64795,3.60609,3.56417,3.52218,3.48009,3.43789,3.39555,3.35303,3.31027,3.26723,3.22382,3.17996,3.1355,3.0903,3.04412,2.99668,2.94756,2.89621,2.84178,2.78298,2.71773,2.64229],[3.66907,3.62722,3.58531,3.54333,3.50126,3.45907,3.41675,3.37425,3.33152,3.28852,3.24516,3.20136,3.15699,3.11189,3.06585,3.01859,2.96972,2.91871,2.86477,2.8067,2.74261,2.66918],[3.69016,3.64831,3.60641,3.56444,3.52238,3.48021,3.4379,3.39543,3.35273,3.30977,3.26646,3.22272,3.17842,3.13342,3.08752,3.04043,2.9918,2.94111,2.88762,2.83023,2.76719,2.69556],[3.71122,3.66937,3.62748,3.58552,3.54347,3.50131,3.45902,3.41657,3.3739,3.33098,3.28771,3.24403,3.19981,3.1549,3.10912,3.0622,3.01379,2.9634,2.91035,2.85358,2.79151,2.72149],[3.73223,3.6904,3.64851,3.60656,3.56452,3.52238,3.48011,3.43767,3.39503,3.35214,3.30892,3.26529,3.22114,3.17633,3.13067,3.0839,3.0357,2.9856,2.93295,2.87677,2.81558,2.74702],[3.75322,3.71139,3.66951,3.62756,3.58553,3.5434,3.50115,3.45874,3.41613,3.37326,3.33009,3.28651,3.24243,3.19771,3.15216,3.10554,3.05754,3.00771,2.95543,2.8998,2.83943,2.77218]],"v":[[0.985911,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.005562,0.802718,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.025164,0.818594,0.652903,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.044718,0.834422,0.665747,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.06423,0.850206,0.678546,0.540849,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.083702,0.86595,0.691303,0.551215,0.438832,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.103138,0.881657,0.704022,0.561542,0.447244,0.355536,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.122541,0.897329,0.716705,0.571832,0.455619,0.36238,0.287549,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.141912,0.91297,0.729357,0.582089,0.46396,0.369188,0.293135,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.161255,0.928582,0.741979,0.592316,0.472269,0.375964,0.298686,0.236652,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.180571,0.944167,0.754573,0.602514,0.480548,0.382708,0.304205,0.241194,0.190588,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.199863,0.959727,0.767142,0.612686,0.488801,0.389425,0.309694,0.245705,0.194323,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.219132,0.975264,0.779688,0.622835,0.49703,0.396116,0.315157,0.250188,0.198027,0.156114,null,null,null,null,null,null,null,null,null,null,null,null],[1.23838,0.99078,0.792212,0.632961,0.505235,0.402784,0.320595,0.254644,0.201702,0.159172,0.124963,null,null,null,null,null,null,null,null,null,null,null],[1.257609,1.006276,0.804716,0.643066,0.513419,0.40943,0.32601,0.259076,0.205351,0.162202,0.127508,null,null,null,null,null,null,null,null,null,null,null],[1.276819,1.021753,0.817201,0.653153,0.521584,0.416055,0.331404,0.263486,0.208977,0.165205,0.130022,0.101693,null,null,null,null,null,null,null,null,null,null],[1.296012,1.037214,0.829668,0.663222,0.52973,0.422662,0.336778,0.267875,0.21258,0.168185,0.13251,0.1038,null,null,null,null,null,null,null,null,null,null],[1.31519,1.052658,0.842119,0.673274,0.537859,0.429251,0.342134,0.272245,0.216164,0.171143,0.134974,0.105879,0.082415,null,null,null,null,null,null,null,null,null],[1.334352,1.068087,0.854555,0.68331,0.545973,0.435824,0.347473,0.276598,0.219729,0.174081,0.137416,0.107933,0.084174,null,null,null,null,null,null,null,null,null],[1.353501,1.083502,0.866977,0.693332,0.554072,0.442382,0.352797,0.280934,0.223276,0.177,0.139837,0.109963,0.085904,0.066457,null,null,null,null,null,null,null,null],[1.372636,1.098904,0.879385,0.703341,0.562157,0.448925,0.358106,0.285256,0.226808,0.179902,0.14224,0.111973,0.08761,0.067938,null,null,null,null,null,null,null,null],[1.391759,1.114293,0.891781,0.713337,0.570229,0.455456,0.363402,0.289563,0.230325,0.182788,0.144625,0.113963,0.089293,0.069392,0.053248,null,null,null,null,null,null,null],[1.410871,1.129671,0.904165,0.723321,0.578289,0.461974,0.368685,0.293857,0.233828,0.18566,0.146995,0.115935,0.090956,0.07082,0.054513,null,null,null,null,null,null,null],[1.429972,1.145038,0.916539,0.733293,0.586337,0.46848,0.373956,0.298138,0.237318,0.188518,0.149349,0.117892,0.0926,0.072226,0.055749,0.042306,null,null,null,null,null,null],[1.449063,1.160395,0.928901,0.743256,0.594375,0.474976,0.379215,0.302408,0.240796,0.191364,0.151691,0.119833,0.094228,0.073612,0.056958,0.043407,null,null,null,null,null,null],[1.468144,1.175742,0.941254,0.753208,0.602403,0.481461,0.384465,0.306667,0.244263,0.194197,0.154019,0.121761,0.09584,0.074979,0.058144,0.044475,0.033215,null,null,null,null,null],[1.487216,1.19108,0.953598,0.763151,0.610422,0.487937,0.389704,0.310917,0.247719,0.19702,0.156336,0.123676,0.097438,0.07633,0.059309,0.045513,0.034201,null,null,null,null,null],[1.50628,1.20641,0.965933,0.773086,0.618431,0.494404,0.394934,0.315156,0.251166,0.199832,0.158642,0.125579,0.099022,0.077666,0.060456,0.046527,0.035146,null,null,null,null,null],[1.525336,1.221731,0.97826,0.783012,0.626433,0.500862,0.400156,0.319387,0.254603,0.202635,0.160938,0.127471,0.100595,0.078988,0.061586,0.047519,0.036057,0.026529,null,null,null,null],[1.544383,1.237045,0.99058,0.79293,0.634426,0.507312,0.405369,0.323609,0.258032,0.205428,0.163224,0.129353,0.102156,0.080298,0.062701,0.048491,0.03694,0.027399,null,null,null,null],[1.563424,1.252351,1.002892,0.802841,0.642412,0.513755,0.410575,0.327823,0.261452,0.208213,0.165502,0.131226,0.103707,0.081595,0.063803,0.049447,0.037798,0.028225,null,null,null,null],[1.582458,1.26765,1.015197,0.812745,0.650391,0.52019,0.415773,0.33203,0.264865,0.210991,0.16777,0.133089,0.105248,0.082882,0.064892,0.050386,0.038636,0.029015,0.020902,null,null,null],[1.601485,1.282943,1.027495,0.822642,0.658363,0.526619,0.420964,0.33623,0.26827,0.21376,0.170031,0.134944,0.10678,0.084159,0.065969,0.051312,0.039454,0.029775,0.021694,null,null,null],[1.620507,1.29823,1.039787,0.832533,0.666328,0.533041,0.426149,0.340423,0.271669,0.216522,0.172285,0.136791,0.108304,0.085426,0.067036,0.052225,0.040256,0.030511,0.022433,0.015297,null,null],[1.639522,1.313511,1.052074,0.842418,0.674288,0.539457,0.431328,0.34461,0.275061,0.219278,0.174532,0.138631,0.109819,0.086685,0.068093,0.053127,0.041043,0.031226,0.023132,0.016152,null,null],[1.658532,1.328787,1.064354,0.852298,0.682242,0.545867,0.4365,0.348791,0.278447,0.222028,0.176772,0.140464,0.111328,0.087936,0.069141,0.054017,0.041817,0.031922,0.0238,0.016905,null,null],[1.677537,1.344057,1.07663,0.862172,0.690191,0.552272,0.441668,0.352966,0.281827,0.224771,0.179005,0.14229,0.112829,0.089179,0.07018,0.054899,0.042579,0.032601,0.024441,0.01759,0.011152,null],[1.696537,1.359322,1.0889,0.872041,0.698135,0.558672,0.44683,0.357136,0.285202,0.227509,0.181233,0.144111,0.114324,0.090415,0.071212,0.055771,0.04333,0.033267,0.025059,0.018227,0.01211,null],[1.715532,1.374582,1.101166,0.881905,0.706073,0.565067,0.451987,0.361301,0.288572,0.230242,0.183456,0.145925,0.115813,0.091645,0.072236,0.056635,0.044071,0.033919,0.025659,0.018826,0.012878,null],[1.734522,1.389838,1.113427,0.891765,0.714007,0.571457,0.457139,0.365461,0.291936,0.232969,0.185673,0.147734,0.117296,0.092868,0.073254,0.057491,0.044803,0.03456,0.026241,0.019395,0.013543,0.007205],[1.753508,1.40509,1.125684,0.90162,0.721937,0.577842,0.462287,0.369616,0.295296,0.235692,0.187885,0.149538,0.118774,0.094086,0.074265,0.05834,0.045526,0.03519,0.02681,0.01994,0.014144,0.00863],[1.77249,1.420337,1.137936,0.911472,0.729862,0.584224,0.46743,0.373767,0.298652,0.23841,0.190093,0.151337,0.120246,0.095298,0.07527,0.059182,0.046242,0.035811,0.027365,0.020464,0.014697,0.009495],[1.791469,1.435581,1.150185,0.921319,0.737784,0.590601,0.472569,0.377914,0.302003,0.241124,0.192296,0.153132,0.121714,0.096505,0.07627,0.060018,0.04695,0.036423,0.027909,0.020971,0.015215,0.01018],[1.810443,1.450821,1.16243,0.931162,0.745702,0.596975,0.477705,0.382057,0.305351,0.243833,0.194495,0.154922,0.123177,0.097707,0.077264,0.060848,0.047652,0.037027,0.028443,0.021463,0.015705,0.010768],[1.829414,1.466057,1.174672,0.941002,0.753616,0.603345,0.482837,0.386196,0.308694,0.246539,0.19669,0.156708,0.124635,0.098904,0.078254,0.061673,0.048348,0.037623,0.028967,0.021942,0.016172,0.011295],[1.848382,1.48129,1.186909,0.950838,0.761526,0.609711,0.487965,0.390332,0.312034,0.249241,0.198881,0.158489,0.12609,0.100097,0.079239,0.062492,0.049038,0.038213,0.029483,0.022409,0.016621,0.011778],[1.867346,1.496519,1.199144,0.960672,0.769434,0.616074,0.49309,0.394464,0.31537,0.25194,0.201069,0.160268,0.127541,0.101286,0.080219,0.063307,0.049722,0.038797,0.029991,0.022865,0.017052,0.012227],[1.886307,1.511746,1.211376,0.970502,0.777338,0.622434,0.498212,0.398593,0.318704,0.254635,0.203253,0.162042,0.128988,0.102471,0.081195,0.064118,0.050402,0.039375,0.030492,0.023313,0.01747,0.01265],[1.905265,1.526969,1.223604,0.980329,0.785239,0.628791,0.503331,0.402719,0.322034,0.257327,0.205433,0.163814,0.130431,0.103653,0.082167,0.064924,0.051077,0.039947,0.030987,0.023751,0.017876,0.013052],[1.924221,1.54219,1.23583,0.990153,0.793137,0.635145,0.508446,0.406842,0.325361,0.260016,0.207611,0.165582,0.131871,0.104831,0.083136,0.065726,0.051747,0.040514,0.031475,0.024182,0.018271,0.013436],[1.943174,1.557408,1.248053,0.999974,0.801033,0.641497,0.513559,0.410962,0.328685,0.262702,0.209786,0.167347,0.133308,0.106005,0.084101,0.066524,0.052413,0.041077,0.031958,0.024606,0.018656,0.013806],[1.962124,1.572623,1.260274,1.009793,0.808926,0.647845,0.51867,0.415079,0.332006,0.265385,0.211957,0.169109,0.134742,0.107176,0.085063,0.067319,0.053075,0.041635,0.032435,0.025024,0.019033,0.014162],[1.981071,1.587836,1.272492,1.019609,0.816816,0.654191,0.523777,0.419194,0.335325,0.268066,0.214126,0.170868,0.136173,0.108345,0.086021,0.06811,0.053734,0.042189,0.032908,0.025436,0.019402,0.014508],[2.000017,1.603047,1.284707,1.029423,0.824704,0.660535,0.528883,0.423306,0.338641,0.270744,0.216293,0.172624,0.137601,0.10951,0.086977,0.068898,0.054389,0.042739,0.033376,0.025842,0.019765,0.014843],[2.01896,1.618255,1.29692,1.039234,0.83259,0.666876,0.533986,0.427416,0.341955,0.273419,0.218457,0.174378,0.139027,0.110673,0.087929,0.069683,0.05504,0.043285,0.03384,0.026243,0.02012,0.01517],[2.0379,1.633461,1.309131,1.049044,0.840473,0.673215,0.539086,0.431524,0.345266,0.276093,0.220618,0.17613,0.14045,0.111833,0.088879,0.070465,0.055689,0.043828,0.034301,0.02664,0.02047,0.015488]],"glide":false},"R404A":{"name":"R404A","gwp":3922,"safety":"A1","Tcrit":72.12,"Pcrit":3734.8,"sat_cols":["T_C","P_kPa","hf","hg","sf","sg","vf","vg"],"sat":[[-60.0,49.774,122.178,331.342,0.68093,1.66482,0.000742,0.371574],[-59.0,52.6,123.41,331.954,0.68668,1.66304,0.000743,0.352531],[-58.0,55.552,124.643,332.565,0.69241,1.6613,0.000745,0.334657],[-57.0,58.635,125.877,333.177,0.69813,1.65961,0.000747,0.317869],[-56.0,61.854,127.113,333.788,0.70382,1.65795,0.000748,0.302092],[-55.0,65.211,128.351,334.398,0.7095,1.65634,0.00075,0.287254],[-54.0,68.712,129.59,335.009,0.71515,1.65476,0.000752,0.273292],[-53.0,72.361,130.831,335.619,0.72079,1.65322,0.000754,0.260144],[-52.0,76.161,132.073,336.228,0.72641,1.65172,0.000755,0.247757],[-51.0,80.118,133.318,336.837,0.73201,1.65025,0.000757,0.236079],[-50.0,84.236,134.564,337.445,0.73759,1.64883,0.000759,0.225064],[-49.0,88.519,135.812,338.052,0.74315,1.64743,0.000761,0.214666],[-48.0,92.972,137.061,338.659,0.7487,1.64607,0.000762,0.204847],[-47.0,97.6,138.313,339.265,0.75423,1.64474,0.000764,0.195569],[-46.0,102.407,139.566,339.87,0.75975,1.64345,0.000766,0.186797],[-45.0,107.399,140.822,340.474,0.76524,1.64219,0.000768,0.178499],[-44.0,112.579,142.079,341.078,0.77073,1.64096,0.00077,0.170645],[-43.0,117.953,143.339,341.68,0.77619,1.63976,0.000771,0.163207],[-42.0,123.527,144.601,342.282,0.78165,1.63858,0.000773,0.156161],[-41.0,129.303,145.864,342.882,0.78708,1.63744,0.000775,0.149481],[-40.0,135.289,147.13,343.481,0.7925,1.63633,0.000777,0.143145],[-39.0,141.489,148.398,344.08,0.79791,1.63524,0.000779,0.137134],[-38.0,147.908,149.669,344.676,0.8033,1.63418,0.000781,0.131426],[-37.0,154.551,150.941,345.272,0.80868,1.63314,0.000783,0.126006],[-36.0,161.424,152.216,345.866,0.81404,1.63214,0.000785,0.120854],[-35.0,168.531,153.493,346.459,0.8194,1.63115,0.000787,0.115957],[-34.0,175.879,154.773,347.05,0.82473,1.63019,0.000789,0.111299],[-33.0,183.473,156.055,347.64,0.83006,1.62925,0.000791,0.106866],[-32.0,191.318,157.34,348.229,0.83537,1.62834,0.000793,0.102646],[-31.0,199.419,158.627,348.815,0.84067,1.62745,0.000795,0.098626],[-30.0,207.783,159.916,349.4,0.84596,1.62658,0.000797,0.094796],[-29.0,216.414,161.208,349.983,0.85123,1.62573,0.000799,0.091145],[-28.0,225.32,162.503,350.565,0.85649,1.6249,0.000801,0.087664],[-27.0,234.504,163.8,351.144,0.86175,1.62409,0.000803,0.084342],[-26.0,243.973,165.101,351.722,0.86699,1.6233,0.000805,0.081171],[-25.0,253.734,166.403,352.298,0.87221,1.62253,0.000807,0.078144],[-24.0,263.79,167.709,352.871,0.87743,1.62178,0.00081,0.075252],[-23.0,274.15,169.017,353.442,0.88264,1.62105,0.000812,0.072489],[-22.0,284.818,170.329,354.012,0.88784,1.62033,0.000814,0.069847],[-21.0,295.8,171.643,354.578,0.89302,1.61963,0.000816,0.06732],[-20.0,307.103,172.96,355.143,0.8982,1.61894,0.000818,0.064903],[-19.0,318.733,174.28,355.705,0.90337,1.61827,0.000821,0.06259],[-18.0,330.695,175.603,356.265,0.90852,1.61762,0.000823,0.060375],[-17.0,342.997,176.929,356.822,0.91367,1.61698,0.000825,0.058254],[-16.0,355.643,178.259,357.376,0.91881,1.61635,0.000828,0.056221],[-15.0,368.641,179.591,357.928,0.92394,1.61574,0.00083,0.054273],[-14.0,381.997,180.927,358.476,0.92906,1.61513,0.000833,0.052406],[-13.0,395.716,182.266,359.022,0.93418,1.61454,0.000835,0.050614],[-12.0,409.806,183.609,359.565,0.93928,1.61397,0.000837,0.048896],[-11.0,424.274,184.955,360.105,0.94438,1.6134,0.00084,0.047246],[-10.0,439.124,186.304,360.642,0.94947,1.61285,0.000843,0.045662],[-9.0,454.365,187.657,361.176,0.95455,1.6123,0.000845,0.044141],[-8.0,470.002,189.013,361.706,0.95963,1.61176,0.000848,0.04268],[-7.0,486.042,190.373,362.233,0.96469,1.61124,0.00085,0.041275],[-6.0,502.492,191.737,362.757,0.96976,1.61072,0.000853,0.039925],[-5.0,519.359,193.104,363.276,0.97481,1.61021,0.000856,0.038627],[-4.0,536.649,194.475,363.792,0.97986,1.60971,0.000858,0.037378],[-3.0,554.37,195.851,364.305,0.9849,1.60921,0.000861,0.036177],[-2.0,572.527,197.23,364.813,0.98994,1.60872,0.000864,0.03502],[-1.0,591.128,198.613,365.318,0.99497,1.60824,0.000867,0.033906],[0.0,610.181,200.0,365.818,1.0,1.60776,0.00087,0.032834],[1.0,629.691,201.391,366.314,1.00502,1.60729,0.000872,0.0318],[2.0,649.667,202.787,366.805,1.01004,1.60682,0.000875,0.030805],[3.0,670.114,204.187,367.293,1.01506,1.60635,0.000878,0.029845],[4.0,691.041,205.591,367.775,1.02007,1.60589,0.000881,0.028919],[5.0,712.455,207.0,368.253,1.02507,1.60543,0.000885,0.028027],[6.0,734.362,208.414,368.726,1.03007,1.60497,0.000888,0.027165],[7.0,756.771,209.832,369.194,1.03507,1.60452,0.000891,0.026334],[8.0,779.688,211.255,369.657,1.04007,1.60406,0.000894,0.025532],[9.0,803.121,212.683,370.114,1.04507,1.60361,0.000897,0.024757],[10.0,827.078,214.116,370.566,1.05006,1.60315,0.000901,0.024009],[11.0,851.567,215.553,371.013,1.05505,1.6027,0.000904,0.023286],[12.0,876.594,216.997,371.453,1.06004,1.60224,0.000907,0.022588],[13.0,902.167,218.445,371.888,1.06503,1.60178,0.000911,0.021913],[14.0,928.295,219.899,372.317,1.07002,1.60132,0.000914,0.02126],[15.0,954.985,221.358,372.739,1.07501,1.60085,0.000918,0.020629],[16.0,982.245,222.823,373.154,1.08,1.60038,0.000922,0.020018],[17.0,1010.083,224.294,373.563,1.08498,1.59991,0.000925,0.019427],[18.0,1038.507,225.771,373.965,1.08997,1.59943,0.000929,0.018855],[19.0,1067.526,227.254,374.36,1.09497,1.59894,0.000933,0.018302],[20.0,1097.146,228.743,374.748,1.09996,1.59845,0.000937,0.017766],[21.0,1127.378,230.238,375.127,1.10496,1.59795,0.000941,0.017246],[22.0,1158.229,231.74,375.499,1.10996,1.59744,0.000945,0.016743],[23.0,1189.707,233.249,375.863,1.11496,1.59692,0.000949,0.016255],[24.0,1221.821,234.765,376.218,1.11997,1.59639,0.000953,0.015783],[25.0,1254.58,236.288,376.565,1.12498,1.59585,0.000958,0.015324],[26.0,1287.993,237.818,376.902,1.12999,1.59529,0.000962,0.01488],[27.0,1322.067,239.356,377.23,1.13502,1.59473,0.000967,0.014448],[28.0,1356.814,240.901,377.549,1.14004,1.59415,0.000971,0.01403],[29.0,1392.24,242.455,377.857,1.14508,1.59355,0.000976,0.013624],[30.0,1428.356,244.017,378.155,1.15012,1.59294,0.000981,0.013229],[31.0,1465.17,245.587,378.442,1.15518,1.5923,0.000986,0.012846],[32.0,1502.693,247.166,378.718,1.16024,1.59165,0.000991,0.012474],[33.0,1540.933,248.754,378.982,1.16531,1.59098,0.000996,0.012113],[34.0,1579.901,250.352,379.233,1.17039,1.59029,0.001002,0.011761],[35.0,1619.606,251.959,379.472,1.17549,1.58957,0.001007,0.01142],[36.0,1660.058,253.576,379.698,1.18059,1.58883,0.001013,0.011087],[37.0,1701.267,255.204,379.91,1.18572,1.58807,0.001018,0.010764],[38.0,1743.244,256.843,380.107,1.19085,1.58727,0.001024,0.010449],[39.0,1785.999,258.493,380.289,1.196,1.58644,0.00103,0.010143],[40.0,1829.543,260.154,380.455,1.20118,1.58558,0.001037,0.009845],[41.0,1873.886,261.828,380.604,1.20637,1.58469,0.001043,0.009555],[42.0,1919.04,263.515,380.736,1.21158,1.58376,0.00105,0.009271],[43.0,1965.016,265.215,380.85,1.21681,1.58279,0.001057,0.008996],[44.0,2011.825,266.929,380.943,1.22206,1.58178,0.001064,0.008726],[45.0,2059.48,268.658,381.017,1.22735,1.58072,0.001071,0.008464],[46.0,2107.992,270.402,381.068,1.23266,1.57961,0.001079,0.008208],[47.0,2157.374,272.162,381.097,1.238,1.57845,0.001087,0.007958],[48.0,2207.639,273.94,381.101,1.24337,1.57724,0.001095,0.007713],[49.0,2258.8,275.735,381.079,1.24878,1.57596,0.001103,0.007474],[50.0,2310.87,277.55,381.029,1.25422,1.57462,0.001112,0.007241],[51.0,2363.864,279.385,380.949,1.25971,1.5732,0.001122,0.007012],[52.0,2417.796,281.243,380.837,1.26524,1.57171,0.001131,0.006788],[53.0,2472.682,283.123,380.691,1.27083,1.57014,0.001141,0.006569],[54.0,2528.536,285.029,380.507,1.27647,1.56847,0.001152,0.006354],[55.0,2585.376,286.962,380.283,1.28216,1.5667,0.001163,0.006143],[56.0,2643.219,288.924,380.015,1.28793,1.56482,0.001175,0.005936],[57.0,2702.082,290.919,379.698,1.29377,1.56281,0.001187,0.005732],[58.0,2761.986,292.949,379.328,1.29969,1.56067,0.0012,0.005531],[59.0,2822.952,295.018,378.898,1.30571,1.55838,0.001215,0.005332],[60.0,2885.0,297.131,378.402,1.31183,1.5559,0.00123,0.005137],[61.0,2948.156,299.293,377.83,1.31808,1.55323,0.001246,0.004943],[62.0,3012.444,301.512,377.172,1.32447,1.55033,0.001263,0.00475],[63.0,3077.895,303.796,376.414,1.33102,1.54716,0.001282,0.004559],[64.0,3144.54,306.157,375.539,1.33778,1.54368,0.001303,0.004367],[65.0,3212.416,308.611,374.522,1.34479,1.5398,0.001326,0.004175],[66.0,3281.565,311.18,373.332,1.3521,1.53545,0.001352,0.00398],[67.0,3352.037,313.897,371.919,1.35981,1.53048,0.001383,0.003781],[68.0,3423.894,316.815,370.209,1.36808,1.52468,0.001418,0.003575],[69.0,3497.212,320.026,368.073,1.37717,1.51767,0.001462,0.003358],[70.0,3572.092,323.723,365.248,1.38764,1.50871,0.00152,0.003118],[71.0,3648.659,328.448,361.023,1.40104,1.49574,0.001609,0.002828]],"Tgrid":[-60,-56,-52,-48,-44,-40,-36,-32,-28,-24,-20,-16,-12,-8,-4,0,4,8,12,16,20,24,28,32,36,40,44,48,52,56,60,64,68,72,76,80,84,88,92,96,100,104,108,112,116,120,124,128,132,136,140,144,148,152,156,160],"Pgrid":[40.0,49.573,61.438,76.143,94.367,116.952,144.943,179.633,222.626,275.909,341.944,423.784,525.211,650.913,806.701,999.775,1239.058,1535.611,1903.14,2358.632,2923.14,3622.756],"h":[[331.692,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[334.628,334.208,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[337.584,337.192,336.706,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[340.56,340.194,339.739,339.175,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[343.559,343.216,342.789,342.259,341.6,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[346.581,346.259,345.858,345.36,344.741,343.966,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[349.627,349.324,348.947,348.479,347.895,347.167,346.252,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[352.697,352.412,352.057,351.616,351.066,350.379,349.518,348.432,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[355.793,355.524,355.189,354.773,354.254,353.605,352.793,351.769,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[358.914,358.66,358.344,357.95,357.46,356.847,356.079,355.113,353.888,null,null,null,null,null,null,null,null,null,null,null,null,null],[362.062,361.821,361.522,361.15,360.685,360.105,359.379,358.465,357.31,355.834,null,null,null,null,null,null,null,null,null,null,null,null],[365.237,365.009,364.725,364.372,363.931,363.382,362.693,361.828,360.736,359.344,357.549,null,null,null,null,null,null,null,null,null,null,null],[368.438,368.222,367.952,367.617,367.199,366.677,366.024,365.203,364.168,362.853,361.164,null,null,null,null,null,null,null,null,null,null,null],[371.667,371.461,371.205,370.886,370.488,369.992,369.371,368.592,367.611,366.365,364.771,362.699,null,null,null,null,null,null,null,null,null,null],[374.924,374.727,374.483,374.179,373.801,373.328,372.738,371.997,371.064,369.882,368.374,366.424,363.849,null,null,null,null,null,null,null,null,null],[378.208,378.021,377.788,377.498,377.137,376.687,376.123,375.418,374.53,373.407,371.977,370.136,367.722,null,null,null,null,null,null,null,null,null],[381.52,381.341,381.119,380.842,380.497,380.067,379.53,378.856,378.01,376.941,375.583,373.84,371.569,368.534,null,null,null,null,null,null,null,null],[384.86,384.689,384.476,384.211,383.882,383.471,382.957,382.314,381.506,380.487,379.195,377.541,375.396,372.556,null,null,null,null,null,null,null,null],[388.228,388.064,387.861,387.607,387.291,386.898,386.406,385.791,385.019,384.046,382.814,381.241,379.21,376.54,372.921,null,null,null,null,null,null,null],[391.625,391.467,391.272,391.029,390.726,390.349,389.878,389.288,388.55,387.619,386.443,384.945,383.017,380.497,377.118,null,null,null,null,null,null,null],[395.049,394.898,394.71,394.477,394.186,393.824,393.372,392.807,392.099,391.209,390.084,388.654,386.82,384.434,381.263,376.884,null,null,null,null,null,null],[398.502,398.356,398.176,397.951,397.672,397.324,396.89,396.348,395.668,394.815,393.738,392.371,390.622,388.357,385.369,381.297,null,null,null,null,null,null],[401.982,401.842,401.669,401.453,401.184,400.849,400.432,399.911,399.258,398.439,397.406,396.097,394.427,392.272,389.445,385.636,380.24,null,null,null,null,null],[405.491,405.356,405.189,404.981,404.722,404.4,403.998,403.496,402.869,402.081,401.09,399.835,398.237,396.182,393.501,389.919,384.935,null,null,null,null,null],[409.027,408.897,408.736,408.535,408.286,407.975,407.588,407.105,406.501,405.743,404.79,403.586,402.055,400.092,397.54,394.159,389.52,382.708,null,null,null,null],[412.592,412.466,412.311,412.117,411.876,411.577,411.203,410.737,410.155,409.426,408.509,407.351,405.882,404.003,401.57,398.366,394.021,387.798,null,null,null,null],[416.184,416.063,415.912,415.725,415.493,415.203,414.843,414.393,413.832,413.128,412.245,411.131,409.72,407.918,405.594,402.549,398.459,392.713,383.796,null,null,null],[419.804,419.687,419.541,419.36,419.136,418.856,418.508,418.073,417.531,416.852,416.001,414.928,413.57,411.84,409.616,406.715,402.849,397.5,389.509,null,null,null],[423.451,423.338,423.197,423.022,422.805,422.534,422.197,421.778,421.253,420.598,419.776,418.741,417.433,415.77,413.638,410.868,407.201,402.19,394.911,382.484,null,null],[427.126,427.016,426.88,426.71,426.5,426.238,425.912,425.506,424.999,424.365,423.571,422.572,421.311,419.711,417.663,415.012,411.524,406.806,400.098,389.386,null,null],[430.828,430.722,430.59,430.425,430.221,429.968,429.652,429.259,428.768,428.155,427.387,426.422,425.205,423.663,421.693,419.153,415.826,411.365,405.128,395.608,null,null],[434.557,434.454,434.326,434.167,433.969,433.723,433.417,433.036,432.561,431.967,431.224,430.291,429.115,427.627,425.731,423.291,420.112,415.879,410.042,401.416,385.896,null],[438.314,438.214,438.089,437.935,437.743,437.504,437.208,436.838,436.377,435.802,435.082,434.179,433.042,431.605,429.777,427.432,424.386,420.357,414.865,406.944,393.864,null],[442.097,442.0,441.879,441.729,441.543,441.311,441.023,440.664,440.217,439.659,438.962,438.087,436.987,435.598,433.833,431.575,428.653,424.809,419.617,412.274,400.79,373.115],[445.907,445.812,445.695,445.549,445.368,445.143,444.864,444.515,444.082,443.54,442.863,442.015,440.95,439.606,437.901,435.725,432.916,429.239,424.314,417.455,407.13,387.585],[449.744,449.652,449.537,449.396,449.22,449.001,448.729,448.391,447.97,447.444,446.787,445.964,444.932,443.63,441.982,439.881,437.178,433.654,428.967,422.522,413.093,397.042],[453.606,453.517,453.406,453.268,453.097,452.884,452.62,452.291,451.881,451.371,450.733,449.934,448.933,447.671,446.076,444.046,441.441,438.058,433.585,427.5,418.792,404.892],[457.496,457.408,457.3,457.166,457.0,456.793,456.536,456.216,455.817,455.321,454.701,453.925,452.953,451.73,450.184,448.221,445.707,442.454,438.176,432.408,424.297,411.909],[461.411,461.326,461.221,461.09,460.928,460.726,460.476,460.165,459.777,459.294,458.691,457.937,456.993,455.806,454.308,452.407,449.979,446.846,442.745,437.259,429.655,418.408],[465.352,465.269,465.167,465.039,464.881,464.685,464.441,464.138,463.761,463.291,462.704,461.971,461.053,459.9,458.446,456.605,454.257,451.236,447.298,442.066,434.899,424.556],[469.318,469.238,469.138,469.014,468.86,468.669,468.431,468.136,467.768,467.31,466.739,466.026,465.133,464.013,462.602,460.816,458.544,455.627,451.839,446.836,440.052,430.45],[473.311,473.232,473.135,473.014,472.864,472.677,472.446,472.158,471.799,471.353,470.797,470.103,469.234,468.145,466.773,465.041,462.839,460.02,456.371,451.576,445.131,436.152],[477.328,477.251,477.156,477.038,476.892,476.71,476.484,476.204,475.854,475.42,474.878,474.201,473.356,472.295,470.962,469.28,467.145,464.417,460.897,456.294,450.152,441.705],[481.371,481.296,481.203,481.088,480.945,480.768,480.547,480.273,479.933,479.509,478.981,478.321,477.498,476.465,475.169,473.534,471.462,468.82,465.421,460.993,455.124,447.141],[485.438,485.365,485.275,485.162,485.023,484.85,484.634,484.367,484.035,483.621,483.106,482.463,481.66,480.655,479.393,477.803,475.791,473.23,469.944,465.679,460.057,452.483],[489.531,489.459,489.371,489.261,489.125,488.956,488.746,488.485,488.16,487.757,487.254,486.627,485.844,484.864,483.635,482.089,480.134,477.649,474.468,470.353,464.959,457.748],[493.647,493.578,493.491,493.384,493.251,493.086,492.881,492.626,492.309,491.915,491.424,490.812,490.049,489.093,487.896,486.39,484.489,482.077,478.995,475.021,469.834,462.95],[497.789,497.721,497.636,497.531,497.401,497.24,497.039,496.79,496.481,496.096,495.616,495.019,494.274,493.342,492.175,490.708,488.858,486.515,483.526,479.683,474.688,468.099],[501.954,501.887,501.805,501.702,501.575,501.417,501.221,500.978,500.675,500.299,499.831,499.248,498.52,497.611,496.473,495.043,493.242,490.963,488.063,484.343,479.526,473.206],[506.143,506.078,505.997,505.897,505.773,505.618,505.427,505.189,504.893,504.525,504.068,503.498,502.787,501.9,500.789,499.395,497.641,495.424,492.607,489.003,484.35,478.277],[510.356,510.293,510.214,510.116,509.994,509.843,509.655,509.423,509.133,508.774,508.327,507.77,507.076,506.209,505.124,503.765,502.055,499.897,497.159,493.663,489.165,483.318],[514.593,514.531,514.453,514.357,514.238,514.091,513.907,513.679,513.397,513.045,512.608,512.063,511.384,510.538,509.479,508.152,506.485,504.382,501.719,498.326,493.972,488.335],[518.853,518.792,518.716,518.622,518.506,518.361,518.182,517.959,517.682,517.338,516.91,516.378,515.714,514.886,513.852,512.557,510.93,508.881,506.29,502.994,498.775,493.332],[523.136,523.077,523.002,522.91,522.796,522.655,522.479,522.261,521.99,521.653,521.234,520.714,520.065,519.255,518.244,516.979,515.392,513.394,510.87,507.666,503.575,498.314],[527.443,527.384,527.311,527.221,527.109,526.971,526.799,526.585,526.32,525.99,525.58,525.071,524.436,523.644,522.656,521.42,519.87,517.921,515.462,512.345,508.373,503.282],[531.771,531.714,531.643,531.555,531.445,531.309,531.141,530.931,530.672,530.349,529.948,529.449,528.827,528.053,527.086,525.878,524.364,522.462,520.065,517.031,513.173,508.24]],"s":[[1.68064,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.69429,1.67454,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.70778,1.68815,1.6682,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.72112,1.7016,1.68179,1.66162,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.73432,1.71491,1.69522,1.6752,1.65474,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.74739,1.72807,1.7085,1.68861,1.66833,1.64755,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.76035,1.74111,1.72164,1.70187,1.68175,1.66116,1.63997,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.77318,1.75402,1.73464,1.71499,1.695,1.67459,1.65363,1.63196,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.78592,1.76682,1.74752,1.72797,1.70811,1.68786,1.6671,1.64568,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.79855,1.77951,1.76029,1.74083,1.72109,1.70097,1.68039,1.65921,1.63724,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.81108,1.7921,1.77294,1.75357,1.73393,1.71395,1.69353,1.67256,1.65086,1.62819,null,null,null,null,null,null,null,null,null,null,null,null],[1.82352,1.80459,1.78549,1.7662,1.74665,1.72679,1.70652,1.68574,1.66429,1.64195,1.61839,null,null,null,null,null,null,null,null,null,null,null],[1.83588,1.81699,1.79795,1.77872,1.75926,1.7395,1.71937,1.69877,1.67754,1.65549,1.63234,null,null,null,null,null,null,null,null,null,null,null],[1.84815,1.8293,1.81031,1.79114,1.77176,1.7521,1.7321,1.71164,1.69062,1.66884,1.64605,1.62185,null,null,null,null,null,null,null,null,null,null],[1.86034,1.84152,1.82258,1.80347,1.78416,1.76459,1.7447,1.72439,1.70354,1.682,1.65954,1.63579,1.61021,null,null,null,null,null,null,null,null,null],[1.87245,1.85367,1.83477,1.81571,1.79646,1.77698,1.75718,1.737,1.71633,1.695,1.67282,1.64948,1.6245,null,null,null,null,null,null,null,null,null],[1.88449,1.86574,1.84687,1.82786,1.80868,1.78926,1.76956,1.7495,1.72897,1.70785,1.68593,1.66295,1.63848,1.6118,null,null,null,null,null,null,null,null],[1.89645,1.87773,1.8589,1.83994,1.8208,1.80146,1.78184,1.76189,1.7415,1.72055,1.69887,1.6762,1.65219,1.62621,null,null,null,null,null,null,null,null],[1.90835,1.88965,1.87085,1.85193,1.83284,1.81356,1.79402,1.77417,1.7539,1.73312,1.71165,1.68927,1.66566,1.64028,1.61221,null,null,null,null,null,null,null],[1.92018,1.9015,1.88273,1.86384,1.8448,1.82558,1.80611,1.78635,1.7662,1.74556,1.72429,1.70217,1.67892,1.65406,1.62683,null,null,null,null,null,null,null],[1.93194,1.91329,1.89454,1.87569,1.85669,1.83751,1.81812,1.79843,1.77839,1.75789,1.73679,1.71491,1.69198,1.66759,1.64106,1.61116,null,null,null,null,null,null],[1.94363,1.925,1.90628,1.88746,1.8685,1.84937,1.83003,1.81043,1.79049,1.77011,1.74917,1.7275,1.70486,1.68088,1.65498,1.62611,null,null,null,null,null,null],[1.95527,1.93666,1.91796,1.89916,1.88024,1.86116,1.84187,1.82234,1.80249,1.78222,1.76143,1.73996,1.71758,1.69397,1.6686,1.64062,1.60823,null,null,null,null,null],[1.96684,1.94825,1.92957,1.9108,1.89191,1.87287,1.85364,1.83417,1.8144,1.79424,1.77359,1.75229,1.73015,1.70686,1.68198,1.65474,1.62372,null,null,null,null,null],[1.97836,1.95978,1.94112,1.92237,1.90351,1.88451,1.86533,1.84592,1.82622,1.80616,1.78564,1.7645,1.74258,1.71959,1.69513,1.66855,1.63864,1.60274,null,null,null,null],[1.98981,1.97125,1.95261,1.93389,1.91505,1.89608,1.87695,1.85759,1.83797,1.818,1.79758,1.7766,1.75488,1.73216,1.70808,1.68207,1.65311,1.6191,null,null,null,null],[2.00121,1.98266,1.96404,1.94533,1.92653,1.90759,1.88849,1.86919,1.84963,1.82975,1.80944,1.7886,1.76706,1.74459,1.72085,1.69534,1.66719,1.6347,1.59348,null,null,null],[2.01255,1.99401,1.97541,1.95672,1.93794,1.91904,1.89998,1.88072,1.86122,1.84141,1.82121,1.80049,1.77912,1.75687,1.73345,1.7084,1.68095,1.6497,1.61138,null,null,null],[2.02384,2.00531,1.98672,1.96806,1.9493,1.93042,1.91139,1.89219,1.87274,1.853,1.83289,1.8123,1.79108,1.76904,1.7459,1.72125,1.69442,1.66422,1.62809,1.57773,null,null],[2.03507,2.01656,1.99798,1.97933,1.96059,1.94174,1.92275,1.90358,1.88419,1.86452,1.84449,1.82401,1.80293,1.78108,1.7582,1.73392,1.70763,1.67833,1.64395,1.59883,null,null],[2.04625,2.02775,2.00918,1.99055,1.97183,1.953,1.93404,1.91491,1.89557,1.87596,1.85602,1.83563,1.81469,1.79302,1.77037,1.74642,1.72062,1.69209,1.65914,1.61762,null,null],[2.05738,2.03888,2.02033,2.00171,1.98301,1.96421,1.94528,1.92619,1.90689,1.88734,1.86746,1.84718,1.82636,1.80484,1.78242,1.75877,1.73341,1.70556,1.6738,1.63495,1.57745,null],[2.06846,2.04997,2.03143,2.01282,1.99414,1.97536,1.95645,1.9374,1.91814,1.89865,1.87884,1.85864,1.83793,1.81657,1.79435,1.77098,1.74601,1.71877,1.68802,1.65125,1.60095,null],[2.07948,2.061,2.04247,2.02388,2.00521,1.98645,1.96757,1.94855,1.92933,1.90989,1.89015,1.87003,1.84943,1.82821,1.80617,1.78305,1.75845,1.73174,1.70187,1.66678,1.62113,1.53101],[2.09046,2.07198,2.05346,2.03488,2.01623,1.99749,1.97864,1.95964,1.94046,1.92107,1.90139,1.88135,1.86085,1.83976,1.81789,1.795,1.77073,1.7445,1.7154,1.68171,1.6394,1.57272],[2.10138,2.08292,2.06441,2.04584,2.0272,2.00848,1.98965,1.97068,1.95154,1.93218,1.91256,1.89259,1.87219,1.85122,1.82951,1.80684,1.78286,1.75707,1.72865,1.69614,1.65638,1.59966],[2.11226,2.0938,2.0753,2.05674,2.03812,2.01941,2.0006,1.98166,1.96255,1.94324,1.92367,1.90377,1.88345,1.86259,1.84104,1.81857,1.79487,1.76947,1.74166,1.71016,1.67243,1.62176],[2.12309,2.10464,2.08614,2.0676,2.04899,2.03029,2.0115,1.99259,1.97351,1.95424,1.93472,1.91488,1.89464,1.87389,1.85248,1.83019,1.80675,1.78171,1.75444,1.72382,1.68776,1.6413],[2.13387,2.11542,2.09694,2.0784,2.0598,2.04113,2.02235,2.00346,1.98441,1.96518,1.94571,1.92593,1.90577,1.88512,1.86383,1.84172,1.81851,1.79381,1.76702,1.73718,1.70251,1.6592],[2.1446,2.12616,2.10768,2.08916,2.07057,2.05191,2.03315,2.01428,1.99527,1.97607,1.95664,1.93692,1.91683,1.89627,1.87511,1.85316,1.83016,1.80577,1.77942,1.75027,1.71679,1.67595],[2.15529,2.13686,2.11838,2.09987,2.08129,2.06264,2.0439,2.02505,2.00606,1.9869,1.96751,1.94784,1.92782,1.90735,1.8863,1.8645,1.84171,1.8176,1.79166,1.76312,1.73068,1.69183],[2.16593,2.1475,2.12904,2.11053,2.09196,2.07333,2.0546,2.03577,2.01681,1.99767,1.97833,1.95871,1.93875,1.91837,1.89742,1.87576,1.85316,1.82931,1.80374,1.77576,1.74422,1.70703],[2.17653,2.1581,2.13965,2.12114,2.10259,2.08396,2.06526,2.04645,2.0275,2.0084,1.98909,1.96952,1.94962,1.92931,1.90847,1.88694,1.86452,1.8409,1.81568,1.7882,1.75746,1.72167],[2.18708,2.16866,2.15021,2.13171,2.11317,2.09455,2.07586,2.05707,2.03815,2.01907,1.9998,1.98027,1.96043,1.9402,1.91945,1.89805,1.87579,1.8524,1.82748,1.80047,1.77044,1.73586],[2.19759,2.17917,2.16072,2.14224,2.1237,2.1051,2.08642,2.06764,2.04874,2.02969,2.01045,1.99097,1.97119,1.95102,1.93036,1.90907,1.88697,1.86379,1.83917,1.81257,1.78318,1.74966],[2.20805,2.18964,2.1712,2.15271,2.13419,2.11559,2.09693,2.07817,2.05929,2.04026,2.02106,2.00161,1.98188,1.96178,1.94121,1.92003,1.89807,1.87508,1.85073,1.82452,1.79571,1.76312],[2.21847,2.20006,2.18162,2.16315,2.14463,2.12605,2.10739,2.08865,2.06979,2.05079,2.03161,2.01221,1.99252,1.97248,1.95199,1.93092,1.90909,1.88629,1.86219,1.83633,1.80805,1.77628],[2.22884,2.21044,2.19201,2.17354,2.15502,2.13645,2.11781,2.09908,2.08024,2.06126,2.04211,2.02275,2.00311,1.98313,1.96271,1.94173,1.92004,1.89741,1.87354,1.84801,1.82021,1.78919],[2.23917,2.22078,2.20235,2.18389,2.16538,2.14682,2.12818,2.10947,2.09065,2.07169,2.05257,2.03324,2.01364,1.99372,1.97337,1.95249,1.93091,1.90844,1.88479,1.85957,1.83221,1.80185],[2.24946,2.23107,2.21265,2.19419,2.17569,2.15713,2.13851,2.11981,2.101,2.08207,2.06297,2.04367,2.02412,2.00425,1.98397,1.96318,1.94172,1.9194,1.89596,1.87102,1.84406,1.81431],[2.25971,2.24132,2.2229,2.20445,2.18595,2.16741,2.1488,2.13011,2.11132,2.0924,2.07333,2.05406,2.03455,2.01473,1.99452,1.9738,1.95245,1.93028,1.90703,1.88235,1.85577,1.82657],[2.26992,2.25153,2.23311,2.21467,2.19618,2.17764,2.15904,2.14036,2.12159,2.10269,2.08364,2.06441,2.04493,2.02516,2.005,1.98437,1.96312,1.94108,1.91801,1.89359,1.86735,1.83865],[2.28008,2.26169,2.24328,2.22484,2.20636,2.18783,2.16924,2.15057,2.13181,2.11293,2.09391,2.0747,2.05526,2.03553,2.01544,1.99488,1.97373,1.95182,1.92892,1.90472,1.87881,1.85058],[2.2902,2.27182,2.25341,2.23497,2.2165,2.19798,2.17939,2.16074,2.14199,2.12313,2.10413,2.08495,2.06554,2.04586,2.02582,2.00533,1.98427,1.96248,1.93974,1.91576,1.89015,1.86235],[2.30028,2.2819,2.2635,2.24507,2.2266,2.20808,2.18951,2.17086,2.15213,2.13328,2.1143,2.09515,2.07578,2.05613,2.03615,2.01573,1.99476,1.97308,1.95049,1.92672,1.90138,1.87398],[2.31032,2.29195,2.27355,2.25512,2.23665,2.21814,2.19958,2.18094,2.16222,2.14339,2.12443,2.1053,2.08596,2.06636,2.04642,2.02607,2.00518,1.98361,1.96117,1.93758,1.91252,1.88548]],"v":[[0.442913,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.452077,0.362755,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.461186,0.370217,0.296806,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.470245,0.37763,0.302891,0.242573,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.479258,0.384998,0.308932,0.247544,0.197995,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.488231,0.392326,0.314934,0.252476,0.202065,0.161369,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.497167,0.399618,0.320899,0.257373,0.2061,0.164711,0.131288,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.50607,0.406877,0.326832,0.262236,0.210103,0.16802,0.134042,0.106592,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.514944,0.414107,0.332736,0.267071,0.214076,0.1713,0.136764,0.10887,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.523792,0.42131,0.338613,0.271879,0.218022,0.174552,0.139459,0.111119,0.088217,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.532615,0.42849,0.344467,0.276663,0.221944,0.177781,0.142129,0.113342,0.090083,0.071274,null,null,null,null,null,null,null,null,null,null,null,null],[0.541417,0.435647,0.350299,0.281426,0.225845,0.180987,0.144777,0.115541,0.091925,0.072833,0.057374,null,null,null,null,null,null,null,null,null,null,null],[0.5502,0.442786,0.356111,0.286168,0.229725,0.184172,0.147404,0.117719,0.093744,0.074367,0.058687,null,null,null,null,null,null,null,null,null,null,null],[0.558965,0.449906,0.361905,0.290893,0.233588,0.18734,0.150012,0.119878,0.095542,0.075879,0.059974,0.047084,null,null,null,null,null,null,null,null,null,null],[0.567713,0.457011,0.367683,0.295601,0.237434,0.190491,0.152603,0.122019,0.097323,0.077372,0.06124,0.048175,0.037559,null,null,null,null,null,null,null,null,null],[0.576448,0.464101,0.373447,0.300295,0.241265,0.193627,0.155179,0.124144,0.099087,0.078847,0.062486,0.049244,0.038496,null,null,null,null,null,null,null,null,null],[0.585169,0.471178,0.379197,0.304975,0.245082,0.196749,0.157741,0.126255,0.100836,0.080306,0.063715,0.050293,0.039409,0.030546,null,null,null,null,null,null,null,null],[0.593878,0.478242,0.384935,0.309643,0.248887,0.199858,0.160289,0.128353,0.102571,0.081751,0.064929,0.051324,0.040301,0.031339,null,null,null,null,null,null,null,null],[0.602576,0.485296,0.390662,0.3143,0.252681,0.202956,0.162827,0.130438,0.104293,0.083182,0.066128,0.05234,0.041175,0.032109,0.024702,null,null,null,null,null,null,null],[0.611264,0.492339,0.396378,0.318946,0.256464,0.206043,0.165353,0.132513,0.106004,0.084602,0.067314,0.053341,0.042033,0.032859,0.025381,null,null,null,null,null,null,null],[0.619942,0.499373,0.402086,0.323583,0.260237,0.20912,0.167869,0.134577,0.107705,0.08601,0.068489,0.054331,0.042876,0.033592,0.026036,0.019834,null,null,null,null,null,null],[0.628612,0.506398,0.407784,0.328211,0.264002,0.212189,0.170376,0.136632,0.109396,0.087409,0.069654,0.055308,0.043707,0.03431,0.026673,0.020423,null,null,null,null,null,null],[0.637274,0.513416,0.413474,0.332831,0.267759,0.215249,0.172875,0.138679,0.111079,0.088799,0.070809,0.056276,0.044527,0.035014,0.027292,0.020989,0.015776,null,null,null,null,null],[0.645929,0.520426,0.419157,0.337444,0.271508,0.218302,0.175366,0.140717,0.112753,0.09018,0.071955,0.057234,0.045335,0.035707,0.027897,0.021534,0.016298,null,null,null,null,null],[0.654577,0.527429,0.424834,0.342049,0.27525,0.221347,0.177851,0.142749,0.11442,0.091553,0.073092,0.058183,0.046135,0.036389,0.028489,0.022063,0.016794,0.012385,null,null,null,null],[0.663219,0.534426,0.430504,0.346649,0.278986,0.224387,0.180328,0.144773,0.116079,0.09292,0.074223,0.059125,0.046926,0.037061,0.029071,0.022578,0.017269,0.012861,null,null,null,null],[0.671855,0.541417,0.436168,0.351242,0.282715,0.22742,0.182799,0.146792,0.117733,0.094279,0.075346,0.060059,0.047709,0.037725,0.029642,0.023081,0.017727,0.013307,0.009531,null,null,null],[0.680485,0.548403,0.441826,0.35583,0.28644,0.230447,0.185265,0.148804,0.11938,0.095633,0.076464,0.060986,0.048485,0.038381,0.030204,0.023572,0.01817,0.013729,0.009987,null,null,null],[0.689111,0.555383,0.44748,0.360413,0.290159,0.233469,0.187725,0.150812,0.121022,0.096981,0.077575,0.061908,0.049255,0.039029,0.030758,0.024054,0.018601,0.014132,0.010402,0.007083,null,null],[0.697731,0.562359,0.453128,0.364991,0.293873,0.236487,0.190181,0.152814,0.122659,0.098323,0.078681,0.062824,0.050018,0.039672,0.031304,0.024527,0.019021,0.01452,0.010788,0.00756,null,null],[0.706348,0.56933,0.458773,0.369564,0.297582,0.2395,0.192631,0.154811,0.124291,0.099661,0.079782,0.063734,0.050776,0.040308,0.031844,0.024992,0.019431,0.014894,0.011152,0.007971,null,null],[0.71496,0.576298,0.464413,0.374134,0.301288,0.242508,0.195078,0.156804,0.125919,0.100994,0.080878,0.064639,0.051528,0.040938,0.032378,0.025451,0.019833,0.015257,0.011498,0.008339,0.005456,null],[0.723568,0.583261,0.470049,0.378699,0.304989,0.245513,0.19752,0.158794,0.127543,0.102323,0.081969,0.06554,0.052276,0.041563,0.032906,0.025903,0.020227,0.01561,0.011829,0.008678,0.005911,null],[0.732173,0.590221,0.475682,0.383261,0.308687,0.248514,0.199959,0.160779,0.129162,0.103648,0.083057,0.066437,0.053019,0.042184,0.033429,0.026349,0.020614,0.015955,0.012148,0.008996,0.006289,0.003426],[0.740774,0.597177,0.481311,0.387819,0.312382,0.251511,0.202394,0.16276,0.130778,0.104969,0.084141,0.06733,0.053759,0.0428,0.033947,0.02679,0.020995,0.016292,0.012456,0.009295,0.006622,0.004122],[0.749372,0.604131,0.486937,0.392374,0.316073,0.254505,0.204826,0.164739,0.132391,0.106287,0.085221,0.068219,0.054494,0.043412,0.034461,0.027226,0.021371,0.016622,0.012755,0.009581,0.006924,0.004561],[0.757968,0.611081,0.49256,0.396926,0.319761,0.257496,0.207254,0.166714,0.134,0.107602,0.086298,0.069104,0.055226,0.044021,0.034971,0.027657,0.021741,0.016946,0.013047,0.009855,0.007203,0.00491],[0.76656,0.618028,0.49818,0.401476,0.323446,0.260484,0.20968,0.168686,0.135606,0.108913,0.087371,0.069986,0.055954,0.044625,0.035477,0.028085,0.022107,0.017264,0.013331,0.010119,0.007466,0.005212],[0.775149,0.624973,0.503797,0.406022,0.327128,0.263469,0.212103,0.170655,0.13721,0.110221,0.088442,0.070865,0.056679,0.045227,0.035979,0.028508,0.022468,0.017578,0.01361,0.010375,0.007715,0.005482],[0.783736,0.631915,0.509412,0.410566,0.330808,0.266452,0.214523,0.172622,0.138811,0.111527,0.08951,0.071742,0.057401,0.045825,0.036478,0.028928,0.022825,0.017887,0.013882,0.010623,0.007952,0.00573],[0.792321,0.638854,0.515024,0.415107,0.334485,0.269432,0.216941,0.174586,0.140409,0.11283,0.090575,0.072615,0.05812,0.04642,0.036974,0.029344,0.023179,0.018191,0.01415,0.010865,0.00818,0.00596],[0.800903,0.645792,0.520634,0.419646,0.33816,0.27241,0.219357,0.176548,0.142005,0.114131,0.091638,0.073486,0.058837,0.047012,0.037467,0.029758,0.023529,0.018492,0.014413,0.011101,0.0084,0.006178],[0.809484,0.652727,0.526242,0.424183,0.341833,0.275386,0.22177,0.178507,0.143598,0.115429,0.092698,0.074355,0.059551,0.047602,0.037957,0.030168,0.023876,0.018789,0.014671,0.011332,0.008613,0.006385],[0.818062,0.65966,0.531848,0.428718,0.345504,0.27836,0.224181,0.180465,0.145189,0.116725,0.093756,0.075221,0.060263,0.04819,0.038444,0.030576,0.02422,0.019083,0.014926,0.011558,0.008819,0.006582],[0.826638,0.666591,0.537452,0.433251,0.349173,0.281331,0.22659,0.18242,0.146779,0.118019,0.094812,0.076085,0.060972,0.048775,0.038929,0.030981,0.024561,0.019374,0.015178,0.01178,0.009021,0.006772],[0.835212,0.67352,0.543054,0.437782,0.35284,0.284301,0.228997,0.184373,0.148366,0.119311,0.095866,0.076947,0.06168,0.049358,0.039412,0.031383,0.0249,0.019661,0.015426,0.011998,0.009217,0.006955],[0.843785,0.680448,0.548654,0.442311,0.356505,0.287269,0.231403,0.186325,0.149952,0.120602,0.096918,0.077807,0.062385,0.049939,0.039893,0.031784,0.025236,0.019947,0.015671,0.012212,0.009409,0.007133],[0.852356,0.687374,0.554252,0.446839,0.360168,0.290235,0.233807,0.188275,0.151535,0.12189,0.097969,0.078666,0.063089,0.050518,0.040372,0.032182,0.02557,0.020229,0.015914,0.012423,0.009597,0.007305],[0.860925,0.694298,0.559849,0.451365,0.36383,0.2932,0.236209,0.190223,0.153117,0.123177,0.099017,0.079522,0.06379,0.051095,0.040849,0.032578,0.025902,0.02051,0.016154,0.012632,0.009782,0.007473],[0.869493,0.701221,0.565445,0.455889,0.36749,0.296163,0.238609,0.19217,0.154698,0.124462,0.100064,0.080377,0.06449,0.05167,0.041324,0.032973,0.026231,0.020788,0.016391,0.012837,0.009963,0.007637],[0.878059,0.708142,0.571038,0.460412,0.371149,0.299124,0.241008,0.194115,0.156277,0.125746,0.10111,0.08123,0.065189,0.052244,0.041797,0.033365,0.026559,0.021064,0.016626,0.01304,0.010142,0.007797],[0.886624,0.715062,0.576631,0.464933,0.374806,0.302084,0.243406,0.196058,0.157854,0.127028,0.102153,0.082082,0.065886,0.052816,0.042268,0.033756,0.026885,0.021338,0.016859,0.013241,0.010317,0.007954],[0.895187,0.72198,0.582222,0.469454,0.378462,0.305043,0.245802,0.198001,0.159431,0.128308,0.103196,0.082932,0.066581,0.053386,0.042738,0.034145,0.027209,0.021611,0.01709,0.013439,0.010491,0.008108],[0.90375,0.728897,0.587812,0.473972,0.382117,0.308,0.248197,0.199942,0.161005,0.129588,0.104237,0.083781,0.067275,0.053956,0.043207,0.034533,0.027532,0.021881,0.017319,0.013636,0.010661,0.00826],[0.912311,0.735813,0.593401,0.47849,0.385771,0.310957,0.25059,0.201882,0.162579,0.130866,0.105277,0.084629,0.067968,0.054523,0.043674,0.034919,0.027853,0.02215,0.017547,0.01383,0.01083,0.008408],[0.920871,0.742728,0.598988,0.483006,0.389423,0.313912,0.252983,0.20382,0.164151,0.132143,0.106315,0.085475,0.068659,0.05509,0.04414,0.035304,0.028173,0.022418,0.017772,0.014023,0.010996,0.008555]],"glide":false},"R507A":{"name":"R507A (\u5171\u6cb8\u6df7\u5408\u51b7\u5a92 R125/R143a)","gwp":3985,"safety":"A1","Tcrit":70.62,"Pcrit":3704.9,"sat_cols":["T_C","P_kPa","hf","hg","sf","sg","vf","vg"],"sat":[[-60.0,51.054,122.718,327.883,0.68322,1.64582,0.000737,0.340451],[-59.0,53.951,123.94,328.491,0.68893,1.64417,0.000738,0.323305],[-58.0,56.978,125.162,329.098,0.69461,1.64255,0.00074,0.307194],[-57.0,60.139,126.386,329.706,0.70028,1.64098,0.000742,0.292045],[-56.0,63.438,127.612,330.312,0.70593,1.63944,0.000743,0.277792],[-55.0,66.88,128.84,330.919,0.71155,1.63795,0.000745,0.264374],[-54.0,70.468,130.068,331.525,0.71716,1.63648,0.000747,0.251733],[-53.0,74.208,131.299,332.131,0.72275,1.63506,0.000748,0.239818],[-52.0,78.103,132.532,332.736,0.72832,1.63367,0.00075,0.228581],[-51.0,82.158,133.766,333.34,0.73388,1.63231,0.000752,0.217976],[-50.0,86.378,135.002,333.944,0.73941,1.63099,0.000754,0.207963],[-49.0,90.767,136.24,334.548,0.74494,1.6297,0.000755,0.198503],[-48.0,95.329,137.48,335.15,0.75044,1.62845,0.000757,0.189561],[-47.0,100.071,138.721,335.752,0.75593,1.62722,0.000759,0.181104],[-46.0,104.996,139.965,336.353,0.7614,1.62603,0.000761,0.173101],[-45.0,110.109,141.211,336.953,0.76685,1.62486,0.000763,0.165523],[-44.0,115.416,142.459,337.552,0.77229,1.62373,0.000764,0.158345],[-43.0,120.921,143.708,338.15,0.77772,1.62262,0.000766,0.151542],[-42.0,126.629,144.96,338.747,0.78312,1.62154,0.000768,0.145091],[-41.0,132.545,146.215,339.343,0.78852,1.62049,0.00077,0.13897],[-40.0,138.675,147.471,339.938,0.7939,1.61946,0.000772,0.133161],[-39.0,145.024,148.73,340.532,0.79927,1.61846,0.000774,0.127644],[-38.0,151.597,149.991,341.124,0.80462,1.61749,0.000776,0.122402],[-37.0,158.399,151.254,341.716,0.80996,1.61654,0.000778,0.11742],[-36.0,165.436,152.52,342.305,0.81528,1.61561,0.00078,0.112681],[-35.0,172.713,153.788,342.894,0.82059,1.61471,0.000782,0.108173],[-34.0,180.235,155.058,343.48,0.82589,1.61383,0.000784,0.103882],[-33.0,188.008,156.331,344.066,0.83118,1.61297,0.000786,0.099796],[-32.0,196.039,157.606,344.649,0.83645,1.61213,0.000788,0.095903],[-31.0,204.331,158.884,345.231,0.84171,1.61132,0.00079,0.092193],[-30.0,212.892,160.165,345.812,0.84696,1.61052,0.000792,0.088656],[-29.0,221.726,161.448,346.39,0.8522,1.60975,0.000794,0.085281],[-28.0,230.839,162.734,346.967,0.85743,1.60899,0.000796,0.082061],[-27.0,240.238,164.022,347.541,0.86264,1.60825,0.000798,0.078986],[-26.0,249.928,165.314,348.114,0.86784,1.60753,0.0008,0.07605],[-25.0,259.915,166.608,348.685,0.87304,1.60683,0.000802,0.073245],[-24.0,270.205,167.904,349.253,0.87822,1.60614,0.000804,0.070564],[-23.0,280.804,169.204,349.819,0.88339,1.60547,0.000807,0.068],[-22.0,291.719,170.507,350.383,0.88855,1.60482,0.000809,0.065548],[-21.0,302.954,171.812,350.945,0.89371,1.60418,0.000811,0.063201],[-20.0,314.517,173.121,351.504,0.89885,1.60355,0.000813,0.060955],[-19.0,326.413,174.433,352.061,0.90398,1.60294,0.000816,0.058804],[-18.0,338.649,175.747,352.615,0.9091,1.60234,0.000818,0.056743],[-17.0,351.231,177.065,353.167,0.91422,1.60176,0.00082,0.054768],[-16.0,364.166,178.386,353.716,0.91932,1.60119,0.000823,0.052876],[-15.0,377.46,179.71,354.262,0.92442,1.60063,0.000825,0.05106],[-14.0,391.118,181.038,354.805,0.92951,1.60008,0.000828,0.049319],[-13.0,405.149,182.369,355.345,0.93459,1.59955,0.00083,0.047648],[-12.0,419.557,183.703,355.883,0.93966,1.59902,0.000833,0.046044],[-11.0,434.35,185.041,356.417,0.94473,1.59851,0.000835,0.044504],[-10.0,449.535,186.382,356.948,0.94979,1.598,0.000838,0.043025],[-9.0,465.118,187.727,357.475,0.95484,1.5975,0.00084,0.041603],[-8.0,481.105,189.075,357.999,0.95988,1.59701,0.000843,0.040237],[-7.0,497.504,190.427,358.52,0.96492,1.59653,0.000845,0.038923],[-6.0,514.321,191.783,359.037,0.96995,1.59606,0.000848,0.03766],[-5.0,531.563,193.142,359.55,0.97498,1.59559,0.000851,0.036445],[-4.0,549.238,194.506,360.06,0.97999,1.59513,0.000854,0.035275],[-3.0,567.351,195.873,360.566,0.98501,1.59468,0.000856,0.034149],[-2.0,585.91,197.245,361.067,0.99002,1.59423,0.000859,0.033065],[-1.0,604.921,198.62,361.565,0.99502,1.59379,0.000862,0.03202],[0.0,624.393,200.0,362.058,1.00002,1.59335,0.000865,0.031014],[1.0,644.332,201.384,362.547,1.00501,1.59291,0.000868,0.030044],[2.0,664.746,202.772,363.031,1.01,1.59248,0.000871,0.029109],[3.0,685.64,204.164,363.511,1.01499,1.59205,0.000874,0.028208],[4.0,707.024,205.561,363.986,1.01997,1.59163,0.000877,0.027338],[5.0,728.904,206.963,364.457,1.02495,1.5912,0.00088,0.026499],[6.0,751.287,208.369,364.922,1.02992,1.59078,0.000883,0.02569],[7.0,774.182,209.78,365.382,1.0349,1.59035,0.000886,0.024908],[8.0,797.595,211.196,365.837,1.03987,1.58993,0.00089,0.024153],[9.0,821.534,212.617,366.286,1.04484,1.58951,0.000893,0.023424],[10.0,846.007,214.043,366.73,1.04981,1.58908,0.000896,0.02272],[11.0,871.021,215.474,367.168,1.05477,1.58865,0.0009,0.022039],[12.0,896.585,216.91,367.6,1.05974,1.58822,0.000903,0.021381],[13.0,922.705,218.352,368.026,1.0647,1.58779,0.000907,0.020744],[14.0,949.391,219.799,368.445,1.06967,1.58735,0.00091,0.020129],[15.0,976.649,221.252,368.858,1.07463,1.58691,0.000914,0.019533],[16.0,1004.489,222.711,369.265,1.07959,1.58647,0.000918,0.018957],[17.0,1032.917,224.176,369.664,1.08456,1.58601,0.000921,0.0184],[18.0,1061.943,225.646,370.056,1.08953,1.58555,0.000925,0.01786],[19.0,1091.575,227.123,370.441,1.0945,1.58509,0.000929,0.017337],[20.0,1121.82,228.607,370.818,1.09947,1.58461,0.000933,0.01683],[21.0,1152.688,230.096,371.187,1.10445,1.58413,0.000937,0.016339],[22.0,1184.187,231.593,371.548,1.10943,1.58364,0.000941,0.015864],[23.0,1216.325,233.097,371.901,1.11441,1.58313,0.000946,0.015402],[24.0,1249.112,234.607,372.245,1.1194,1.58261,0.00095,0.014955],[25.0,1282.556,236.125,372.58,1.12439,1.58209,0.000954,0.014521],[26.0,1316.666,237.65,372.906,1.12939,1.58154,0.000959,0.014101],[27.0,1351.451,239.184,373.221,1.13439,1.58099,0.000963,0.013692],[28.0,1386.921,240.725,373.527,1.1394,1.58041,0.000968,0.013296],[29.0,1423.085,242.274,373.822,1.14442,1.57982,0.000973,0.012911],[30.0,1459.952,243.832,374.107,1.14945,1.57921,0.000978,0.012537],[31.0,1497.533,245.399,374.38,1.15449,1.57859,0.000983,0.012174],[32.0,1535.835,246.975,374.641,1.15954,1.57794,0.000988,0.011821],[33.0,1574.871,248.56,374.89,1.1646,1.57726,0.000994,0.011477],[34.0,1614.649,250.155,375.126,1.16967,1.57657,0.000999,0.011144],[35.0,1655.18,251.76,375.349,1.17476,1.57585,0.001005,0.010819],[36.0,1696.474,253.375,375.558,1.17986,1.5751,0.00101,0.010503],[37.0,1738.543,255.001,375.752,1.18497,1.57432,0.001016,0.010196],[38.0,1781.397,256.639,375.931,1.1901,1.57351,0.001022,0.009897],[39.0,1825.046,258.289,376.093,1.19525,1.57267,0.001029,0.009605],[40.0,1869.503,259.951,376.239,1.20042,1.57179,0.001035,0.009321],[41.0,1914.779,261.625,376.367,1.20561,1.57088,0.001042,0.009045],[42.0,1960.886,263.313,376.476,1.21082,1.56992,0.001049,0.008775],[43.0,2007.836,265.016,376.566,1.21606,1.56892,0.001056,0.008512],[44.0,2055.642,266.733,376.634,1.22132,1.56787,0.001063,0.008255],[45.0,2104.316,268.466,376.681,1.22661,1.56677,0.001071,0.008004],[46.0,2153.871,270.215,376.704,1.23193,1.56562,0.001079,0.007759],[47.0,2204.322,271.981,376.701,1.23729,1.56441,0.001087,0.00752],[48.0,2255.682,273.766,376.672,1.24268,1.56313,0.001096,0.007286],[49.0,2307.966,275.571,376.615,1.24811,1.56179,0.001105,0.007057],[50.0,2361.188,277.396,376.526,1.25359,1.56037,0.001114,0.006832],[51.0,2415.366,279.244,376.405,1.25911,1.55887,0.001124,0.006613],[52.0,2470.514,281.116,376.247,1.26468,1.55728,0.001134,0.006397],[53.0,2526.65,283.014,376.051,1.27031,1.55559,0.001145,0.006186],[54.0,2583.792,284.939,375.812,1.27601,1.5538,0.001156,0.005978],[55.0,2641.958,286.895,375.527,1.28177,1.55188,0.001168,0.005774],[56.0,2701.168,288.885,375.191,1.28761,1.54984,0.001181,0.005573],[57.0,2761.444,290.911,374.798,1.29354,1.54765,0.001194,0.005375],[58.0,2822.806,292.979,374.341,1.29957,1.54529,0.001208,0.005179],[59.0,2885.28,295.092,373.814,1.30572,1.54274,0.001224,0.004985],[60.0,2948.891,297.257,373.204,1.31199,1.53997,0.001241,0.004793],[61.0,3013.666,299.483,372.501,1.31842,1.53695,0.001259,0.004602],[62.0,3079.637,301.779,371.688,1.32503,1.53363,0.001278,0.004411],[63.0,3146.836,304.158,370.745,1.33186,1.52996,0.0013,0.00422],[64.0,3215.303,306.64,369.643,1.33896,1.52585,0.001325,0.004027],[65.0,3285.081,309.251,368.343,1.34642,1.52118,0.001352,0.003831],[66.0,3356.221,312.032,366.784,1.35434,1.51579,0.001385,0.003629],[67.0,3428.787,315.052,364.867,1.36294,1.50939,0.001424,0.003418],[68.0,3502.861,318.442,362.416,1.37257,1.50148,0.001474,0.003191],[69.0,3578.558,322.514,359.026,1.38416,1.49087,0.001544,0.002933]],"Tgrid":[-60,-56,-52,-48,-44,-40,-36,-32,-28,-24,-20,-16,-12,-8,-4,0,4,8,12,16,20,24,28,32,36,40,44,48,52,56,60,64,68,72,76,80,84,88,92,96,100,104,108,112,116,120,124,128,132,136,140,144,148,152,156,160],"Pgrid":[40.0,49.555,61.391,76.055,94.222,116.728,144.61,179.152,221.945,274.96,340.638,422.003,522.804,647.683,802.39,994.051,1231.493,1525.651,1890.073,2341.541,2900.848,3593.753],"h":[[328.384,327.951,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[331.303,330.898,330.399,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[334.242,333.863,333.395,332.817,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[337.202,336.848,336.409,335.866,335.191,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[340.185,339.852,339.441,338.93,338.296,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[343.19,342.878,342.492,342.011,341.414,340.67,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[346.219,345.926,345.562,345.11,344.548,343.846,342.968,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[349.273,348.997,348.654,348.228,347.698,347.036,346.208,345.165,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[352.352,352.092,351.768,351.366,350.865,350.24,349.458,348.474,347.228,null,null,null,null,null,null,null,null,null,null,null,null,null],[355.457,355.211,354.905,354.525,354.051,353.46,352.72,351.791,350.615,null,null,null,null,null,null,null,null,null,null,null,null,null],[358.588,358.355,358.065,357.705,357.257,356.697,355.997,355.117,354.006,352.591,null,null,null,null,null,null,null,null,null,null,null,null],[361.745,361.525,361.25,360.908,360.483,359.952,359.288,358.455,357.403,356.067,354.347,null,null,null,null,null,null,null,null,null,null,null],[364.93,364.72,364.459,364.135,363.731,363.227,362.596,361.805,360.809,359.544,357.924,null,null,null,null,null,null,null,null,null,null,null],[368.141,367.942,367.694,367.385,367.001,366.521,365.922,365.17,364.224,363.026,361.494,359.509,null,null,null,null,null,null,null,null,null,null],[371.38,371.19,370.954,370.66,370.294,369.837,369.266,368.551,367.651,366.514,365.063,363.192,360.729,null,null,null,null,null,null,null,null,null],[374.647,374.465,374.24,373.959,373.61,373.174,372.63,371.949,371.092,370.01,368.634,366.865,364.552,null,null,null,null,null,null,null,null,null],[377.941,377.768,377.552,377.284,376.95,376.534,376.015,375.364,374.547,373.517,372.209,370.532,368.353,365.452,null,null,null,null,null,null,null,null],[381.263,381.097,380.891,380.634,380.315,379.917,379.42,378.799,378.019,377.036,375.79,374.198,372.138,369.418,null,null,null,null,null,null,null,null],[384.613,384.454,384.256,384.01,383.704,383.323,382.848,382.253,381.507,380.568,379.38,377.865,375.913,373.352,369.894,null,null,null,null,null,null,null],[387.99,387.837,387.648,387.412,387.119,386.754,386.298,385.728,385.014,384.116,382.981,381.537,379.681,377.262,374.028,369.511,null,null,null,null,null,null],[391.395,391.249,391.067,390.84,390.559,390.208,389.771,389.224,388.54,387.679,386.594,385.215,383.448,381.155,378.116,373.939,null,null,null,null,null,null],[394.829,394.688,394.513,394.295,394.024,393.687,393.267,392.742,392.085,391.26,390.22,388.901,387.216,385.038,382.169,378.277,372.681,null,null,null,null,null],[398.29,398.154,397.985,397.776,397.515,397.191,396.787,396.282,395.651,394.859,393.861,392.598,390.988,388.913,386.198,382.55,377.417,null,null,null,null,null],[401.778,401.647,401.485,401.283,401.032,400.72,400.331,399.845,399.238,398.477,397.518,396.307,394.766,392.786,390.207,386.773,382.019,374.888,null,null,null,null],[405.295,405.168,405.012,404.817,404.575,404.274,403.899,403.431,402.846,402.114,401.192,400.029,398.552,396.659,394.204,390.958,386.524,380.072,null,null,null,null],[408.838,408.717,408.565,408.378,408.144,407.854,407.492,407.041,406.477,405.771,404.884,403.766,402.348,400.535,398.193,395.115,390.955,385.039,null,null,null,null],[412.41,412.292,412.146,411.965,411.739,411.458,411.109,410.674,410.13,409.449,408.594,407.518,406.155,404.416,402.177,399.25,395.329,389.852,381.474,null,null,null],[416.009,415.895,415.754,415.578,415.36,415.089,414.751,414.33,413.805,413.148,412.324,411.286,409.975,408.305,406.161,403.37,399.66,394.551,386.998,null,null,null],[419.635,419.525,419.388,419.218,419.007,418.745,418.418,418.011,417.503,416.868,416.073,415.072,413.808,412.203,410.146,407.479,403.957,399.163,392.255,380.779,null,null],[423.288,423.181,423.049,422.884,422.68,422.426,422.11,421.716,421.225,420.611,419.842,418.876,417.657,416.111,414.135,411.582,408.229,403.709,397.324,387.311,null,null],[426.968,426.865,426.736,426.577,426.379,426.133,425.826,425.445,424.969,424.375,423.632,422.698,421.521,420.031,418.13,415.682,412.482,408.203,402.254,393.289,375.669,null],[430.675,430.575,430.45,430.296,430.104,429.865,429.568,429.198,428.738,428.162,427.442,426.539,425.402,423.964,422.133,419.782,416.721,412.657,407.08,398.917,384.763,null],[434.409,434.312,434.191,434.041,433.854,433.623,433.335,432.976,432.529,431.972,431.274,430.4,429.3,427.911,426.146,423.884,420.951,417.08,411.824,404.303,392.162,null],[438.17,438.075,437.957,437.812,437.631,437.406,437.126,436.778,436.345,435.804,435.128,434.281,433.216,431.873,430.169,427.99,425.175,421.479,416.504,409.513,398.751,375.884],[441.956,441.864,441.75,441.608,441.433,441.214,440.942,440.605,440.184,439.659,439.003,438.182,437.151,435.851,434.204,432.103,429.396,425.859,421.135,414.591,404.856,387.296],[445.769,445.68,445.569,445.431,445.26,445.048,444.784,444.455,444.046,443.537,442.9,442.103,441.103,439.844,438.252,436.223,433.617,430.225,425.726,419.567,410.639,395.86],[449.609,449.521,449.413,449.279,449.113,448.906,448.65,448.33,447.933,447.437,446.819,446.046,445.076,443.855,442.313,440.353,437.84,434.582,430.286,424.463,416.192,403.234],[453.474,453.389,453.284,453.153,452.991,452.79,452.54,452.23,451.843,451.361,450.76,450.009,449.067,447.883,446.389,444.492,442.067,438.933,434.821,429.296,421.574,409.937],[457.364,457.282,457.179,457.052,456.895,456.699,456.456,456.153,455.777,455.308,454.724,453.993,453.078,451.929,450.48,448.644,446.3,443.281,439.337,434.078,426.824,416.205],[461.281,461.2,461.101,460.977,460.823,460.632,460.395,460.101,459.735,459.278,458.709,457.999,457.11,455.993,454.587,452.808,450.541,447.628,443.839,438.819,431.972,422.171],[465.223,465.144,465.047,464.926,464.776,464.59,464.36,464.073,463.716,463.271,462.717,462.026,461.161,460.076,458.71,456.984,454.79,451.977,448.331,443.527,437.037,427.913],[469.19,469.113,469.018,468.9,468.754,468.573,468.348,468.068,467.72,467.287,466.748,466.075,465.233,464.177,462.85,461.175,459.049,456.329,452.815,448.209,442.037,433.486],[473.182,473.107,473.014,472.899,472.757,472.58,472.361,472.088,471.748,471.326,470.801,470.145,469.325,468.298,467.008,465.381,463.318,460.686,457.295,452.87,446.983,438.926],[477.198,477.125,477.035,476.923,476.784,476.611,476.397,476.131,475.8,475.388,474.876,474.236,473.437,472.438,471.182,469.601,467.599,465.049,461.773,457.515,451.886,444.26],[481.24,481.169,481.08,480.971,480.835,480.667,480.457,480.198,479.875,479.473,478.973,478.349,477.571,476.597,475.375,473.837,471.892,469.42,466.252,462.148,456.753,449.509],[485.306,485.236,485.15,485.043,484.91,484.746,484.541,484.288,483.972,483.58,483.092,482.484,481.725,480.775,479.585,478.089,476.199,473.799,470.732,466.772,461.591,454.688],[489.396,489.328,489.244,489.139,489.009,488.849,488.649,488.401,488.093,487.71,487.234,486.64,485.9,484.974,483.814,482.357,480.519,478.189,475.216,471.389,466.406,459.809],[493.51,493.443,493.361,493.259,493.132,492.975,492.78,492.538,492.237,491.863,491.398,490.818,490.095,489.192,488.061,486.641,484.852,482.588,479.705,476.004,471.202,464.884],[497.648,497.583,497.502,497.403,497.279,497.125,496.934,496.698,496.404,496.038,495.583,495.017,494.311,493.43,492.327,490.943,489.201,486.999,484.2,480.616,475.983,469.919],[501.81,501.746,501.667,501.57,501.448,501.298,501.112,500.88,500.593,500.235,499.791,499.238,498.548,497.687,496.611,495.262,493.565,491.422,488.703,485.229,480.753,474.922],[505.995,505.933,505.855,505.76,505.641,505.494,505.312,505.085,504.804,504.455,504.02,503.48,502.806,501.965,500.914,499.598,497.943,495.857,493.214,489.844,485.514,479.899],[510.203,510.142,510.067,509.973,509.857,509.713,509.535,509.313,509.038,508.696,508.271,507.743,507.084,506.262,505.236,503.951,502.338,500.305,497.734,494.462,490.27,484.853],[514.435,514.375,514.301,514.21,514.096,513.955,513.78,513.563,513.294,512.96,512.544,512.027,511.383,510.58,509.577,508.322,506.748,504.767,502.264,499.085,495.022,489.79],[518.689,518.631,518.558,518.469,518.357,518.219,518.048,517.836,517.572,517.245,516.838,516.332,515.702,514.917,513.937,512.711,511.174,509.242,506.804,503.713,499.772,494.712],[522.966,522.909,522.838,522.75,522.641,522.506,522.338,522.13,521.872,521.552,521.153,520.658,520.042,519.274,518.315,517.118,515.617,513.732,511.356,508.348,504.521,499.623],[527.265,527.209,527.14,527.054,526.947,526.815,526.651,526.447,526.194,525.88,525.49,525.005,524.402,523.65,522.713,521.542,520.076,518.236,515.919,512.991,509.272,504.525]],"s":[[1.66813,1.64856,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.6817,1.66226,1.6425,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.69511,1.6758,1.65617,1.63618,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.70838,1.68917,1.66968,1.64984,1.62956,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.72151,1.7024,1.68303,1.66333,1.64323,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.73451,1.71549,1.69623,1.67666,1.65672,1.6363,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.74739,1.72845,1.70929,1.68984,1.67005,1.64981,1.62902,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.76016,1.74129,1.72221,1.70288,1.68322,1.66315,1.64256,1.6213,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.77282,1.75402,1.73502,1.71578,1.69625,1.67633,1.65593,1.63491,1.61307,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.78539,1.76664,1.74771,1.72856,1.70914,1.68936,1.66913,1.64833,1.62678,null,null,null,null,null,null,null,null,null,null,null,null,null],[1.79785,1.77916,1.7603,1.74123,1.7219,1.70225,1.68217,1.66157,1.64028,1.61806,null,null,null,null,null,null,null,null,null,null,null,null],[1.81023,1.79158,1.77278,1.75378,1.73455,1.715,1.69508,1.67465,1.65359,1.63169,1.60863,null,null,null,null,null,null,null,null,null,null,null],[1.82252,1.80391,1.78516,1.76623,1.74708,1.72764,1.70784,1.68758,1.66673,1.64511,1.62243,null,null,null,null,null,null,null,null,null,null,null],[1.83472,1.81615,1.79745,1.77858,1.7595,1.74016,1.72048,1.70037,1.67971,1.65834,1.636,1.61233,null,null,null,null,null,null,null,null,null,null],[1.84685,1.82831,1.80966,1.79084,1.77183,1.75257,1.733,1.71303,1.69254,1.67139,1.64936,1.62612,1.60114,null,null,null,null,null,null,null,null,null],[1.85889,1.84039,1.82178,1.80301,1.78406,1.76488,1.7454,1.72556,1.70523,1.68429,1.66253,1.63966,1.61524,null,null,null,null,null,null,null,null,null],[1.87086,1.85239,1.83381,1.81509,1.7962,1.77709,1.7577,1.73797,1.71779,1.69703,1.67552,1.65299,1.62905,1.60304,null,null,null,null,null,null,null,null],[1.88276,1.86432,1.84577,1.8271,1.80825,1.78921,1.7699,1.75027,1.73022,1.70964,1.68835,1.66612,1.64261,1.61724,null,null,null,null,null,null,null,null],[1.89459,1.87618,1.85766,1.83902,1.82023,1.80124,1.78201,1.76247,1.74255,1.72211,1.70103,1.67908,1.65594,1.63114,1.6038,null,null,null,null,null,null,null],[1.90636,1.88796,1.86947,1.85087,1.83212,1.81319,1.79402,1.77458,1.75476,1.73447,1.71357,1.69186,1.66907,1.64476,1.61819,1.58796,null,null,null,null,null,null],[1.91805,1.89968,1.88121,1.86264,1.84393,1.82505,1.80595,1.78658,1.76687,1.74671,1.72598,1.7045,1.68201,1.65813,1.63223,1.60316,null,null,null,null,null,null],[1.92969,1.91133,1.89289,1.87435,1.85567,1.83684,1.8178,1.7985,1.77888,1.75884,1.73826,1.71699,1.69477,1.67128,1.64597,1.61786,1.58492,null,null,null,null,null],[1.94125,1.92292,1.9045,1.88598,1.86734,1.84855,1.82957,1.81034,1.7908,1.77087,1.75044,1.72934,1.70738,1.68424,1.65943,1.63215,1.60076,null,null,null,null,null],[1.95276,1.93444,1.91604,1.89755,1.87894,1.86019,1.84126,1.82209,1.80263,1.7828,1.7625,1.74158,1.71984,1.69701,1.67266,1.64608,1.61594,1.57909,null,null,null,null],[1.96421,1.9459,1.92752,1.90906,1.89048,1.87176,1.85287,1.83377,1.81438,1.79465,1.77446,1.7537,1.73217,1.70962,1.68567,1.6597,1.63061,1.59597,null,null,null,null],[1.9756,1.95731,1.93895,1.9205,1.90195,1.88327,1.86442,1.84537,1.82605,1.8064,1.78633,1.76571,1.74437,1.72208,1.69849,1.67306,1.64485,1.61193,null,null,null,null],[1.98693,1.96865,1.95031,1.93188,1.91336,1.89471,1.8759,1.85689,1.83764,1.81807,1.7981,1.77761,1.75645,1.7344,1.71114,1.68618,1.65873,1.62721,1.58774,null,null,null],[1.99821,1.97994,1.96161,1.9432,1.9247,1.90608,1.88731,1.86835,1.84916,1.82966,1.80979,1.78942,1.76842,1.74658,1.72362,1.69909,1.6723,1.64193,1.60505,null,null,null],[2.00943,1.99117,1.97286,1.95447,1.93599,1.91739,1.89866,1.87974,1.8606,1.84117,1.82139,1.80114,1.78028,1.75864,1.73595,1.71181,1.68559,1.6562,1.62132,1.57387,null,null],[2.0206,2.00235,1.98405,1.96567,1.94721,1.92865,1.90994,1.89107,1.87198,1.85261,1.83291,1.81276,1.79205,1.77059,1.74814,1.72435,1.69865,1.6701,1.63681,1.59384,null,null],[2.03171,2.01347,1.99518,1.97683,1.95838,1.93984,1.92116,1.90233,1.88328,1.86398,1.84435,1.8243,1.80372,1.78243,1.76021,1.73673,1.7115,1.68367,1.6517,1.61189,1.54805,null],[2.04277,2.02454,2.00627,1.98792,1.9695,1.95098,1.93233,1.91353,1.89453,1.87528,1.85572,1.83577,1.8153,1.79416,1.77215,1.74896,1.72414,1.69696,1.6661,1.62869,1.57519,null],[2.05378,2.03556,2.01729,1.99896,1.98056,1.96206,1.94343,1.92466,1.90571,1.88651,1.86702,1.84715,1.82679,1.8058,1.78398,1.76106,1.73662,1.71,1.68009,1.64457,1.59701,null],[2.06474,2.04653,2.02827,2.00995,1.99156,1.97308,1.95448,1.93574,1.91683,1.89768,1.87825,1.85846,1.8382,1.81735,1.79571,1.77303,1.74892,1.72282,1.69373,1.65975,1.61621,1.53982],[2.07565,2.05745,2.0392,2.02089,2.00251,1.98405,1.96548,1.94677,1.92788,1.90879,1.88941,1.8697,1.84953,1.8288,1.80733,1.78487,1.76108,1.73544,1.70707,1.67438,1.6338,1.57271],[2.08651,2.06831,2.05007,2.03178,2.01341,1.99497,1.97642,1.95773,1.93888,1.91983,1.90051,1.88086,1.86079,1.84018,1.81886,1.79661,1.77311,1.74787,1.72014,1.68855,1.65027,1.5971],[2.09732,2.07913,2.0609,2.04261,2.02426,2.00583,1.9873,1.96864,1.94983,1.93081,1.91155,1.89196,1.87198,1.85147,1.83029,1.80823,1.785,1.76014,1.73298,1.70234,1.66591,1.61787],[2.10808,2.0899,2.07167,2.0534,2.03506,2.01665,1.99814,1.9795,1.96072,1.94174,1.92252,1.903,1.88309,1.86269,1.84164,1.81976,1.79677,1.77226,1.74561,1.7158,1.68089,1.63653],[2.11879,2.10062,2.0824,2.06414,2.04581,2.02741,2.00892,1.99031,1.97155,1.95261,1.93343,1.91397,1.89414,1.87383,1.85291,1.83119,1.80842,1.78423,1.75804,1.72896,1.69535,1.65379],[2.12946,2.11129,2.09308,2.07482,2.05651,2.03812,2.01965,2.00106,1.98233,1.96342,1.94429,1.92488,1.90512,1.8849,1.86409,1.84253,1.81997,1.79607,1.77031,1.74188,1.70937,1.67004],[2.14008,2.12192,2.10371,2.08547,2.06716,2.04879,2.03033,2.01176,1.99305,1.97418,1.95509,1.93573,1.91603,1.8959,1.8752,1.85379,1.83142,1.80779,1.78241,1.75456,1.72302,1.68551],[2.15066,2.13249,2.1143,2.09606,2.07777,2.0594,2.04096,2.02241,2.00373,1.98488,1.96583,1.94652,1.92689,1.90683,1.88624,1.86496,1.84277,1.81939,1.79436,1.76704,1.73635,1.70037],[2.16118,2.14303,2.12484,2.10661,2.08832,2.06997,2.05154,2.03301,2.01435,1.99554,1.97652,1.95726,1.93768,1.9177,1.8972,1.87605,1.85403,1.83088,1.80618,1.77933,1.74939,1.71472],[2.17167,2.15352,2.13533,2.11711,2.09883,2.08049,2.06208,2.04356,2.02493,2.00614,1.98716,1.96794,1.94841,1.9285,1.9081,1.88707,1.86521,1.84227,1.81787,1.79146,1.76219,1.72864],[2.18211,2.16396,2.14578,2.12756,2.1093,2.09097,2.07257,2.05407,2.03545,2.01669,1.99774,1.97856,1.95909,1.93925,1.91893,1.89801,1.8763,1.85356,1.82943,1.80343,1.77476,1.7422],[2.1925,2.17436,2.15619,2.13797,2.11972,2.1014,2.08301,2.06452,2.04593,2.02719,2.00827,1.98913,1.96971,1.94993,1.92969,1.90888,1.88731,1.86475,1.84089,1.81525,1.78713,1.75544],[2.20285,2.18471,2.16655,2.14834,2.13009,2.11178,2.0934,2.07493,2.05636,2.03764,2.01875,1.99965,1.98027,1.96055,1.9404,1.91968,1.89824,1.87586,1.85223,1.82693,1.79931,1.7684],[2.21316,2.19502,2.17686,2.15866,2.14042,2.12212,2.10375,2.0853,2.06674,2.04805,2.02919,2.01012,1.99078,1.97112,1.95104,1.93041,1.9091,1.88688,1.86348,1.83849,1.81133,1.78111],[2.22342,2.20529,2.18713,2.16894,2.1507,2.13241,2.11406,2.09562,2.07707,2.0584,2.03957,2.02053,2.00124,1.98163,1.96162,1.94108,1.91988,1.89782,1.87463,1.84993,1.82319,1.7936],[2.23365,2.21552,2.19736,2.17917,2.16094,2.14266,2.12432,2.10589,2.08736,2.06871,2.0499,2.0309,2.01165,1.99209,1.97214,1.95169,1.9306,1.90869,1.88569,1.86126,1.83491,1.80589],[2.24382,2.2257,2.20755,2.18937,2.17114,2.15287,2.13453,2.11612,2.09761,2.07897,2.06019,2.04122,2.022,2.00249,1.98261,1.96224,1.94125,1.91947,1.89666,1.87249,1.84649,1.81799],[2.25396,2.23584,2.21769,2.19952,2.1813,2.16303,2.1447,2.1263,2.1078,2.08919,2.07043,2.05148,2.03231,2.01285,1.99302,1.97272,1.95184,1.93019,1.90755,1.88361,1.85794,1.82993],[2.26406,2.24594,2.2278,2.20962,2.19141,2.17315,2.15483,2.13644,2.11796,2.09936,2.08062,2.06171,2.04257,2.02315,2.00337,1.98315,1.96236,1.94083,1.91836,1.89464,1.86928,1.84171],[2.27411,2.256,2.23786,2.21969,2.20148,2.18323,2.16492,2.14654,2.12807,2.10949,2.09077,2.07188,2.05277,2.0334,2.01368,1.99352,1.97282,1.95141,1.92909,1.90558,1.8805,1.85334],[2.28412,2.26601,2.24788,2.22971,2.21151,2.19326,2.17496,2.15659,2.13814,2.11957,2.10087,2.08201,2.06293,2.0436,2.02393,2.00384,1.98322,1.96192,1.93974,1.91643,1.89162,1.86484],[2.2941,2.27599,2.25785,2.23969,2.2215,2.20326,2.18496,2.1666,2.14816,2.12961,2.11093,2.09209,2.07305,2.05375,2.03413,2.0141,1.99356,1.97237,1.95033,1.9272,1.90264,1.87621]],"v":[[0.437466,0.351049,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.4465,0.358457,0.287382,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.455481,0.365814,0.293427,0.234986,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.464414,0.373124,0.299427,0.239928,0.191886,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.473303,0.380391,0.305385,0.24483,0.195936,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.482153,0.387619,0.311304,0.249694,0.199949,0.159776,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.490968,0.394812,0.31719,0.254524,0.203928,0.163071,0.130067,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.499751,0.401974,0.323044,0.259323,0.207877,0.166334,0.13278,0.105666,null,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.508505,0.409108,0.32887,0.264094,0.211797,0.169569,0.135465,0.10791,0.085631,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.517234,0.416216,0.33467,0.268839,0.215692,0.172779,0.138123,0.110127,0.087496,null,null,null,null,null,null,null,null,null,null,null,null,null],[0.52594,0.423301,0.340447,0.273562,0.219563,0.175965,0.140758,0.112319,0.089335,0.070743,null,null,null,null,null,null,null,null,null,null,null,null],[0.534625,0.430366,0.346204,0.278263,0.223414,0.17913,0.143371,0.114488,0.09115,0.072278,0.056994,null,null,null,null,null,null,null,null,null,null,null],[0.543291,0.437411,0.351942,0.282945,0.227245,0.182275,0.145964,0.116637,0.092944,0.073789,0.058285,null,null,null,null,null,null,null,null,null,null,null],[0.55194,0.44444,0.357662,0.287611,0.231059,0.185403,0.148539,0.118768,0.094719,0.07528,0.059553,0.046804,null,null,null,null,null,null,null,null,null,null],[0.560574,0.451452,0.363367,0.29226,0.234858,0.188515,0.151098,0.120882,0.096476,0.076752,0.060799,0.047877,0.037378,null,null,null,null,null,null,null,null,null],[0.569194,0.458451,0.369057,0.296895,0.238641,0.191612,0.153642,0.122981,0.098217,0.078207,0.062028,0.048929,0.038298,null,null,null,null,null,null,null,null,null],[0.5778,0.465437,0.374735,0.301518,0.242412,0.194696,0.156173,0.125066,0.099944,0.079647,0.06324,0.049962,0.039195,0.030428,null,null,null,null,null,null,null,null],[0.586396,0.472411,0.380401,0.306128,0.246171,0.197768,0.158691,0.127138,0.101658,0.081074,0.064437,0.050979,0.040073,0.031206,null,null,null,null,null,null,null,null],[0.59498,0.479375,0.386056,0.310727,0.249918,0.200829,0.161198,0.129199,0.103359,0.082488,0.065621,0.05198,0.040933,0.031962,0.024636,null,null,null,null,null,null,null],[0.603555,0.486328,0.391702,0.315317,0.253656,0.203879,0.163694,0.131249,0.10505,0.08389,0.066792,0.052969,0.041778,0.032699,0.0253,0.019207,null,null,null,null,null,null],[0.61212,0.493273,0.397338,0.319897,0.257384,0.20692,0.166181,0.133289,0.106731,0.085282,0.067953,0.053945,0.04261,0.033421,0.025943,0.01981,null,null,null,null,null,null],[0.620678,0.500209,0.402965,0.324469,0.261104,0.209953,0.168659,0.135321,0.108402,0.086664,0.069103,0.05491,0.043429,0.034127,0.026568,0.020385,0.015249,null,null,null,null,null],[0.629227,0.507137,0.408585,0.329033,0.264816,0.212977,0.171129,0.137344,0.110065,0.088037,0.070244,0.055866,0.044238,0.034822,0.027177,0.020939,0.015787,null,null,null,null,null],[0.63777,0.514059,0.414198,0.33359,0.268521,0.215994,0.173592,0.139359,0.111721,0.089403,0.071377,0.056812,0.045036,0.035505,0.027773,0.021474,0.016296,0.011931,null,null,null,null],[0.646306,0.520974,0.419805,0.33814,0.272219,0.219005,0.176047,0.141368,0.113369,0.090761,0.072502,0.05775,0.045826,0.036177,0.028356,0.021994,0.01678,0.012429,null,null,null,null],[0.654836,0.527882,0.425405,0.342684,0.275911,0.222009,0.178497,0.14337,0.11501,0.092111,0.073619,0.058681,0.046607,0.036841,0.028929,0.0225,0.017245,0.01289,null,null,null,null],[0.663361,0.534785,0.430999,0.347222,0.279597,0.225007,0.18094,0.145365,0.116645,0.093456,0.07473,0.059604,0.047381,0.037496,0.029492,0.022994,0.017694,0.013324,0.009609,null,null,null],[0.67188,0.541683,0.436588,0.351755,0.283277,0.228,0.183378,0.147356,0.118275,0.094795,0.075835,0.060521,0.048148,0.038144,0.030047,0.023478,0.018129,0.013735,0.010045,null,null,null],[0.680394,0.548576,0.442173,0.356283,0.286953,0.230988,0.185811,0.149341,0.119899,0.096128,0.076934,0.061433,0.048909,0.038785,0.030593,0.023953,0.018553,0.01413,0.010446,0.007205,null,null],[0.688904,0.555464,0.447752,0.360807,0.290624,0.233971,0.188238,0.151321,0.121518,0.097456,0.078028,0.062338,0.049664,0.03942,0.031133,0.02442,0.018966,0.014509,0.010821,0.007651,null,null],[0.697409,0.562349,0.453328,0.365326,0.29429,0.236949,0.190662,0.153297,0.123132,0.09878,0.079117,0.063239,0.050413,0.040048,0.031666,0.024879,0.01937,0.014876,0.011175,0.008042,0.005056,null],[0.705911,0.569229,0.458899,0.369841,0.297953,0.239924,0.193081,0.155268,0.124742,0.100099,0.080202,0.064134,0.051157,0.040672,0.032194,0.025331,0.019765,0.015233,0.011512,0.008396,0.005598,null],[0.714409,0.576105,0.464467,0.374352,0.301612,0.242894,0.195497,0.157236,0.126349,0.101414,0.081282,0.065026,0.051897,0.04129,0.032716,0.025777,0.020154,0.01558,0.011836,0.008724,0.006015,null],[0.722903,0.582978,0.470031,0.37886,0.305267,0.245862,0.197909,0.159199,0.127951,0.102725,0.082358,0.065913,0.052632,0.041904,0.033233,0.026218,0.020536,0.015919,0.012148,0.009032,0.006371,0.003734],[0.731394,0.589847,0.475591,0.383364,0.308918,0.248825,0.200317,0.16116,0.12955,0.104032,0.08343,0.066796,0.053364,0.042513,0.033745,0.026654,0.020911,0.016251,0.012451,0.009323,0.006688,0.00428],[0.739882,0.596714,0.481149,0.387866,0.312567,0.251786,0.202722,0.163117,0.131146,0.105336,0.0845,0.067676,0.054091,0.043119,0.034253,0.027084,0.021282,0.016576,0.012745,0.009602,0.006979,0.004673],[0.748367,0.603577,0.486704,0.392364,0.316213,0.254743,0.205124,0.165071,0.132738,0.106637,0.085565,0.068553,0.054815,0.043721,0.034757,0.027511,0.021648,0.016895,0.013031,0.00987,0.007249,0.004999],[0.756849,0.610438,0.492256,0.396859,0.319856,0.257698,0.207523,0.167022,0.134327,0.107935,0.086628,0.069426,0.055536,0.044319,0.035257,0.027933,0.022009,0.017209,0.013311,0.010129,0.007504,0.005285],[0.765328,0.617296,0.497805,0.401352,0.323496,0.26065,0.20992,0.16897,0.135914,0.10923,0.087688,0.070296,0.056254,0.044914,0.035754,0.028352,0.022366,0.017519,0.013585,0.01038,0.007746,0.005543],[0.773806,0.624152,0.503352,0.405843,0.327133,0.263599,0.212314,0.170916,0.137498,0.110522,0.088745,0.071164,0.056969,0.045506,0.036248,0.028767,0.022719,0.017823,0.013854,0.010624,0.007978,0.005782],[0.78228,0.631005,0.508896,0.41033,0.330769,0.266546,0.214706,0.172859,0.13908,0.111812,0.0898,0.072029,0.057681,0.046096,0.036739,0.029179,0.023068,0.018124,0.014117,0.010861,0.008201,0.006006],[0.790753,0.637856,0.514438,0.414816,0.334402,0.269491,0.217095,0.1748,0.140659,0.1131,0.090852,0.072891,0.058391,0.046682,0.037227,0.029588,0.023415,0.018421,0.014377,0.011093,0.008416,0.006217],[0.799223,0.644705,0.519978,0.4193,0.338033,0.272434,0.219482,0.176739,0.142236,0.114385,0.091902,0.073751,0.059098,0.047266,0.037712,0.029994,0.023758,0.018715,0.014632,0.01132,0.008625,0.006418],[0.807692,0.651552,0.525516,0.423781,0.341661,0.275374,0.221867,0.178676,0.143812,0.115668,0.092949,0.074609,0.059803,0.047848,0.038195,0.030398,0.024098,0.019005,0.014884,0.011543,0.008828,0.006611],[0.816159,0.658397,0.531053,0.428261,0.345288,0.278313,0.22425,0.180611,0.145385,0.116949,0.093995,0.075465,0.060505,0.048427,0.038675,0.030799,0.024436,0.019292,0.015132,0.011762,0.009026,0.006797],[0.824623,0.66524,0.536587,0.432739,0.348914,0.28125,0.226632,0.182544,0.146956,0.118228,0.095039,0.076318,0.061206,0.049005,0.039153,0.031197,0.024771,0.019577,0.015377,0.011977,0.009219,0.006976],[0.833086,0.672082,0.54212,0.437215,0.352537,0.284185,0.229011,0.184475,0.148525,0.119506,0.09608,0.07717,0.061905,0.04958,0.039629,0.031594,0.025103,0.019859,0.015619,0.012188,0.009408,0.007151],[0.841548,0.678922,0.547651,0.44169,0.356159,0.287118,0.231389,0.186405,0.150093,0.120781,0.09712,0.07802,0.062602,0.050154,0.040103,0.031988,0.025434,0.020139,0.015859,0.012397,0.009593,0.00732],[0.850008,0.68576,0.55318,0.446163,0.359779,0.29005,0.233766,0.188333,0.151659,0.122055,0.098159,0.078869,0.063297,0.050725,0.040576,0.032381,0.025762,0.020416,0.016096,0.012602,0.009775,0.007485],[0.858466,0.692597,0.558708,0.450634,0.363398,0.292981,0.23614,0.190259,0.153223,0.123328,0.099196,0.079716,0.06399,0.051295,0.041046,0.032771,0.026089,0.020691,0.016331,0.012805,0.009954,0.007646],[0.866923,0.699432,0.564235,0.455104,0.367015,0.29591,0.238514,0.192184,0.154786,0.124599,0.100231,0.080561,0.064682,0.051864,0.041515,0.03316,0.026413,0.020965,0.016563,0.013006,0.01013,0.007804],[0.875379,0.706266,0.56976,0.459573,0.370631,0.298837,0.240886,0.194107,0.156348,0.125868,0.101265,0.081405,0.065372,0.05243,0.041982,0.033547,0.026736,0.021236,0.016794,0.013204,0.010303,0.007958],[0.883833,0.713099,0.575284,0.46404,0.374245,0.301763,0.243256,0.19603,0.157908,0.127137,0.102297,0.082247,0.066061,0.052996,0.042448,0.033933,0.027057,0.021506,0.017022,0.0134,0.010474,0.00811],[0.892286,0.719931,0.580806,0.468506,0.377859,0.304688,0.245626,0.19795,0.159467,0.128403,0.103329,0.083088,0.066749,0.05356,0.042912,0.034317,0.027377,0.021774,0.017249,0.013594,0.010643,0.008259],[0.900738,0.726761,0.586328,0.472971,0.381471,0.307612,0.247994,0.19987,0.161025,0.129669,0.104359,0.083928,0.067435,0.054122,0.043375,0.034699,0.027695,0.02204,0.017474,0.013787,0.010809,0.008405],[0.909189,0.73359,0.591848,0.477435,0.385082,0.310535,0.250361,0.201789,0.162582,0.130934,0.105387,0.084766,0.06812,0.054684,0.043837,0.035081,0.028012,0.022305,0.017697,0.013977,0.010974,0.00855]],"glide":false},"R448A":{"name":"R448A (HFO/HFC\u6df7\u5408\u51b7\u5a92, \u6709\u6eab\u5ea6\u6ed1\u79fb)","gwp":1387,"safety":"A1","Tcrit":83.7,"Pcrit":3789.0,"sat_cols":["T_C(mean)","P_kPa","hf(bubble)","hg(dew)","sf(bubble)","sg(dew)","vf(bubble)","vg(dew)"],"sat":[[-28.0,401.297,140.81,383.114,0.89359,1.94827,0.000741,0.213974],[-27.0,620.691,124.809,375.705,0.82122,1.97563,0.000722,0.391517],[-26.0,685.089,121.502,374.139,0.80573,1.98215,0.000718,0.44861],[-25.0,604.78,129.085,377.714,0.84097,1.96767,0.000727,0.330315],[-24.0,512.272,138.167,381.912,0.88192,1.95235,0.000738,0.23507],[-23.0,392.315,150.806,387.568,0.93678,1.93417,0.000755,0.152726],[-22.0,263.671,167.493,394.633,1.00577,1.91459,0.000778,0.092086],[-21.0,265.063,170.05,395.669,1.01601,1.91195,0.000781,0.08569],[-20.0,275.61,171.417,396.217,1.02146,1.91058,0.000783,0.082502],[-19.0,286.556,172.776,396.759,1.02685,1.90924,0.000785,0.079479],[-18.0,297.833,174.137,397.297,1.03223,1.90791,0.000787,0.076589],[-17.0,309.449,175.501,397.833,1.03759,1.90661,0.00079,0.073825],[-16.0,321.409,176.868,398.366,1.04295,1.90532,0.000792,0.07118],[-15.0,333.721,178.238,398.896,1.04829,1.90405,0.000794,0.068649],[-14.0,346.39,179.611,399.423,1.05363,1.9028,0.000796,0.066226],[-13.0,359.425,180.988,399.946,1.05895,1.90157,0.000798,0.063905],[-12.0,372.832,182.367,400.467,1.06426,1.90035,0.0008,0.061681],[-11.0,386.617,183.749,400.984,1.06957,1.89915,0.000802,0.05955],[-10.0,400.789,185.134,401.498,1.07486,1.89796,0.000805,0.057506],[-9.0,415.353,186.523,402.009,1.08014,1.89679,0.000807,0.055546],[-8.0,430.317,187.915,402.516,1.08542,1.89563,0.000809,0.053666],[-7.0,445.687,189.31,403.019,1.09069,1.89449,0.000811,0.051861],[-6.0,461.473,190.709,403.519,1.09594,1.89336,0.000814,0.050129],[-5.0,477.679,192.111,404.015,1.10119,1.89224,0.000816,0.048465],[-4.0,494.314,193.517,404.508,1.10643,1.89114,0.000818,0.046867],[-3.0,511.385,194.926,404.996,1.11167,1.89004,0.000821,0.045331],[-2.0,528.9,196.339,405.481,1.11689,1.88896,0.000823,0.043854],[-1.0,546.865,197.756,405.961,1.12211,1.88789,0.000825,0.042435],[0.0,565.288,199.176,406.437,1.12732,1.88682,0.000828,0.041069],[1.0,584.177,200.601,406.909,1.13253,1.88577,0.00083,0.039756],[2.0,603.54,202.029,407.377,1.13773,1.88473,0.000833,0.038491],[3.0,623.384,203.461,407.84,1.14292,1.88369,0.000835,0.037274],[4.0,643.716,204.897,408.298,1.14811,1.88266,0.000838,0.036102],[5.0,664.545,206.338,408.752,1.15329,1.88164,0.000841,0.034973],[6.0,685.878,207.783,409.201,1.15846,1.88063,0.000843,0.033885],[7.0,707.723,209.232,409.645,1.16363,1.87962,0.000846,0.032837],[8.0,730.088,210.685,410.084,1.1688,1.87862,0.000849,0.031826],[9.0,752.981,212.143,410.518,1.17396,1.87763,0.000851,0.030852],[10.0,776.41,213.605,410.946,1.17912,1.87663,0.000854,0.029911],[11.0,800.383,215.073,411.369,1.18427,1.87565,0.000857,0.029004],[12.0,824.908,216.545,411.787,1.18942,1.87466,0.00086,0.028129],[13.0,849.994,218.021,412.199,1.19457,1.87368,0.000863,0.027284],[14.0,875.648,219.503,412.604,1.19971,1.8727,0.000866,0.026468],[15.0,901.879,220.99,413.004,1.20485,1.87172,0.000869,0.025679],[16.0,928.696,222.482,413.398,1.20999,1.87075,0.000872,0.024918],[17.0,956.106,223.979,413.785,1.21513,1.86977,0.000875,0.024182],[18.0,984.118,225.482,414.166,1.22027,1.86879,0.000878,0.023471],[19.0,1012.741,226.99,414.54,1.2254,1.86782,0.000881,0.022783],[20.0,1041.983,228.504,414.907,1.23054,1.86684,0.000884,0.022118],[21.0,1071.854,230.023,415.267,1.23567,1.86586,0.000888,0.021474],[22.0,1102.362,231.549,415.619,1.2408,1.86487,0.000891,0.020852],[23.0,1133.515,233.08,415.965,1.24594,1.86388,0.000894,0.020249],[24.0,1165.323,234.618,416.302,1.25107,1.86289,0.000898,0.019666],[25.0,1197.795,236.162,416.632,1.25621,1.86189,0.000901,0.019101],[26.0,1230.939,237.712,416.954,1.26135,1.86089,0.000905,0.018554],[27.0,1264.766,239.269,417.267,1.26649,1.85988,0.000908,0.018024],[28.0,1299.284,240.833,417.572,1.27163,1.85887,0.000912,0.017511],[29.0,1334.502,242.404,417.868,1.27678,1.85784,0.000916,0.017013],[30.0,1370.43,243.982,418.154,1.28193,1.85681,0.00092,0.016531],[31.0,1407.078,245.567,418.432,1.28709,1.85576,0.000924,0.016063],[32.0,1444.456,247.159,418.699,1.29225,1.85471,0.000928,0.015609],[33.0,1482.572,248.76,418.957,1.29741,1.85364,0.000932,0.015169],[34.0,1521.437,250.368,419.205,1.30258,1.85256,0.000936,0.014741],[35.0,1561.061,251.985,419.442,1.30776,1.85147,0.00094,0.014327],[36.0,1601.454,253.61,419.667,1.31295,1.85036,0.000944,0.013924],[37.0,1642.626,255.243,419.882,1.31814,1.84924,0.000949,0.013533],[38.0,1684.587,256.885,420.085,1.32334,1.8481,0.000953,0.013153],[39.0,1727.349,258.537,420.276,1.32855,1.84694,0.000958,0.012784],[40.0,1770.922,260.198,420.454,1.33377,1.84577,0.000962,0.012425],[41.0,1815.316,261.868,420.619,1.33901,1.84457,0.000967,0.012077],[42.0,1860.542,263.549,420.771,1.34425,1.84335,0.000972,0.011738],[43.0,1906.613,265.24,420.909,1.34951,1.84211,0.000977,0.011408],[44.0,1953.538,266.942,421.032,1.35478,1.84084,0.000982,0.011087],[45.0,2001.331,268.655,421.141,1.36006,1.83955,0.000987,0.010775],[46.0,2050.001,270.38,421.233,1.36536,1.83823,0.000993,0.010471],[47.0,2099.563,272.116,421.309,1.37068,1.83687,0.000998,0.010175],[48.0,2150.027,273.865,421.368,1.37602,1.83549,0.001004,0.009887],[49.0,2201.406,275.627,421.409,1.38138,1.83407,0.00101,0.009606],[50.0,2253.714,277.403,421.432,1.38675,1.83262,0.001016,0.009332],[51.0,2306.963,279.192,421.435,1.39215,1.83112,0.001022,0.009065],[52.0,2361.167,280.997,421.418,1.39758,1.82959,0.001028,0.008805],[53.0,2416.339,282.816,421.379,1.40303,1.82801,0.001035,0.008551],[54.0,2472.494,284.652,421.317,1.40851,1.82638,0.001042,0.008303],[55.0,2529.646,286.505,421.231,1.41402,1.82471,0.001049,0.008061],[56.0,2587.811,288.376,421.121,1.41956,1.82298,0.001056,0.007824],[57.0,2647.004,290.266,420.983,1.42514,1.82119,0.001064,0.007593],[58.0,2707.241,292.176,420.818,1.43076,1.81934,0.001071,0.007367],[59.0,2768.539,294.107,420.622,1.43642,1.81742,0.00108,0.007146],[60.0,2830.914,296.06,420.394,1.44212,1.81542,0.001088,0.00693],[61.0,2894.386,298.038,420.132,1.44788,1.81335,0.001097,0.006718],[62.0,2958.973,300.041,419.833,1.45368,1.81119,0.001106,0.00651],[63.0,3024.695,302.072,419.494,1.45955,1.80894,0.001115,0.006307],[64.0,3091.572,304.133,419.113,1.46549,1.80659,0.001126,0.006107],[65.0,3159.626,306.226,418.685,1.47149,1.80413,0.001136,0.00591]],"Tgrid":[-60,-56,-52,-48,-44,-40,-36,-32,-28,-24,-20,-16,-12,-8,-4,0,4,8,12,16,20,24,28,32,36,40,44,48,52,56,60,64,68,72,76,80,84,88,92,96,100,104,108,112,116,120,124,128,132,136,140,144,148,152,156,160],"Pgrid":[40.0,49.431,61.085,75.488,93.285,115.28,142.459,176.047,217.554,268.847,332.234,410.566,507.366,626.989,774.815,957.495,1183.246,1462.222,1806.974,2233.008,2759.489,3410.1],"h":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,124.49],[373.426,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,129.579],[376.36,375.928,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,134.689],[379.306,378.907,378.403,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,139.822],[382.265,381.895,381.43,380.841,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,144.98],[385.241,384.896,384.464,383.92,383.228,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,150.163],[388.235,387.912,387.509,387.003,386.363,385.548,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,155.375],[391.248,390.945,390.567,390.094,389.499,388.745,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,160.616],[394.282,393.997,393.641,393.197,392.64,391.938,391.044,null,null,null,null,null,null,null,null,null,null,null,null,null,null,165.889],[397.336,397.067,396.732,396.314,395.791,395.133,394.301,393.239,null,null,null,null,null,null,null,null,null,null,null,null,null,171.195],[400.413,400.159,399.842,399.448,398.954,398.336,397.556,396.566,395.296,null,null,null,null,null,null,null,null,null,null,null,null,176.537],[403.512,403.271,402.971,402.598,402.132,401.549,400.815,399.887,398.705,397.177,null,null,null,null,null,null,null,null,null,null,null,181.917],[406.634,406.405,406.12,405.767,405.325,404.774,404.081,403.209,402.1,400.68,null,null,null,null,null,null,null,null,null,null,null,187.337],[409.779,409.561,409.291,408.955,408.536,408.013,407.358,406.534,405.491,404.161,402.444,null,null,null,null,null,null,null,null,null,null,192.801],[412.947,412.74,412.483,412.163,411.765,411.268,410.647,409.866,408.882,407.631,406.025,403.934,null,null,null,null,null,null,null,null,null,198.31],[416.14,415.942,415.697,415.392,415.013,414.54,413.95,413.209,412.277,411.095,409.586,407.635,null,null,null,null,null,null,null,null,null,203.87],[419.356,419.167,418.933,418.643,418.281,417.83,417.268,416.564,415.678,414.56,413.136,411.305,408.914,null,null,null,null,null,null,null,null,209.483],[422.597,422.417,422.193,421.915,421.57,421.14,420.603,419.932,419.089,418.027,416.679,414.954,412.716,409.754,null,null,null,null,null,null,null,215.154],[425.862,425.69,425.476,425.21,424.879,424.468,423.956,423.315,422.512,421.501,420.222,418.59,416.484,413.721,null,null,null,null,null,null,null,220.888],[429.153,428.987,428.782,428.527,428.211,427.817,427.327,426.715,425.948,424.984,423.767,422.218,420.229,417.638,414.184,null,null,null,null,null,null,226.69],[432.468,432.309,432.112,431.868,431.564,431.187,430.717,430.131,429.398,428.477,427.317,425.844,423.959,421.517,418.291,null,null,null,null,null,null,232.568],[435.808,435.655,435.466,435.231,434.94,434.578,434.128,433.566,432.864,431.983,430.874,429.471,427.68,425.369,422.34,418.263,null,null,null,null,null,238.53],[439.172,439.026,438.844,438.618,438.339,437.991,437.558,437.019,436.346,435.502,434.442,433.101,431.395,429.203,426.346,422.538,417.267,null,null,null,null,244.585],[442.563,442.421,442.246,442.029,441.76,441.426,441.01,440.492,439.846,439.036,438.02,436.738,435.11,433.025,430.32,426.744,421.864,null,null,null,null,250.744],[445.978,445.842,445.673,445.464,445.205,444.883,444.483,443.985,443.363,442.586,441.611,440.383,438.826,436.838,434.27,430.898,426.348,419.906,null,null,null,257.022],[449.418,449.287,449.125,448.923,448.673,448.363,447.978,447.498,446.9,446.153,445.216,444.038,442.547,440.648,438.204,435.012,430.745,424.812,null,null,null,263.437],[452.884,452.757,452.601,452.406,452.165,451.866,451.495,451.032,450.456,449.737,448.836,447.704,446.275,444.457,442.126,439.096,435.077,429.566,421.502,null,null,270.014],[456.375,456.253,456.101,455.913,455.681,455.392,455.034,454.588,454.032,453.339,452.472,451.384,450.011,448.269,446.04,443.156,439.356,434.205,426.845,null,null,276.785],[459.891,459.773,459.627,459.445,459.22,458.941,458.595,458.165,457.629,456.96,456.125,455.076,453.756,452.084,449.951,447.199,443.595,438.755,431.967,null,null,283.797],[463.433,463.318,463.177,463.001,462.784,462.514,462.18,461.764,461.246,460.601,459.794,458.784,457.513,455.906,453.86,451.23,447.802,443.234,436.925,427.549,null,291.123],[467.0,466.889,466.752,466.582,466.372,466.111,465.787,465.385,464.884,464.261,463.482,462.507,461.283,459.736,457.771,455.253,451.984,447.659,441.756,433.215,null,298.881],[470.592,470.484,470.352,470.187,469.983,469.731,469.417,469.028,468.544,467.941,467.188,466.247,465.066,463.576,461.686,459.271,456.147,452.039,446.488,438.62,426.179,307.301],[474.209,474.105,473.976,473.817,473.619,473.374,473.071,472.694,472.225,471.641,470.914,470.004,468.863,467.426,465.607,463.286,460.296,456.383,451.142,443.833,432.75,351.511],[477.851,477.75,477.626,477.471,477.279,477.042,476.748,476.382,475.928,475.363,474.658,473.778,472.675,471.288,469.535,467.303,464.435,460.7,455.733,448.898,438.846,421.08],[481.519,481.421,481.3,481.15,480.964,480.733,480.448,480.093,479.653,479.105,478.423,477.571,476.504,475.163,473.471,471.321,468.567,464.994,460.273,453.848,444.617,429.532],[485.211,485.116,484.998,484.853,484.672,484.449,484.171,483.827,483.4,482.869,482.207,481.382,480.349,479.052,477.418,475.345,472.696,469.271,464.772,458.705,450.149,436.861],[488.929,488.836,488.722,488.58,488.405,488.188,487.918,487.584,487.17,486.654,486.012,485.212,484.211,482.956,481.376,479.375,476.823,473.536,469.237,463.489,455.501,443.535],[492.671,492.581,492.47,492.332,492.162,491.951,491.689,491.365,490.962,490.461,489.838,489.061,488.091,486.875,485.346,483.412,480.952,477.791,473.676,468.211,460.712,449.778],[496.439,496.351,496.243,496.109,495.943,495.738,495.483,495.168,494.776,494.29,493.684,492.93,491.989,490.81,489.329,487.459,485.084,482.04,478.094,472.885,465.81,455.712],[500.231,500.145,500.04,499.91,499.748,499.548,499.301,498.994,498.613,498.14,497.552,496.819,495.905,494.761,493.326,491.516,489.22,486.286,482.496,477.518,470.818,461.417],[504.047,503.964,503.862,503.735,503.578,503.383,503.142,502.843,502.473,502.013,501.441,500.729,499.84,498.73,497.337,495.583,493.363,490.532,486.884,482.118,475.753,466.943],[507.888,507.808,507.708,507.584,507.431,507.241,507.007,506.716,506.355,505.907,505.351,504.658,503.795,502.716,501.364,499.663,497.514,494.778,491.264,486.692,480.626,472.33],[511.754,511.675,511.578,511.457,511.308,511.123,510.895,510.611,510.26,509.824,509.282,508.608,507.768,506.719,505.406,503.756,501.673,499.027,495.638,491.244,485.449,477.603],[515.644,515.567,515.472,515.355,515.209,515.029,514.806,514.53,514.188,513.763,513.235,512.579,511.761,510.741,509.465,507.863,505.843,503.281,500.007,495.779,490.231,482.783],[519.558,519.483,519.391,519.276,519.134,518.958,518.741,518.472,518.138,517.724,517.209,516.57,515.774,514.781,513.54,511.983,510.023,507.541,504.376,500.3,494.979,487.887],[523.496,523.423,523.333,523.221,523.083,522.911,522.699,522.436,522.111,521.707,521.205,520.582,519.807,518.84,517.632,516.119,514.215,511.808,508.745,504.812,499.698,492.928],[527.459,527.387,527.299,527.19,527.055,526.887,526.68,526.424,526.106,525.712,525.223,524.616,523.86,522.918,521.742,520.269,518.419,516.083,513.116,509.316,504.394,497.916],[531.445,531.375,531.289,531.182,531.05,530.887,530.685,530.434,530.124,529.74,529.263,528.67,527.933,527.015,525.869,524.436,522.636,520.368,517.491,513.816,509.072,502.86],[535.455,535.387,535.302,535.198,535.069,534.91,534.712,534.468,534.165,533.789,533.324,532.745,532.026,531.131,530.015,528.618,526.867,524.662,521.871,518.313,513.735,507.768],[539.488,539.422,539.339,539.238,539.112,538.956,538.763,538.524,538.228,537.861,537.406,536.842,536.14,535.267,534.178,532.817,531.113,528.968,526.258,522.81,518.386,512.644],[543.545,543.48,543.4,543.3,543.177,543.025,542.836,542.603,542.313,541.955,541.511,540.959,540.274,539.422,538.36,537.033,535.373,533.286,530.652,527.308,523.029,517.495],[547.626,547.562,547.483,547.386,547.266,547.117,546.932,546.704,546.421,546.071,545.637,545.098,544.429,543.596,542.56,541.266,539.647,537.616,535.055,531.809,527.665,522.325],[551.729,551.667,551.59,551.495,551.377,551.231,551.051,550.828,550.551,550.209,549.784,549.257,548.604,547.791,546.779,545.516,543.938,541.959,539.467,536.313,532.297,527.138],[555.856,555.795,555.72,555.627,555.511,555.369,555.192,554.974,554.703,554.368,553.953,553.438,552.799,552.005,551.016,549.784,548.244,546.315,543.889,540.823,536.927,531.937],[560.006,559.946,559.872,559.781,559.668,559.529,559.356,559.142,558.878,558.55,558.144,557.64,557.015,556.239,555.273,554.069,552.566,550.685,548.321,545.34,541.557,536.725],[564.178,564.12,564.048,563.958,563.848,563.711,563.542,563.333,563.074,562.753,562.356,561.863,561.251,560.492,559.548,558.372,556.905,555.069,552.766,549.863,546.188,541.504]],"s":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.80844],[1.99167,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.83209],[2.00506,1.98315,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.85541],[2.01826,1.99651,1.97438,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.87841],[2.03129,2.00966,1.98771,1.96533,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.90112],[2.04417,2.02264,2.00084,1.97865,1.95597,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.92355],[2.0569,2.03547,2.01378,1.99176,1.9693,1.94626,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.94571],[2.0695,2.04815,2.02657,2.00469,1.98242,1.95963,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.96762],[2.08197,2.0607,2.03921,2.01745,1.99534,1.97276,1.94958,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.98931],[2.09433,2.07313,2.05172,2.03006,2.00809,1.98569,1.96276,1.93911,null,null,null,null,null,null,null,null,null,null,null,null,null,1.01078],[2.10658,2.08544,2.0641,2.04254,2.02068,1.99845,1.97572,1.95235,1.92812,null,null,null,null,null,null,null,null,null,null,null,null,1.03205],[2.11873,2.09763,2.07637,2.05489,2.03313,2.01104,1.98849,1.96537,1.94148,1.91653,null,null,null,null,null,null,null,null,null,null,null,1.05313],[2.13078,2.10973,2.08852,2.06711,2.04546,2.02348,2.0011,1.97819,1.95458,1.93004,null,null,null,null,null,null,null,null,null,null,null,1.07405],[2.14273,2.12172,2.10057,2.07923,2.05766,2.03579,2.01355,1.99082,1.96747,1.94327,1.91793,null,null,null,null,null,null,null,null,null,null,1.09481],[2.15459,2.13362,2.11252,2.09124,2.06974,2.04798,2.02586,2.0033,1.98016,1.95626,1.93133,1.90497,null,null,null,null,null,null,null,null,null,1.11544],[2.16636,2.14543,2.12437,2.10315,2.08172,2.06004,2.03804,2.01563,1.99268,1.96904,1.94447,1.91862,null,null,null,null,null,null,null,null,null,1.13594],[2.17805,2.15715,2.13613,2.11496,2.0936,2.072,2.0501,2.02782,2.00504,1.98163,1.95737,1.93196,1.90495,null,null,null,null,null,null,null,null,1.15634],[2.18966,2.16879,2.14781,2.12668,2.10538,2.08386,2.06205,2.03989,2.01726,1.99405,1.97006,1.94503,1.91857,1.89004,null,null,null,null,null,null,null,1.17666],[2.20119,2.18035,2.1594,2.13832,2.11707,2.09561,2.07389,2.05183,2.02935,2.00632,1.98257,1.95787,1.93188,1.90406,null,null,null,null,null,null,null,1.19691],[2.21265,2.19184,2.17092,2.14987,2.12867,2.10728,2.08563,2.06367,2.04132,2.01845,1.99492,1.97051,1.94492,1.91769,1.88806,null,null,null,null,null,null,1.21711],[2.22404,2.20324,2.18235,2.16135,2.14019,2.11885,2.09728,2.07541,2.05317,2.03045,2.00711,1.98296,1.95774,1.93102,1.90217,null,null,null,null,null,null,1.2373],[2.23535,2.21458,2.19372,2.17274,2.15163,2.13034,2.10883,2.08705,2.06491,2.04233,2.01917,1.99525,1.97034,1.94407,1.91588,1.88483,null,null,null,null,null,1.2575],[2.2466,2.22585,2.20501,2.18407,2.16299,2.14175,2.1203,2.09859,2.07655,2.05409,2.03109,2.00739,1.98276,1.95689,1.92928,1.89912,1.86493,null,null,null,null,1.27774],[2.25779,2.23705,2.21623,2.19532,2.17428,2.15308,2.13169,2.11005,2.08809,2.06575,2.04289,2.01939,1.99502,1.96949,1.94239,1.913,1.8801,null,null,null,null,1.29806],[2.26891,2.24819,2.22739,2.2065,2.18549,2.16433,2.14299,2.12142,2.09955,2.07731,2.05459,2.03125,2.00712,1.98191,1.95525,1.92652,1.8947,1.85772,null,null,null,1.3185],[2.27996,2.25926,2.23848,2.21762,2.19664,2.17552,2.15422,2.13271,2.11091,2.08877,2.06617,2.043,2.01908,1.99416,1.96789,1.93974,1.90883,1.87349,null,null,null,1.33911],[2.29096,2.27027,2.24951,2.22867,2.20772,2.18663,2.16538,2.14392,2.1222,2.10014,2.07766,2.05463,2.0309,2.00624,1.98034,1.9527,1.92258,1.88857,1.84767,null,null,1.35998],[2.3019,2.28122,2.26048,2.23966,2.21873,2.19768,2.17647,2.15506,2.1334,2.11143,2.08905,2.06616,2.04261,2.01818,1.9926,1.96543,1.93599,1.90311,1.86442,null,null,1.3812],[2.31278,2.29212,2.27139,2.25059,2.22969,2.20867,2.18749,2.16613,2.14453,2.12263,2.10035,2.07759,2.0542,2.02999,2.0047,1.97794,1.9491,1.91719,1.88027,null,null,1.4029],[2.32361,2.30295,2.28224,2.26146,2.24058,2.21959,2.19845,2.17713,2.15559,2.13376,2.11157,2.08892,2.06568,2.04168,2.01665,1.99026,1.96196,1.93089,1.89542,1.85192,null,1.42529],[2.33438,2.31374,2.29304,2.27227,2.25141,2.23045,2.20934,2.18807,2.16658,2.14481,2.12271,2.10017,2.07707,2.05324,2.02846,2.00241,1.97459,1.94425,1.91001,1.86903,null,1.44871],[2.34509,2.32446,2.30378,2.28303,2.26219,2.24125,2.22018,2.19894,2.1775,2.15579,2.13377,2.11133,2.08835,2.0647,2.04014,2.0144,1.98701,1.95732,1.92413,1.88515,1.83417,1.47384],[2.35576,2.33514,2.31447,2.29373,2.27291,2.25199,2.23095,2.20975,2.18835,2.16671,2.14475,2.1224,2.09955,2.07605,2.0517,2.02624,1.99925,1.97013,1.93786,1.90053,1.85355,1.60377],[2.36637,2.34576,2.3251,2.30438,2.28358,2.26268,2.24166,2.2205,2.19914,2.17755,2.15566,2.1334,2.11066,2.08731,2.06315,2.03794,2.01131,1.9827,1.95123,1.91529,1.87131,1.80696],[2.37694,2.35634,2.33569,2.31498,2.29419,2.27331,2.25232,2.23119,2.20987,2.18833,2.16651,2.14433,2.12169,2.09847,2.07449,2.04952,2.02321,1.99507,1.96431,1.92955,1.88794,1.83131],[2.38745,2.36686,2.34622,2.32552,2.30475,2.28389,2.26293,2.24182,2.22054,2.19905,2.17729,2.15518,2.13264,2.10954,2.08573,2.06098,2.03497,2.00726,1.97712,1.94338,1.90369,1.85219],[2.39792,2.37734,2.3567,2.33602,2.31526,2.29442,2.27348,2.2524,2.23116,2.20971,2.188,2.16596,2.14351,2.12053,2.09687,2.07232,2.04659,2.01926,1.9897,1.95685,1.91876,1.87098],[2.40834,2.38776,2.36714,2.34647,2.32572,2.3049,2.28398,2.26292,2.24171,2.22031,2.19865,2.17668,2.15432,2.13145,2.10793,2.08356,2.05809,2.03111,2.00206,1.97,1.93327,1.88836],[2.41872,2.39814,2.37753,2.35686,2.33614,2.31533,2.29442,2.2734,2.25222,2.23085,2.20924,2.18734,2.16505,2.14228,2.1189,2.09471,2.06947,2.04281,2.01422,1.98287,1.94731,1.90471],[2.42904,2.40848,2.38787,2.36722,2.3465,2.32571,2.30482,2.28382,2.26267,2.24134,2.21978,2.19793,2.17572,2.15304,2.12978,2.10576,2.08073,2.05438,2.02621,1.99549,1.96095,1.92024],[2.43933,2.41877,2.39817,2.37752,2.35682,2.33604,2.31517,2.29419,2.27307,2.25177,2.23025,2.20846,2.18632,2.16374,2.14059,2.11672,2.09189,2.06582,2.03804,2.00788,1.97425,1.93514],[2.44957,2.42901,2.40842,2.38778,2.36709,2.34632,2.32547,2.30451,2.28342,2.26215,2.24068,2.21894,2.19686,2.17436,2.15132,2.12759,2.10296,2.07714,2.04971,2.02007,1.98724,1.94949],[2.45976,2.43921,2.41863,2.398,2.37731,2.35656,2.33573,2.31479,2.29372,2.27248,2.25105,2.22935,2.20734,2.18492,2.16199,2.13839,2.11393,2.08834,2.06125,2.03208,1.99996,1.9634],[2.46992,2.44937,2.42879,2.40817,2.3875,2.36676,2.34594,2.32501,2.30397,2.28276,2.26136,2.23972,2.21776,2.19542,2.17258,2.1491,2.12481,2.09945,2.07265,2.04391,2.01244,1.97692],[2.48003,2.45949,2.43891,2.4183,2.39763,2.37691,2.3561,2.3352,2.31417,2.29299,2.27163,2.25003,2.22813,2.20585,2.1831,2.15975,2.13561,2.11045,2.08394,2.05559,2.0247,1.99011],[2.49009,2.46956,2.44899,2.42839,2.40773,2.38701,2.36622,2.34533,2.32433,2.30318,2.28185,2.26028,2.23844,2.21623,2.19357,2.17032,2.14633,2.12136,2.09511,2.06713,2.03677,2.00299],[2.50012,2.47959,2.45903,2.43843,2.41778,2.39707,2.37629,2.35542,2.33444,2.31331,2.29201,2.27049,2.24869,2.22655,2.20397,2.18082,2.15697,2.13218,2.10617,2.07853,2.04865,2.01562],[2.51011,2.48958,2.46903,2.44843,2.42779,2.40709,2.38633,2.36547,2.34451,2.3234,2.30213,2.28065,2.2589,2.23681,2.21431,2.19126,2.16753,2.14291,2.11713,2.0898,2.06037,2.028],[2.52005,2.49953,2.47898,2.45839,2.43776,2.41707,2.39632,2.37548,2.35453,2.33345,2.31221,2.29076,2.26905,2.24702,2.22459,2.20164,2.17803,2.15356,2.12799,2.10096,2.07194,2.04018],[2.52996,2.50944,2.4889,2.46831,2.44769,2.42701,2.40627,2.38544,2.36451,2.34345,2.32223,2.30082,2.27916,2.25718,2.23482,2.21195,2.18845,2.16414,2.13877,2.112,2.08336,2.05215],[2.53983,2.51931,2.49877,2.4782,2.45758,2.43691,2.41617,2.39536,2.37444,2.35341,2.33222,2.31083,2.28921,2.26729,2.24499,2.2222,2.19881,2.17464,2.14946,2.12294,2.09465,2.06395],[2.54966,2.52915,2.50861,2.48804,2.46743,2.44676,2.42604,2.40524,2.38434,2.36332,2.34215,2.3208,2.29922,2.27734,2.2551,2.2324,2.20911,2.18507,2.16006,2.13378,2.10582,2.07559],[2.55945,2.53894,2.51841,2.49784,2.47723,2.45658,2.43587,2.41508,2.39419,2.37319,2.35205,2.33073,2.30918,2.28735,2.26517,2.24254,2.21935,2.19543,2.17059,2.14453,2.11687,2.08707],[2.5692,2.5487,2.52817,2.5076,2.487,2.46636,2.44565,2.42487,2.404,2.38302,2.3619,2.34061,2.31909,2.29731,2.27518,2.25263,2.22952,2.20573,2.18104,2.15519,2.12782,2.09841],[2.57892,2.55841,2.53789,2.51733,2.49674,2.4761,2.4554,2.43463,2.41378,2.39281,2.37171,2.35044,2.32896,2.30722,2.28515,2.26266,2.23964,2.21596,2.19141,2.16576,2.13866,2.10962],[2.58859,2.56809,2.54757,2.52702,2.50643,2.4858,2.46511,2.44435,2.42351,2.40256,2.38148,2.36024,2.33879,2.31709,2.29506,2.27264,2.24971,2.22613,2.20172,2.17625,2.1494,2.12071]],"v":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000716],[0.512024,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000722],[0.522327,0.420609,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000728],[0.532563,0.429022,0.345205,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000734],[0.542741,0.437373,0.352085,0.283036,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000741],[0.552871,0.445673,0.358908,0.288673,0.231802,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000747],[0.562959,0.453929,0.365685,0.294257,0.23643,0.189598,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000754],[0.573011,0.462146,0.372421,0.299798,0.241009,0.193407,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000761],[0.58303,0.470331,0.379123,0.305303,0.245549,0.197171,0.157991,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000768],[0.59302,0.478486,0.385794,0.310775,0.250054,0.200898,0.161094,0.128847,null,null,null,null,null,null,null,null,null,null,null,null,null,0.000776],[0.602985,0.486614,0.392438,0.31622,0.25453,0.204594,0.164162,0.131415,0.104873,null,null,null,null,null,null,null,null,null,null,null,null,0.000783],[0.612926,0.494719,0.399058,0.32164,0.25898,0.208262,0.167201,0.133949,0.107007,0.085157,null,null,null,null,null,null,null,null,null,null,null,0.000791],[0.622847,0.502803,0.405656,0.327037,0.263407,0.211905,0.170213,0.136454,0.109107,0.086939,null,null,null,null,null,null,null,null,null,null,null,0.0008],[0.632748,0.510868,0.412235,0.332414,0.267814,0.215528,0.173203,0.138935,0.111181,0.088689,0.070443,null,null,null,null,null,null,null,null,null,null,0.000808],[0.642633,0.518915,0.418796,0.337774,0.272202,0.219131,0.176173,0.141395,0.113231,0.090413,0.071911,0.056883,null,null,null,null,null,null,null,null,null,0.000817],[0.652502,0.526946,0.425341,0.343117,0.276573,0.222716,0.179124,0.143836,0.115261,0.092115,0.073352,0.058123,null,null,null,null,null,null,null,null,null,0.000827],[0.662356,0.534963,0.431872,0.348445,0.280929,0.226286,0.18206,0.146259,0.117273,0.093796,0.074771,0.059337,0.046792,null,null,null,null,null,null,null,null,0.000836],[0.672197,0.542967,0.438389,0.353759,0.285271,0.229843,0.184981,0.148668,0.119269,0.095461,0.07617,0.060528,0.047823,0.037475,null,null,null,null,null,null,null,0.000847],[0.682027,0.550959,0.444894,0.359062,0.2896,0.233386,0.187889,0.151062,0.12125,0.097109,0.077553,0.0617,0.048832,0.038362,null,null,null,null,null,null,null,0.000858],[0.691845,0.558939,0.451388,0.364352,0.293918,0.236917,0.190784,0.153445,0.123218,0.098744,0.078921,0.062855,0.04982,0.039224,0.030578,null,null,null,null,null,null,0.000869],[0.701653,0.56691,0.457871,0.369633,0.298226,0.240438,0.193669,0.155815,0.125174,0.100366,0.080275,0.063995,0.050792,0.040067,0.031327,null,null,null,null,null,null,0.000881],[0.711452,0.574871,0.464345,0.374904,0.302524,0.243948,0.196543,0.158176,0.12712,0.101978,0.081618,0.065123,0.051749,0.040891,0.032054,0.024824,null,null,null,null,null,0.000894],[0.721243,0.582823,0.47081,0.380166,0.306812,0.24745,0.199409,0.160527,0.129055,0.103578,0.082949,0.066238,0.052693,0.041701,0.032762,0.025463,0.01945,null,null,null,null,0.000908],[0.731025,0.590767,0.477267,0.38542,0.311093,0.250943,0.202265,0.162869,0.130982,0.10517,0.08427,0.067343,0.053626,0.042498,0.033455,0.026082,0.020027,null,null,null,null,0.000923],[0.7408,0.598704,0.483717,0.390666,0.315366,0.254429,0.205114,0.165203,0.1329,0.106752,0.085583,0.068438,0.054547,0.043282,0.034134,0.026682,0.02058,0.015516,null,null,null,0.00094],[0.750568,0.606634,0.49016,0.395905,0.319632,0.257907,0.207955,0.16753,0.134811,0.108327,0.086887,0.069525,0.05546,0.044057,0.0348,0.027268,0.021111,0.016028,null,null,null,0.000958],[0.76033,0.614558,0.496596,0.401138,0.323891,0.261379,0.21079,0.169849,0.136714,0.109894,0.088183,0.070603,0.056363,0.044821,0.035456,0.027841,0.021626,0.016513,0.012222,null,null,0.000977],[0.770086,0.622475,0.503026,0.406365,0.328144,0.264844,0.213619,0.172162,0.138611,0.111455,0.089472,0.071674,0.057259,0.045577,0.036101,0.028402,0.022126,0.016978,0.012689,null,null,0.001],[0.779836,0.630387,0.509451,0.411586,0.332391,0.268304,0.216441,0.17447,0.140502,0.113009,0.090755,0.072738,0.058147,0.046325,0.036738,0.028953,0.022614,0.017424,0.013126,null,null,0.001025],[0.789581,0.638294,0.51587,0.416802,0.336634,0.271758,0.219258,0.176772,0.142387,0.114558,0.092032,0.073796,0.059029,0.047066,0.037367,0.029495,0.02309,0.017856,0.013539,0.009891,null,0.001054],[0.799322,0.646196,0.522285,0.422013,0.340871,0.275208,0.22207,0.179068,0.144267,0.116101,0.093303,0.074848,0.059904,0.0478,0.037989,0.030028,0.023556,0.018275,0.013934,0.010298,null,0.00109],[0.809057,0.654094,0.528695,0.42722,0.345104,0.278653,0.224878,0.18136,0.146142,0.117639,0.094569,0.075894,0.060774,0.048528,0.038604,0.030554,0.024014,0.018683,0.014312,0.010676,0.007525,0.001135],[0.818789,0.661987,0.535101,0.432422,0.349332,0.282093,0.227681,0.183648,0.148013,0.119173,0.09583,0.076936,0.061639,0.04925,0.039213,0.031073,0.024463,0.019082,0.014677,0.011033,0.007926,0.002664],[0.828517,0.669877,0.541502,0.43762,0.353556,0.285529,0.23048,0.185931,0.149879,0.120702,0.097087,0.077973,0.062498,0.049968,0.039816,0.031586,0.024906,0.019471,0.015031,0.011371,0.008286,0.005472],[0.838241,0.677762,0.547901,0.442814,0.357776,0.288962,0.233275,0.18821,0.151741,0.122227,0.09834,0.079005,0.063354,0.05068,0.040414,0.032094,0.025342,0.019853,0.015375,0.011695,0.008619,0.005911],[0.847961,0.685644,0.554295,0.448005,0.361993,0.292391,0.236066,0.190486,0.153599,0.123748,0.099588,0.080034,0.064204,0.051388,0.041008,0.032596,0.025772,0.020228,0.01571,0.012006,0.008929,0.006279],[0.857678,0.693523,0.560686,0.453193,0.366207,0.295816,0.238854,0.192758,0.155454,0.125265,0.100833,0.081058,0.065051,0.052092,0.041597,0.033093,0.026197,0.020597,0.016038,0.012307,0.009223,0.006605],[0.867392,0.701399,0.567074,0.458377,0.370417,0.299238,0.241638,0.195027,0.157306,0.12678,0.102075,0.08208,0.065895,0.052792,0.042182,0.033586,0.026617,0.02096,0.016359,0.012599,0.009503,0.006901],[0.877103,0.709271,0.573459,0.463558,0.374625,0.302658,0.24442,0.197292,0.159154,0.128291,0.103313,0.083097,0.066735,0.053488,0.042763,0.034074,0.027032,0.021318,0.016673,0.012884,0.009771,0.007175],[0.886812,0.717141,0.579842,0.468737,0.378829,0.306074,0.247199,0.199555,0.161,0.129799,0.104548,0.084112,0.067571,0.054181,0.04334,0.034559,0.027444,0.021672,0.016982,0.013161,0.010029,0.007432],[0.896517,0.725009,0.586221,0.473913,0.383031,0.309488,0.249975,0.201815,0.162843,0.131304,0.105781,0.085124,0.068405,0.054871,0.043914,0.035041,0.027851,0.02202,0.017286,0.013431,0.010279,0.007676],[0.906221,0.732873,0.592599,0.479086,0.387231,0.312899,0.252749,0.204073,0.164683,0.132807,0.10701,0.086133,0.069236,0.055558,0.044485,0.035519,0.028255,0.022365,0.017585,0.013697,0.010521,0.007909],[0.915922,0.740736,0.598974,0.484257,0.391428,0.316308,0.25552,0.206328,0.166521,0.134307,0.108237,0.087139,0.070064,0.056242,0.045054,0.035994,0.028655,0.022706,0.01788,0.013957,0.010757,0.008132],[0.92562,0.748596,0.605346,0.489426,0.395622,0.319715,0.258289,0.208581,0.168356,0.135805,0.109462,0.088143,0.070889,0.056924,0.045619,0.036466,0.029052,0.023044,0.018171,0.014212,0.010987,0.008347],[0.935317,0.756454,0.611717,0.494593,0.399815,0.323119,0.261055,0.210832,0.17019,0.1373,0.110684,0.089145,0.071712,0.057603,0.046182,0.036935,0.029446,0.023379,0.018459,0.014464,0.011212,0.008556],[0.945012,0.764311,0.618085,0.499758,0.404006,0.326521,0.26382,0.21308,0.172021,0.138794,0.111905,0.090144,0.072533,0.05828,0.046742,0.037402,0.029838,0.02371,0.018743,0.014711,0.011433,0.008758],[0.954704,0.772165,0.624452,0.504921,0.408194,0.329922,0.266583,0.215327,0.17385,0.140285,0.113123,0.091141,0.073352,0.058954,0.0473,0.037866,0.030227,0.024039,0.019024,0.014955,0.011649,0.008955],[0.964395,0.780017,0.630817,0.510082,0.412381,0.333321,0.269343,0.217572,0.175677,0.141775,0.114339,0.092137,0.074169,0.059626,0.047856,0.038328,0.030613,0.024365,0.019302,0.015196,0.011861,0.009147],[0.974084,0.787868,0.63718,0.515241,0.416566,0.336717,0.272103,0.219815,0.177503,0.143262,0.115554,0.09313,0.074983,0.060297,0.04841,0.038788,0.030998,0.024689,0.019578,0.015434,0.01207,0.009334],[0.983772,0.795717,0.643541,0.520398,0.42075,0.340113,0.27486,0.222056,0.179326,0.144748,0.116766,0.094122,0.075796,0.060965,0.048962,0.039246,0.03138,0.025011,0.019851,0.015668,0.012275,0.009518],[0.993458,0.803565,0.649901,0.525554,0.424932,0.343506,0.277616,0.224296,0.181149,0.146233,0.117977,0.095112,0.076608,0.061632,0.049512,0.039702,0.03176,0.02533,0.020122,0.015901,0.012478,0.009698],[1.003142,0.811411,0.656259,0.530709,0.429112,0.346898,0.28037,0.226534,0.182969,0.147715,0.119187,0.0961,0.077417,0.062297,0.05006,0.040156,0.032139,0.025647,0.02039,0.016131,0.012677,0.009875],[1.012825,0.819255,0.662616,0.535862,0.433291,0.350289,0.283123,0.228771,0.184788,0.149197,0.120395,0.097087,0.078225,0.062961,0.050607,0.040609,0.032515,0.025963,0.020657,0.016358,0.012874,0.010048],[1.022507,0.827098,0.668972,0.541014,0.437468,0.353678,0.285874,0.231006,0.186606,0.150676,0.121601,0.098072,0.079032,0.063623,0.051152,0.041059,0.03289,0.026276,0.020921,0.016584,0.013069,0.010219],[1.032187,0.83494,0.675326,0.546164,0.441645,0.357066,0.288624,0.23324,0.188422,0.152155,0.122806,0.099056,0.079837,0.064283,0.051696,0.041509,0.033263,0.026588,0.021184,0.016808,0.013262,0.010388],[1.041867,0.842781,0.681679,0.551313,0.44582,0.360453,0.291373,0.235473,0.190237,0.153632,0.12401,0.100039,0.080641,0.064943,0.052238,0.041957,0.033635,0.026899,0.021445,0.017029,0.013452,0.010554]],"glide":true}};
</script>
<script>

/* ===================== Refrigerant property engine ===================== */
const FLUID_KEYS = Object.keys(REF_DATA);

function satRow(fluidKey, T){
  // linear interpolate saturation table by temperature
  const d = REF_DATA[fluidKey].sat;
  if(T <= d[0][0]) return d[0];
  if(T >= d[d.length-1][0]) return d[d.length-1];
  // binary search
  let lo=0, hi=d.length-1;
  while(hi-lo>1){ const mid=(lo+hi)>>1; if(d[mid][0]<=T) lo=mid; else hi=mid; }
  const r0=d[lo], r1=d[hi];
  const f=(T-r0[0])/(r1[0]-r0[0]);
  const out=[T];
  for(let i=1;i<r0.length;i++) out.push(r0[i]+f*(r1[i]-r0[i]));
  return out; // [T,P,hf,hg,sf,sg,vf,vg]
}
function satProps(fluidKey,T){
  const r=satRow(fluidKey,T);
  return {T:r[0],P:r[1],hf:r[2],hg:r[3],sf:r[4],sg:r[5],vf:r[6],vg:r[7]};
}
function TfromP(fluidKey,P){
  // invert saturation table (P monotonic increasing with T)
  const d = REF_DATA[fluidKey].sat;
  if(P<=d[0][1]) return d[0][0];
  if(P>=d[d.length-1][1]) return d[d.length-1][0];
  let lo=0,hi=d.length-1;
  while(hi-lo>1){ const mid=(lo+hi)>>1; if(d[mid][1]<=P) lo=mid; else hi=mid; }
  const r0=d[lo], r1=d[hi];
  const f=(P-r0[1])/(r1[1]-r0[1]);
  return r0[0]+f*(r1[0]-r0[0]);
}

function findIdx(arr, x){
  // returns [i0,i1,frac] bracketing x in sorted ascending arr
  if(x<=arr[0]) return [0,1,0];
  const n=arr.length;
  if(x>=arr[n-1]) return [n-2,n-1,1];
  let lo=0,hi=n-1;
  while(hi-lo>1){ const mid=(lo+hi)>>1; if(arr[mid]<=x) lo=mid; else hi=mid; }
  const f=(x-arr[lo])/(arr[hi]-arr[lo]);
  return [lo,hi,f];
}

function superheatProp(fluidKey, T, P){
  // bilinear interpolation on (Tgrid x Pgrid, log-P) for h,s,v
  const fd = REF_DATA[fluidKey];
  const [ti0,ti1,tf] = findIdx(fd.Tgrid, T);
  const logP = Math.log(P);
  const logPgrid = fd._logP || (fd._logP = fd.Pgrid.map(Math.log));
  const [pi0,pi1,pf] = findIdx(logPgrid, logP);
  function bilerp(mat){
    const a = mat[ti0][pi0], b = mat[ti0][pi1], c = mat[ti1][pi0], e = mat[ti1][pi1];
    const av=(a==null?b:a), bv=(b==null?a:b), cv=(c==null?e:c), ev=(e==null?c:e);
    const top = av + pf*(bv-av);
    const bot = cv + pf*(ev-cv);
    return top + tf*(bot-top);
  }
  return { h:bilerp(fd.h), s:bilerp(fd.s), v:bilerp(fd.v) };
}

function hsAtTP(fluidKey,T,P){ return superheatProp(fluidKey,T,P); }

function isentropicDischarge(fluidKey, s1, P2, Tguess){
  // find T2 at pressure P2 such that s(T2,P2) = s1, via scan over Tgrid at this P then linear refine
  const fd = REF_DATA[fluidKey];
  const Tgrid = fd.Tgrid;
  let prevS=null, prevT=null;
  for(let i=0;i<Tgrid.length;i++){
    const s = superheatProp(fluidKey, Tgrid[i], P2).s;
    if(prevS!=null && ((prevS<=s1 && s1<=s) || (prevS>=s1 && s1>=s))){
      const f=(s1-prevS)/(s-prevS);
      const T2 = prevT + f*(Tgrid[i]-prevT);
      const props = superheatProp(fluidKey, T2, P2);
      return {T2, h2s:props.h};
    }
    prevS=s; prevT=Tgrid[i];
  }
  // fallback: extrapolate using last two points
  const n=Tgrid.length;
  const sA=superheatProp(fluidKey,Tgrid[n-2],P2).s, sB=superheatProp(fluidKey,Tgrid[n-1],P2).s;
  const f=(s1-sA)/(sB-sA);
  const T2 = Tgrid[n-2]+f*(Tgrid[n-1]-Tgrid[n-2]);
  return {T2, h2s: superheatProp(fluidKey,T2,P2).h};
}

/* ===================== Application presets ===================== */
const APPS = {
  ac_std:  {label:"空調－標準冷房（T1，35°C外氣）", cat:"空調", Ta:35, Troom:27, TeOffset:null, Te:7, Tc:48, dTevap:9, dTcond:6, SHR:0.75, note:"依CNS/JIS/AHRI T1標準額定工況（室內27°CDB/19°CWB，室外35°CDB）。"},
  ac_hot:  {label:"空調－高溫環境（43°C外氣，熱帶/屋頂機房）", cat:"空調", Ta:43, Troom:27, Te:7, Tc:55, dTevap:9, dTcond:7, SHR:0.75, note:"高溫環境設計，冷凝溫度需相應提高，注意壓縮機排氣溫度上限。"},
  ref_cold:{label:"冷藏－一般冷藏庫（0～8°C）", cat:"冷藏", Ta:35, Troom:4, Te:-6, Tc:45, dTevap:6, dTcond:6, SHR:0.9, note:"庫溫4°C，蒸發溫度取庫溫－10K；顯熱比取高值（冷藏顯熱為主）。"},
  ref_fruit:{label:"冷藏－蔬果保鮮庫（10～15°C）", cat:"冷藏", Ta:35, Troom:12, Te:2, Tc:45, dTevap:5, dTcond:6, SHR:0.9, note:"高溫冷藏應用，蒸發溫度與庫溫差可縮小以降低失水率。"},
  frz_std: {label:"冷凍－一般冷凍庫（－18°C）", cat:"冷凍", Ta:35, Troom:-18, Te:-28, Tc:45, dTevap:6, dTcond:6, SHR:0.95, note:"庫溫－18°C，蒸發溫度取庫溫－10K，注意壓縮比偏高，可能需評估二段壓縮。"},
  frz_deep:{label:"冷凍－深凍庫（－30～－35°C）", cat:"冷凍", Ta:35, Troom:-32, Te:-40, Tc:45, dTevap:5, dTcond:6, SHR:0.97, note:"壓縮比極高，單級壓縮排氣溫度可能超過安全上限，建議採二段壓縮或噴射(economizer)系統。"},
  hp_water:{label:"其他－熱泵熱水（水側冷凝）", cat:"熱泵", Ta:15, Troom:55, Te:2, Tc:60, dTevap:6, dTcond:5, SHR:0.9, condType:"water", note:"冷凝側為水非空氣，冷凝器風量/風扇計算不適用，請改採水側流量計算；此處僅示範冷媒側循環。"},
  ice_maker:{label:"其他－製冰機（乙二醇/鹽水－10°C）", cat:"製冰", Ta:35, Troom:-10, Te:-18, Tc:45, dTevap:5, dTcond:6, SHR:0.98, evapType:"brine", note:"蒸發器為載冷液（brine）冷卻，非直接吹風，蒸發器計算改採載冷液流量法，此處僅示範冷媒側。"},
  dc_precision:{label:"其他－資料中心精密空調（24°C高顯熱）", cat:"精密空調", Ta:35, Troom:24, Te:10, Tc:45, dTevap:8, dTcond:6, SHR:0.95, note:"顯熱負荷為主（伺服器散熱），SHR取高值0.9～1.0，送風溫差可較小以增加送風量。"},
  vacuum_cool:{label:"其他－真空冷卻／工業製程冷凍（大型螺桿機）", cat:"工業製程", Ta:35, Troom:-10, Te:-10, Tc:45, dTevap:6, dTcond:6, SHR:0.98, note:"典型真空預冷、大型製程冷凍應用，多採螺桿式壓縮機；蒸發/冷凝溫度依製程需求設定，風量/面積欄位僅供參考，實際多為殼管式蒸發/冷凝器，建議另以殼管熱交換器選型軟體核算。"},
  icecream_soft:{label:"其他－冰淇淋機（軟性/連續式 Soft Serve）", cat:"冰淇淋機", Ta:35, Troom:-6, Te:-27, Tc:45, dTevap:5, dTcond:6, SHR:1.0, evapType:"scraped", note:"連續式軟性冰淇淋機，刮面式熱交換器（夾套+刮刀），出料溫度約-5～-6°C。蒸發溫度需壓低以維持刮壁熱傳與細緻冰晶結構。"},
  icecream_batch:{label:"其他－冰淇淋機（硬式/批式 Batch Freezer）", cat:"冰淇淋機", Ta:35, Troom:-9, Te:-31, Tc:45, dTevap:5, dTcond:6, SHR:1.0, evapType:"scraped", note:"批式冰淇淋機，出缸溫度約-8～-10°C後進硬化庫。刮面式熱交換器，蒸發溫度與物料溫差需20K以上以確保凍結速度。"},
  icecream_gelato:{label:"其他－冰淇淋機（義式 Gelato）", cat:"冰淇淋機", Ta:35, Troom:-13, Te:-33, Tc:45, dTevap:5, dTcond:6, SHR:1.0, evapType:"scraped", note:"義式Gelato機，空氣含量低、質地緻密，出料溫度約-12～-14°C，蒸發溫度較批式更低。"},
  icecream_small:{label:"其他－冰淇淋機（家用/小型商用桌上型）", cat:"冰淇淋機", Ta:35, Troom:-5, Te:-26, Tc:48, dTevap:5, dTcond:6, SHR:1.0, evapType:"scraped", note:"小型桌上型機種，量小、壓縮機容量小，仍為刮面式熱交換器。"},
  custom:  {label:"自訂（全部參數手動輸入）", cat:"自訂", Ta:35, Troom:27, Te:7, Tc:48, dTevap:9, dTcond:6, SHR:0.85, note:"請依實際工況自行填入所有設計參數。"}
};

/* ===================== Unit helpers ===================== */
function CtoF(c){return c*9/5+32;}
function FtoC(f){return (f-32)*5/9;}
function kWtoBtuh(k){return k*3412.14;}
function BtuhtokW(b){return b/3412.14;}
function kPatoPsia(k){return k*0.145038;}
function kgh_to_lbh(k){return k*2.20462;}
function m3h_to_cfm(m){return m*0.588578;}
function m2_to_ft2(m){return m*10.7639;}
function mm_to_in(m){return m/25.4;}
function W_to_Btuh(w){return w*3.41214;}
/* ===================== Global state ===================== */
let UNIT_SYS = 'si';
let LAST = null; // last calc results, for tab switching without recompute

/* ===================== Populate selects ===================== */
function populateSelects(){
  const fluidSel = document.getElementById('fluid');
  FLUID_KEYS.forEach(k=>{
    const o=document.createElement('option'); o.value=k; o.textContent=REF_DATA[k].name; fluidSel.appendChild(o);
  });
  fluidSel.value='R32';
  updateFluidHint();

  const appSel = document.getElementById('app');
  Object.keys(APPS).forEach(k=>{
    const o=document.createElement('option'); o.value=k; o.textContent=APPS[k].label; appSel.appendChild(o);
  });
  appSel.value='ac_std';
  updateLoadUnitOptions();
  applyPreset('ac_std');
}
function updateFluidHint(){
  const f = REF_DATA[document.getElementById('fluid').value];
  document.getElementById('fluidHint').innerHTML =
    `GWP=${f.gwp} · 安全分類 ${f.safety} · 臨界溫度 ${f.Tcrit}°C / 臨界壓力 ${f.Pcrit} kPa`;
}
function updateLoadUnitOptions(){
  const sel = document.getElementById('loadUnit');
  sel.innerHTML='';
  const opts = UNIT_SYS==='si' ? [['kW','kW'],['kcal_h','kcal/h']] : [['Btuh','Btu/h'],['ton','冷凍噸 RT']];
  opts.forEach(([v,l])=>{const o=document.createElement('option');o.value=v;o.textContent=l;sel.appendChild(o);});
  document.getElementById('loadLabel').textContent = UNIT_SYS==='si' ? '冷房能力 Qc' : 'Cooling Capacity Qc';
}
function getQc_kW(){
  const v = parseFloat(document.getElementById('loadVal').value);
  const u = document.getElementById('loadUnit').value;
  if(u==='kW') return v;
  if(u==='kcal_h') return v*1.163/1000;
  if(u==='Btuh') return BtuhtokW(v);
  if(u==='ton') return v*3.5168;
  return v;
}

function applyPreset(key){
  const a = APPS[key];
  document.getElementById('Ta').value=a.Ta;
  document.getElementById('Troom').value=a.Troom;
  document.getElementById('Te').value=a.Te;
  document.getElementById('Tc').value=a.Tc;
  document.getElementById('dTevap').value=a.dTevap;
  document.getElementById('dTcond').value=a.dTcond;
  document.getElementById('SHR').value=a.SHR;
  document.getElementById('appHint').textContent = a.note;
  const isHeatPump = a.cat==='熱泵' || a.cat==='製冰';
  document.getElementById('lab_Ta').textContent = isHeatPump ? '散熱介質入口溫度 (°C)' : '外氣溫度 Ta (°C)';
  document.getElementById('lab_Troom').textContent = (a.cat==='冷藏'||a.cat==='冷凍'||a.cat==='製冰') ? '庫溫/介質溫度 (°C)' : '室內溫度 (°C)';
}

/* ===================== Wire up UI ===================== */
window.addEventListener('DOMContentLoaded', ()=>{
  populateSelects();
  let _prevLoadUnit = 'kW';
  document.getElementById('loadUnit').addEventListener('change', function(){
    const newU = this.value;
    const v = parseFloat(document.getElementById('loadVal').value);
    // convert v from _prevLoadUnit to kW first
    let kw;
    if(_prevLoadUnit==='kW') kw=v;
    else if(_prevLoadUnit==='kcal_h') kw=v*1.163/1000;
    else if(_prevLoadUnit==='Btuh') kw=BtuhtokW(v);
    else if(_prevLoadUnit==='ton') kw=v*3.5168;
    let out;
    if(newU==='kW') out=kw;
    else if(newU==='kcal_h') out=kw*1000/1.163;
    else if(newU==='Btuh') out=kWtoBtuh(kw);
    else if(newU==='ton') out=kw/3.5168;
    document.getElementById('loadVal').value = out.toFixed(2);
    _prevLoadUnit = newU;
  });
  document.getElementById('fluid').addEventListener('change', updateFluidHint);
  document.getElementById('app').addEventListener('change', e=>applyPreset(e.target.value));
  document.querySelectorAll('#unitSeg button').forEach(btn=>{
    btn.addEventListener('click', ()=>{
      document.querySelectorAll('#unitSeg button').forEach(b=>b.classList.remove('active'));
      btn.classList.add('active');
      const oldQc_kW = getQc_kW();
      UNIT_SYS = btn.dataset.v;
      updateLoadUnitOptions();
      const u = document.getElementById('loadUnit').value;
      let newVal;
      if(u==='kW') newVal=oldQc_kW;
      else if(u==='kcal_h') newVal=oldQc_kW*1000/1.163;
      else if(u==='Btuh') newVal=kWtoBtuh(oldQc_kW);
      else if(u==='ton') newVal=oldQc_kW/3.5168;
      document.getElementById('loadVal').value = newVal.toFixed(2);
      _prevLoadUnit = u;
    });
  });
  document.querySelectorAll('.tab').forEach(t=>{
    t.addEventListener('click', ()=>{
      document.querySelectorAll('.tab').forEach(x=>x.classList.remove('active'));
      document.querySelectorAll('.tabpage').forEach(x=>x.classList.remove('active'));
      t.classList.add('active');
      document.getElementById('page-'+t.dataset.tab).classList.add('active');
      if(t.dataset.tab==='ph' && LAST) drawPH(LAST);
    });
  });
});

/* ===================== Formatting helpers ===================== */
function fmtT(c){ return UNIT_SYS==='si' ? `${c.toFixed(1)}°C` : `${CtoF(c).toFixed(1)}°F`; }
function fmtP(kpa){ return UNIT_SYS==='si' ? `${kpa.toFixed(1)} kPa` : `${kPatoPsia(kpa).toFixed(1)} psia`; }
function fmtPower(kw){ return UNIT_SYS==='si' ? `${kw.toFixed(3)} kW` : `${kWtoBtuh(kw).toFixed(0)} Btu/h`; }
function fmtFlowMass(kgh){ return UNIT_SYS==='si' ? `${kgh.toFixed(2)} kg/h` : `${kgh_to_lbh(kgh).toFixed(2)} lb/h`; }
function fmtFlowVol(m3h){ return UNIT_SYS==='si' ? `${m3h.toFixed(0)} m³/h` : `${m3h_to_cfm(m3h).toFixed(0)} CFM`; }
function fmtArea(m2){ return UNIT_SYS==='si' ? `${m2.toFixed(2)} m²` : `${m2_to_ft2(m2).toFixed(1)} ft²`; }
function fmtLen(mm){ return UNIT_SYS==='si' ? `${mm.toFixed(1)} mm` : `${mm_to_in(mm).toFixed(2)} in`; }
function fmtH(h){ return `${h.toFixed(2)} kJ/kg`; }

/* ===================== Main calculation ===================== */
function generateAll(){
  const fluid = document.getElementById('fluid').value;
  const Qc = getQc_kW();
  const Te = parseFloat(document.getElementById('Te').value);
  const Tc = parseFloat(document.getElementById('Tc').value);
  const Ta = parseFloat(document.getElementById('Ta').value);
  const Troom = parseFloat(document.getElementById('Troom').value);
  const SH = parseFloat(document.getElementById('SH').value);
  const SC = parseFloat(document.getElementById('SC').value);
  const dTevap = parseFloat(document.getElementById('dTevap').value);
  const dTcond = parseFloat(document.getElementById('dTcond').value);
  const SHR = parseFloat(document.getElementById('SHR').value);
  const etaIs = parseFloat(document.getElementById('etaIs').value);
  const etaMM = parseFloat(document.getElementById('etaMM').value);
  const rate = parseFloat(document.getElementById('rate').value);
  const appKey = document.getElementById('app').value;

  const Pe = satProps(fluid,Te).P;
  const Pc = satProps(fluid,Tc).P;
  const T1 = Te+SH;
  const st1 = hsAtTP(fluid,T1,Pe); // h,s,v
  const stSatVapE = satProps(fluid,Te); // point 5
  const {T2:T2s, h2s} = isentropicDischarge(fluid, st1.s, Pc);
  const wS = h2s - st1.h;
  const wAct = wS/etaIs;
  const h2 = st1.h + wAct;
  // find actual T2 by searching h at Pc
  const T2act = findTforH(fluid, Pc, h2, T2s);
  const stSatVapC = satProps(fluid,Tc); // 2'
  const T3 = Tc-SC;
  const h3 = satProps(fluid,T3).hf;
  const vf3 = satProps(fluid,T3).vf;
  const h4 = h3;

  const qEvap = st1.h - h4;
  const qCond = h2 - h3;
  const mdot = Qc/qEvap; // kg/s
  const Wcomp = mdot*wAct; // kW
  const Pinput = Wcomp/etaMM;
  const COP = Qc/Pinput;
  const Qcond = mdot*qCond;
  const PR = Pc/Pe;

  // compressor displacement
  const etaVol=0.90, N=60;
  const VdotSuction = mdot*st1.v; // m3/s
  const Vd = VdotSuction/(etaVol*N)*1e6; // cm3/rev

  // pipe sizing (rough guideline velocities)
  const vSuctionVel = 6.0, vLiquidVel = 1.0;
  const Dsuction = Math.sqrt(4*VdotSuction/(Math.PI*vSuctionVel))*1000; // mm
  const VdotLiquid = mdot*vf3;
  const Dliquid = Math.sqrt(4*VdotLiquid/(Math.PI*vLiquidVel))*1000; // mm

  // condenser
  const Qs = SHR*Qc;
  const VdotCondAir = Qcond*1000/(1.2*1.006*dTcond)*3.6; // m3/h
  const dT1c = Tc-Ta, dT2c = Tc-(Ta+dTcond);
  const condValid = dT1c>0 && dT2c>0;
  const LMTDc = (condValid && dT1c!==dT2c) ? (dT1c-dT2c)/Math.log(dT1c/dT2c) : (condValid ? (dT1c+dT2c)/2 : NaN);
  const Ucond=40;
  const Acond = condValid ? Qcond*1000/(Ucond*LMTDc) : NaN;

  // evaporator
  const VdotEvapAir = Qs*1000/(1.2*1.006*dTevap)*3.6; // m3/h
  const Tsupply = Troom-dTevap;
  const dT1e = Troom-Te, dT2e = Tsupply-Te;
  const evapValid = dT1e>0 && dT2e>0;
  const LMTDe = (evapValid && dT1e!==dT2e) ? (dT1e-dT2e)/Math.log(dT1e/dT2e) : (evapValid ? (dT1e+dT2e)/2 : NaN);
  const Uevap=50;
  const Aevap = evapValid ? Qc*1000/(Uevap*LMTDe) : NaN;

  const chargeLow = 0.25*Qc, chargeHigh = 0.5*Qc;

  const results = {
    fluid, appKey, Qc, Te,Tc,Ta,Troom,SH,SC,dTevap,dTcond,SHR,etaIs,etaMM,rate,
    Pe,Pc,PR,T1,st1,T2s,h2s,wS,wAct,h2,T2act,stSatVapC,stSatVapE,T3,h3,h4,vf3,
    qEvap,qCond,mdot,Wcomp,Pinput,COP,Qcond,Vd,VdotSuction,
    Dsuction,Dliquid,VdotLiquid,
    Qs,VdotCondAir,LMTDc,Acond,condValid,Tsupply,VdotEvapAir,LMTDe,Aevap,evapValid,
    chargeLow,chargeHigh
  };
  LAST = results;
  document.getElementById('printbar').style.display='flex';
  populatePrintCover(results);
  document.getElementById('page-report').innerHTML = buildReportHTML(results);
  document.getElementById('page-summary').innerHTML = buildSummaryHTML(results);
  document.getElementById('page-ph').innerHTML = `
    <canvas id="phcanvas" width="1100" height="800"></canvas>
    <div class="legend">
      <span><i style="background:#ff5470"></i>實際循環</span>
      <span><i style="background:#ffb648;height:0;border-top:2px dashed #ffb648;"></i>等熵理論壓縮線</span>
      <span><i style="background:#3fa9f5"></i>飽和線／臨界點</span>
    </div>`;
  drawPH(results);
}

function findTforH(fluid, P, hTarget, Tguess){
  const fd = REF_DATA[fluid];
  const Tgrid = fd.Tgrid;
  let prevH=null, prevT=null;
  for(let i=0;i<Tgrid.length;i++){
    const h = superheatProp(fluid, Tgrid[i], P).h;
    if(prevH!=null && ((prevH<=hTarget && hTarget<=h)||(prevH>=hTarget && hTarget>=h))){
      const f=(hTarget-prevH)/(h-prevH);
      return prevT+f*(Tgrid[i]-prevT);
    }
    prevH=h; prevT=Tgrid[i];
  }
  return Tguess;
}
/* ===================== Report builder ===================== */
function dischargeFlag(T2){
  if(T2>=130) return {cls:'danger', msg:`⚠ 排氣溫度約${T2.toFixed(1)}°C，已達多數壓縮機安全上限(約130～140°C)附近或以上，存在潤滑油劣化與機構損壞風險，建議：降低冷凝溫度、提高過冷度、加裝噴射冷卻(economizer)、或改採二段壓縮／噴液冷卻設計。`};
  if(T2>=110) return {cls:'warn', msg:`△ 排氣溫度約${T2.toFixed(1)}°C，偏高但多數壓縮機仍在容許範圍內，建議與壓縮機原廠選型軟體核對其排氣溫度上限與潤滑油耐溫等級。`};
  return {cls:'ok', msg:`✓ 排氣溫度約${T2.toFixed(1)}°C，在一般壓縮機安全運轉範圍內。`};
}
function prFlag(PR){
  if(PR>=9) return {cls:'danger', msg:`⚠ 壓縮比高達${PR.toFixed(2)}，單級壓縮效率將明顯劣化且排氣溫度風險高，強烈建議評估二段壓縮（含中間冷卻）或噴射式(economizer)系統。`};
  if(PR>=6) return {cls:'warn', msg:`△ 壓縮比${PR.toFixed(2)}偏高，單級壓縮容積效率會下降，建議評估中間冷卻或選用高壓縮比專用壓縮機。`};
  return {cls:'ok', msg:`✓ 壓縮比${PR.toFixed(2)}，屬單級壓縮合理範圍。`};
}

function compressorClass(Pinput_kW){
  const w = Pinput_kW*1000;
  if(w<400) return "小型迴轉式(Rotary)，約1/4～1/2HP級";
  if(w<750) return "迴轉式(Rotary)，約1/2～3/4HP級";
  if(w<1100) return "迴轉式(Rotary)或渦卷式(Scroll)，約1HP級";
  if(w<2500) return "渦卷式(Scroll)壓縮機，約2～3HP級";
  if(w<7500) return "渦卷式或螺旋式(Screw)壓縮機，約5～10HP級";
  return "螺旋式(Screw)或離心式壓縮機，10HP以上，建議多台並聯或模組化設計";
}

function populatePrintCover(r){
  const f = REF_DATA[r.fluid];
  const a = APPS[r.appKey];
  const now = new Date();
  const dateStr = `${now.getFullYear()}/${String(now.getMonth()+1).padStart(2,'0')}/${String(now.getDate()).padStart(2,'0')}`;
  document.getElementById('printCover').innerHTML = `
    <table>
      <tr><td class="k">報告產生日期</td><td>${dateStr}</td><td class="k">物性引擎</td><td>CoolProp（同源REFPROP，Tillner-Roth/HEOS狀態方程）</td></tr>
      <tr><td class="k">冷媒</td><td>${f.name}</td><td class="k">應用場景</td><td>${a.label}</td></tr>
      <tr><td class="k">冷房/冷凍能力</td><td>${fmtPower(r.Qc)}</td><td class="k">蒸發/冷凝溫度</td><td>${fmtT(r.Te)} / ${fmtT(r.Tc)}</td></tr>
    </table>`;
}

function buildReportHTML(r){
  const f = REF_DATA[r.fluid];
  const a = APPS[r.appKey];
  const dFlag = dischargeFlag(r.T2act);
  const pFlag = prFlag(r.PR);

  return `
  <h3>一、設計條件</h3>
  ${f.glide ? `<div class="flag warn">△ ${f.name} 為非共沸混合冷媒（Zeotropic Blend），存在溫度滑移(Glide)。本系統之SST/SCT採「泡點/露點平均溫度」慣例定義飽和溫度，過熱度SH以露點(蒸發器出口)為基準、過冷度SC以泡點(冷凝器出口)為基準計算，此為業界常見但非唯一慣例；不同壓縮機原廠選型軟體可能採用不同基準點（如純露點或純泡點），計算結果會有數個百分點差異，正式設計請務必與原廠軟體所採慣例對齊。</div>` : ''}
  <table class="dtab">
    <tr><th>項目</th><th>數值</th></tr>
    <tr><td>冷媒</td><td class="num">${f.name}（GWP=${f.gwp}，安全分類${f.safety}）</td></tr>
    <tr><td>應用場景</td><td class="num">${a.label}</td></tr>
    <tr><td>冷房/冷凍能力 Qc</td><td class="num">${fmtPower(r.Qc)}</td></tr>
    <tr><td>蒸發溫度 Te${f.glide?'（泡露點平均）':''}</td><td class="num">${fmtT(r.Te)}</td></tr>
    <tr><td>冷凝溫度 Tc${f.glide?'（泡露點平均）':''}</td><td class="num">${fmtT(r.Tc)}</td></tr>
    <tr><td>外氣/散熱介質溫度</td><td class="num">${fmtT(r.Ta)}</td></tr>
    <tr><td>室內/庫溫</td><td class="num">${fmtT(r.Troom)}</td></tr>
    <tr><td>過熱度 SH／過冷度 SC</td><td class="num">${r.SH} K ／ ${r.SC} K</td></tr>
    <tr><td>蒸發器送回風溫差／冷凝器風側溫升</td><td class="num">${r.dTevap} K ／ ${r.dTcond} K</td></tr>
    <tr><td>顯熱比 SHR</td><td class="num">${r.SHR}</td></tr>
    <tr><td>壓縮機等熵效率／機械馬達效率</td><td class="num">${r.etaIs} ／ ${r.etaMM}</td></tr>
  </table>
  <p style="font-style:italic;">${a.note}</p>

  <h3>二、循環狀態點（CoolProp精算，基準與NIST REFPROP一致）</h3>
  <table class="dtab">
    <tr><th>點</th><th>說明</th><th>溫度</th><th>壓力</th><th>比焓 h</th></tr>
    <tr><td>5</td><td>蒸發器出口飽和氣</td><td class="num">${fmtT(r.Te)}</td><td class="num">${fmtP(r.Pe)}</td><td class="num">${fmtH(r.stSatVapE.hg)}</td></tr>
    <tr><td>1</td><td>壓縮機吸氣（過熱後）</td><td class="num">${fmtT(r.T1)}</td><td class="num">${fmtP(r.Pe)}</td><td class="num">${fmtH(r.st1.h)}</td></tr>
    <tr><td>2s</td><td>壓縮機排氣（等熵理論值）</td><td class="num">${fmtT(r.T2s)}</td><td class="num">${fmtP(r.Pc)}</td><td class="num">${fmtH(r.h2s)}</td></tr>
    <tr><td>2</td><td>壓縮機排氣（實際）</td><td class="num">${fmtT(r.T2act)}</td><td class="num">${fmtP(r.Pc)}</td><td class="num">${fmtH(r.h2)}</td></tr>
    <tr><td>2'</td><td>冷凝器內飽和氣點</td><td class="num">${fmtT(r.Tc)}</td><td class="num">${fmtP(r.Pc)}</td><td class="num">${fmtH(r.stSatVapC.hg)}</td></tr>
    <tr><td>3</td><td>冷凝器出口（膨脹裝置前）</td><td class="num">${fmtT(r.T3)}</td><td class="num">${fmtP(r.Pc)}</td><td class="num">${fmtH(r.h3)}</td></tr>
    <tr><td>4</td><td>膨脹裝置出口（蒸發器入口）</td><td class="num">${fmtT(r.Te)}(兩相)</td><td class="num">${fmtP(r.Pe)}</td><td class="num">${fmtH(r.h4)}（＝h3）</td></tr>
  </table>

  <h3>三、循環能量計算</h3>
  <div class="formula">壓縮比 PR = Pc / Pe = ${r.PR.toFixed(3)}</div>
  <div class="formula">單位冷凍效應 q_evap = h1 − h4 = ${r.st1.h.toFixed(2)} − ${r.h4.toFixed(2)} = <span class="result">${r.qEvap.toFixed(2)} kJ/kg</span></div>
  <div class="formula">等熵壓縮功 w_s = h2s − h1 = ${r.h2s.toFixed(2)} − ${r.st1.h.toFixed(2)} = ${r.wS.toFixed(2)} kJ/kg</div>
  <div class="formula">實際壓縮功 w_act = w_s / η_is = ${r.wS.toFixed(2)} / ${r.etaIs} = <span class="result">${r.wAct.toFixed(2)} kJ/kg</span></div>
  <div class="formula">單位放熱量 q_cond = h2 − h3 = ${r.h2.toFixed(2)} − ${r.h3.toFixed(2)} = <span class="result">${r.qCond.toFixed(2)} kJ/kg</span>　(校核：q_evap+w_act=${(r.qEvap+r.wAct).toFixed(2)})</div>

  <h3>四、冷媒流量與壓縮機規格</h3>
  <div class="formula">ṁ = Qc / q_evap = ${r.Qc} / ${r.qEvap.toFixed(2)} = <span class="result">${(r.mdot*1000).toFixed(4)} g/s ＝ ${(r.mdot*3600).toFixed(2)} kg/h</span></div>
  <div class="formula">W_comp = ṁ × w_act = ${fmtPower(r.Wcomp)}</div>
  <div class="formula">P_input = W_comp / η_mm = <span class="result">${fmtPower(r.Pinput)}</span></div>
  <div class="formula">COP = Qc / P_input = <span class="result">${r.COP.toFixed(3)}</span>　（EER ≈ ${(r.COP*3.412).toFixed(2)}）</div>
  <div class="formula">吸氣比容 v1 = ${r.st1.v.toFixed(5)} m³/kg　→　排氣量 Vd ≈ <span class="result">${(r.mdot*r.st1.v/(0.9*60)*1e6).toFixed(2)} cm³/rev</span>（η_vol=0.90，N=3600rpm假設）</div>
  <p>→ 建議壓縮機型式：<b>${compressorClass(r.Pinput)}</b></p>
  <div class="flag ${dFlag.cls}">${dFlag.msg}</div>
  <div class="flag ${pFlag.cls}">${pFlag.msg}</div>

  <h3>五、冷凝器與散熱側計算</h3>
  <div class="formula">Q_cond = ṁ × q_cond = <span class="result">${fmtPower(r.Qcond)}</span>（核對：Qc+W_comp=${fmtPower(r.Qc+r.Wcomp)}）</div>
  <div class="formula">V̇air,cond = Q_cond/(1.2×1.006×ΔT) = <span class="result">${fmtFlowVol(r.VdotCondAir)}</span></div>
  ${r.condValid ? `<div class="formula">LMTD_cond ≈ ${r.LMTDc.toFixed(2)} K　（U=40 W/m²K 假設）→ A_cond ≈ <span class="result">${fmtArea(r.Acond)}</span>（翅片外表面積）</div>` :
    `<div class="flag danger">⚠ 輸入的冷凝溫度Tc（${fmtT(r.Tc)}）未高於外氣/散熱介質溫度＋風側溫升（需 Tc &gt; Ta+ΔTcond 才能放熱），面積計算無意義。請檢查Tc與Ta的輸入是否合理（Tc應明顯高於外氣溫度）。</div>`}

  <h3>六、蒸發器與送風側計算</h3>
  ${a.evapType==='scraped' ? `
  <div class="flag warn">△ ${a.label.split('（')[0]} 採<b>刮面式熱交換器（Scraped-Surface Heat Exchanger）</b>，物料側由刮刀維持高紊流，非空氣吹送盤管，以下「送風量CMH」公式不適用，已略過；改以物料側熱傳估算面積。</div>
  <div class="formula">顯熱負荷（近似總負荷，攪拌摩擦熱另計） Qs ≈ Qc = ${fmtPower(r.Qc)}</div>
  ${r.evapValid ? `<div class="formula">LMTD_evap ≈ ${r.LMTDe.toFixed(2)} K　（刮面式U值範圍 200～600 W/m²K，遠高於一般鰭片管）→ A_jacket ≈ <span class="result">${(r.Qc*1000/(600*r.LMTDe)).toFixed(3)} ～ ${(r.Qc*1000/(200*r.LMTDe)).toFixed(3)} m²</span>（夾套換熱面積範圍，實際依刮刀轉速、物料黏度、機型結構差異甚大）</div>` :
    `<div class="flag danger">⚠ 輸入的蒸發溫度Te（${fmtT(r.Te)}）與物料溫度設定不合理（Te應明顯低於庫溫/物料溫度），面積計算無意義。</div>`}
  <p class="section-note">刮面式熱交換器實際選型高度仰賴壓縮機+攪拌馬達+刮刀轉速的原廠測試數據（如Taylor、Carpigiani、Emery Thompson等機型的性能曲線），此處僅提供冷媒側循環（流量、壓縮機、COP）與夾套面積量級估算，不可作為刮刀馬達選型依據。</p>
  ` : `
  <div class="formula">顯熱負荷 Qs = SHR × Qc = ${fmtPower(r.Qs)}</div>
  <div class="formula">V̇air,evap = Qs/(1.2×1.006×ΔT) = <span class="result">${fmtFlowVol(r.VdotEvapAir)}</span>　（送風溫度約${fmtT(r.Tsupply)}）</div>
  ${r.evapValid ? `<div class="formula">LMTD_evap ≈ ${r.LMTDe.toFixed(2)} K　（U=50 W/m²K 假設）→ A_evap ≈ <span class="result">${fmtArea(r.Aevap)}</span>（翅片外表面積）</div>` :
    `<div class="flag danger">⚠ 輸入的蒸發溫度Te（${fmtT(r.Te)}）未低於室內/庫溫－送回風溫差（需 Te &lt; Troom－ΔTevap 才能吸熱降溫），面積計算無意義。常見原因：套用「冷凍」場景後手動調整了Te或庫溫，兩者不再匹配。請確認Te明顯低於庫溫。</div>`}
  ${a.evapType==='brine' ? `<div class="flag warn">△ 此應用蒸發器多為載冷液（brine/乙二醇）冷卻，非直接吹風，上列風量CMH僅供對照參考，正式設計請改採載冷液流量法（ṁ_brine = Qc/(Cp_brine×ΔT_brine)，Cp_brine視濃度約3.3～3.8 kJ/kg·K）。</div>` : ``}
  `}

  <h3>七、管路概估（工程指引流速法）</h3>
  <div class="formula">吸氣管：假設管內流速6 m/s → 建議內徑 ≈ <span class="result">${fmtLen(r.Dsuction)}</span></div>
  <div class="formula">液管：假設管內流速1.0 m/s → 建議內徑 ≈ <span class="result">${fmtLen(r.Dliquid)}</span></div>
  <p class="section-note">管徑僅為初估指引，實際配管須依管長、落差、油回收速度及原廠管路壓降表核算。</p>

  <h3>八、冷媒充填量粗估與環保法規資訊</h3>
  <p>經驗法則粗估充填量：約 <b>${UNIT_SYS==='si' ? `${r.chargeLow.toFixed(2)} ～ ${r.chargeHigh.toFixed(2)} kg` : `${(r.chargeLow*2.20462).toFixed(2)} ～ ${(r.chargeHigh*2.20462).toFixed(2)} lb`}</b>（依配管長度、室外機大小及機型結構差異甚大，僅供初步參考，正式充填量以原廠銘牌或試車調整為準）。</p>
  <p>${f.name} — GWP：${f.gwp}；安全分類：${f.safety}（依ASHRAE 34／ISO 817）；ODP：0（不含氯）。相關法規：CNS 15503、IEC 60335-2-40、ISO 5149、EN 378，A2L/A3冷媒另需符合充填量上限與通風安全要求。</p>

  ${r.rate && !isNaN(r.rate) ? `<h3>九、運轉電費估算</h3><div class="formula">每小時電費 ≈ P_input × 電價 = ${r.Pinput.toFixed(3)} kW × ${r.rate} = <span class="result">${(r.Pinput*r.rate).toFixed(2)} 元/小時</span></div>` : ''}

  <p class="section-note">本計算採CoolProp（與NIST REFPROP同源之Tillner-Roth/HEOS狀態方程）精算冷媒物性；U值、風速、效率等假設為工程經驗值，正式設計仍應以壓縮機/熱交換器原廠選型軟體及試驗數據核算。</p>
  `;
}

function buildSummaryHTML(r){
  const a = APPS[r.appKey];
  const evapRows = a.evapType==='scraped' ? [
    ['夾套換熱面積(估)', r.evapValid ? `${(r.Qc*1000/(600*r.LMTDe)).toFixed(3)}~${(r.Qc*1000/(200*r.LMTDe)).toFixed(3)} m²` : '⚠ 輸入不合理'],
  ] : [
    ['蒸發器風量', fmtFlowVol(r.VdotEvapAir)],
    ['蒸發器面積', r.evapValid ? fmtArea(r.Aevap) : '⚠ 輸入不合理'],
  ];
  const rows = [
    ['冷媒循環流量 ṁ', fmtFlowMass(r.mdot*3600)],
    ['壓縮機輸入功率', fmtPower(r.Pinput)],
    ['系統COP / EER', `${r.COP.toFixed(2)} / ${(r.COP*3.412).toFixed(2)}`],
    ['壓縮機排氣量 Vd', `${(r.mdot*r.st1.v/(0.9*60)*1e6).toFixed(2)} cm³/rev`],
    ['建議壓縮機型式', compressorClass(r.Pinput)],
    ['壓縮機排氣溫度', fmtT(r.T2act)],
    ['冷凝器負荷 Q_cond', fmtPower(r.Qcond)],
    ['冷凝器風量', fmtFlowVol(r.VdotCondAir)],
    ['冷凝器面積', r.condValid ? fmtArea(r.Acond) : '⚠ 輸入不合理'],
    ...evapRows,
    ['吸氣管建議內徑', fmtLen(r.Dsuction)],
    ['液管建議內徑', fmtLen(r.Dliquid)],
    ['冷媒充填量估計', UNIT_SYS==='si' ? `${r.chargeLow.toFixed(2)} ~ ${r.chargeHigh.toFixed(2)} kg` : `${(r.chargeLow*2.20462).toFixed(2)} ~ ${(r.chargeHigh*2.20462).toFixed(2)} lb`],
  ];
  return `<div class="kpi-grid">` + rows.map(([lab,val])=>`
    <div class="kpi"><div class="lab">${lab}</div><div class="val" style="font-size:15px;">${val}</div></div>
  `).join('') + `</div>`;
}

/* ===================== p-h diagram ===================== */
function drawPH(r){
  const canvas = document.getElementById('phcanvas');
  if(!canvas) return;
  const ctx = canvas.getContext('2d');
  const W=canvas.width, H=canvas.height;
  ctx.clearRect(0,0,W,H);
  ctx.fillStyle='#0b1930'; ctx.fillRect(0,0,W,H);

  const marginL=75, marginR=30, marginT=30, marginB=60;
  const plotW = W-marginL-marginR, plotH = H-marginT-marginB;

  const fd = REF_DATA[r.fluid];
  const sat = fd.sat;
  const hAll = [r.h3,r.h4,r.st1.h,r.h2,r.h2s,r.stSatVapC.hg,r.stSatVapE.hg];
  let xmin = Math.min(...hAll)-50, xmax = Math.max(...hAll)+60;
  xmin = Math.max(xmin, sat[0][2]-10);
  const Pmin = Math.min(r.Pe,r.Pc)*0.35, Pmax = Math.max(r.Pe,r.Pc)*2.5;
  const PmaxClamped = Math.min(Pmax, fd.Pcrit*1.05);

  function X(h){ return marginL + (h-xmin)/(xmax-xmin)*plotW; }
  function Y(P){ return marginT + (Math.log(PmaxClamped)-Math.log(P))/(Math.log(PmaxClamped)-Math.log(Pmin))*plotH; }

  // grid
  ctx.strokeStyle='rgba(255,255,255,.06)'; ctx.lineWidth=1; ctx.font='11px monospace'; ctx.fillStyle='#7e8fae';
  for(let h=Math.ceil(xmin/50)*50; h<=xmax; h+=50){
    ctx.beginPath(); ctx.moveTo(X(h),marginT); ctx.lineTo(X(h),marginT+plotH); ctx.stroke();
    ctx.fillText(h, X(h)-10, marginT+plotH+18);
  }
  const pTicks=[]; let p=Math.pow(10,Math.floor(Math.log10(Pmin)));
  while(p<PmaxClamped*1.001){ if(p>=Pmin) pTicks.push(p); p*=10; }
  // also half-decades
  [1,2,3,5,7].forEach(m=>{ let base=Math.pow(10,Math.floor(Math.log10(Pmin))); for(let k=0;k<4;k++){const val=base*m*Math.pow(10,k); if(val>Pmin&&val<PmaxClamped) pTicks.push(val);} });
  [...new Set(pTicks)].sort((a,b)=>a-b).forEach(pt=>{
    ctx.beginPath(); ctx.moveTo(marginL,Y(pt)); ctx.lineTo(marginL+plotW,Y(pt)); ctx.stroke();
    ctx.fillText(pt>=1000? (pt/1000).toFixed(1)+'M':pt.toFixed(0), 8, Y(pt)+4);
  });

  ctx.fillStyle='#b7c4dc'; ctx.font='12px sans-serif';
  ctx.fillText('比焓 Enthalpy h (kJ/kg)', marginL+plotW/2-60, H-15);
  ctx.save(); ctx.translate(18, marginT+plotH/2+40); ctx.rotate(-Math.PI/2); ctx.fillText('壓力 Pressure (kPa, log)',0,0); ctx.restore();

  // saturation dome
  ctx.strokeStyle='#3fa9f5'; ctx.lineWidth=2.4; ctx.beginPath();
  let started=false;
  for(let i=0;i<sat.length;i++){
    const [T,P,hf]=sat[i];
    if(P<Pmin||P>PmaxClamped) continue;
    const x=X(hf), y=Y(P);
    if(!started){ctx.moveTo(x,y);started=true;} else ctx.lineTo(x,y);
  }
  ctx.stroke();
  ctx.beginPath(); started=false;
  for(let i=0;i<sat.length;i++){
    const [T,P,hf,hg]=sat[i];
    if(P<Pmin||P>PmaxClamped) continue;
    const x=X(hg), y=Y(P);
    if(!started){ctx.moveTo(x,y);started=true;} else ctx.lineTo(x,y);
  }
  ctx.stroke();

  // cycle
  function pt(h,P){ return [X(h),Y(P)]; }
  const P4=pt(r.h4,r.Pe), P1=pt(r.st1.h,r.Pe), P2s=pt(r.h2s,r.Pc), P2=pt(r.h2,r.Pc), P3=pt(r.h3,r.Pc), P5=pt(r.stSatVapE.hg,r.Pe), P2p=pt(r.stSatVapC.hg,r.Pc);

  ctx.strokeStyle='#ff5470'; ctx.lineWidth=2.6;
  ctx.beginPath(); ctx.moveTo(...P4); ctx.lineTo(...P1); ctx.stroke(); // evap
  ctx.beginPath(); ctx.moveTo(...P1); ctx.lineTo(...P2); ctx.stroke(); // actual comp
  ctx.beginPath(); ctx.moveTo(...P2); ctx.lineTo(...P3); ctx.stroke(); // cond
  ctx.beginPath(); ctx.moveTo(...P3); ctx.lineTo(...P4); ctx.stroke(); // expansion

  ctx.setLineDash([6,5]); ctx.strokeStyle='#ffb648'; ctx.lineWidth=1.8;
  ctx.beginPath(); ctx.moveTo(...P1); ctx.lineTo(...P2s); ctx.stroke();
  ctx.setLineDash([]);

  const labelPts = [
    ['5',P5,'above'], ['1',P1,'below'], ['2s',P2s,'above'], ['2',P2,'above'],
    ["2'",P2p,'above'], ['3',P3,'above'], ['4',P4,'below']
  ];
  labelPts.forEach(([lab,[x,y],pos])=>{
    ctx.fillStyle='#fff'; ctx.beginPath(); ctx.arc(x,y,4,0,7); ctx.fill();
    ctx.font='bold 13px monospace'; ctx.fillStyle='#eef3fb';
    ctx.fillText(lab, x+7, pos==='above'? y-8 : y+16);
  });

  // Tc/Te labels
  ctx.fillStyle='#ff5470'; ctx.font='bold 14px sans-serif';
  ctx.fillText(`Tc = ${r.Tc}°C`, X((r.h3+r.h2)/2)-30, Y(r.Pc)-16);
  ctx.fillText(`Te = ${r.Te}°C`, X((r.h4+r.st1.h)/2)-30, Y(r.Pe)+28);
}


</script>
</body>
</html>
